    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     5249.96</td>
    <td align="right">       27.96</td>
    <td align="right">      127.00</td>
    <td align="right">      220.33</td>
    <td align="right">     5120.90</td>
    <td align="right">       38.48</td>
    <td align="right">      177.33</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4434.21</td>
    <td align="right">       20.65</td>
    <td align="right">     1428.00</td>
    <td align="right">     3850.17</td>
    <td align="right">     1416.21</td>
    <td align="right">       21.55</td>
    <td align="right">      674.67</td>
    <td align="right">     3236.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1875.58</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      220.33</td>
    <td align="right">      778.96</td>
    <td align="right">       18.37</td>
    <td align="right">        1.67</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8370.95</td>
    <td align="right">       33.20</td>
    <td align="right">      280.83</td>
    <td align="right">      407.50</td>
    <td align="right">     5120.90</td>
    <td align="right">       38.48</td>
    <td align="right">      177.33</td>
    <td align="right">      339.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2005.01</td>
    <td align="right">       18.38</td>
    <td align="right">       67.50</td>
    <td align="right">      229.50</td>
    <td align="right">      781.45</td>
    <td align="right">       22.37</td>
    <td align="right">       85.17</td>
    <td align="right">      156.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2148.67</td>
    <td align="right">       17.97</td>
    <td align="right">       62.83</td>
    <td align="right">      239.50</td>
    <td align="right">     1076.17</td>
    <td align="right">       23.66</td>
    <td align="right">       88.17</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2693.80</td>
    <td align="right">       16.56</td>
    <td align="right">       71.17</td>
    <td align="right">      321.83</td>
    <td align="right">      988.36</td>
    <td align="right">       21.32</td>
    <td align="right">       80.17</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     3905.49</td>
    <td align="right">       17.68</td>
    <td align="right">       79.67</td>
    <td align="right">      348.67</td>
    <td align="right">     1232.85</td>
    <td align="right">       21.28</td>
    <td align="right">       45.67</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     3513.21</td>
    <td align="right">       17.60</td>
    <td align="right">      109.33</td>
    <td align="right">      403.00</td>
    <td align="right">     1261.63</td>
    <td align="right">       21.91</td>
    <td align="right">       79.17</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3907.85</td>
    <td align="right">       17.55</td>
    <td align="right">       98.17</td>
    <td align="right">      404.00</td>
    <td align="right">     1166.34</td>
    <td align="right">       20.96</td>
    <td align="right">       44.33</td>
    <td align="right">      348.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     3880.01</td>
    <td align="right">       17.74</td>
    <td align="right">       99.83</td>
    <td align="right">      413.83</td>
    <td align="right">     1487.40</td>
    <td align="right">       22.44</td>
    <td align="right">       71.17</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3049.53</td>
    <td align="right">       16.17</td>
    <td align="right">       81.33</td>
    <td align="right">      381.17</td>
    <td align="right">     1217.19</td>
    <td align="right">       22.37</td>
    <td align="right">       79.33</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     3816.97</td>
    <td align="right">       18.69</td>
    <td align="right">       97.83</td>
    <td align="right">      327.83</td>
    <td align="right">     1573.08</td>
    <td align="right">       23.26</td>
    <td align="right">       92.17</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2251.04</td>
    <td align="right">       16.65</td>
    <td align="right">       83.33</td>
    <td align="right">      290.00</td>
    <td align="right">      941.41</td>
    <td align="right">       22.73</td>
    <td align="right">       99.00</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1565.63</td>
    <td align="right">       16.41</td>
    <td align="right">       58.00</td>
    <td align="right">      232.67</td>
    <td align="right">      718.94</td>
    <td align="right">       21.86</td>
    <td align="right">       75.17</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1257.56</td>
    <td align="right">       15.56</td>
    <td align="right">       43.00</td>
    <td align="right">      198.67</td>
    <td align="right">      627.76</td>
    <td align="right">       21.65</td>
    <td align="right">       62.33</td>
    <td align="right">      100.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3013.49</td>
    <td align="right">       17.27</td>
    <td align="right">      952.00</td>
    <td align="right">     3790.67</td>
    <td align="right">     1139.19</td>
    <td align="right">       22.12</td>
    <td align="right">      901.83</td>
    <td align="right">     3003.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1257.56</td>
    <td align="right">       15.56</td>
    <td align="right">       43.00</td>
    <td align="right">      198.67</td>
    <td align="right">      627.76</td>
    <td align="right">       20.96</td>
    <td align="right">       44.33</td>
    <td align="right">      100.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3907.85</td>
    <td align="right">       18.69</td>
    <td align="right">      109.33</td>
    <td align="right">      413.83</td>
    <td align="right">     1573.08</td>
    <td align="right">       23.66</td>
    <td align="right">       99.00</td>
    <td align="right">      359.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      641.13</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">      212.50</td>
    <td align="right">      320.11</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">      674.59</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      345.81</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">      111.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">      953.88</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">      317.33</td>
    <td align="right">      435.05</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">      222.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-15:09</td>
    <td align="right">     1090.97</td>
    <td align="right">       11.99</td>
    <td align="right">        0.00</td>
    <td align="right">      350.00</td>
    <td align="right">      548.76</td>
    <td align="right">       18.83</td>
    <td align="right">        6.67</td>
    <td align="right">      240.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1301.98</td>
    <td align="right">       11.90</td>
    <td align="right">        1.83</td>
    <td align="right">      413.50</td>
    <td align="right">      567.32</td>
    <td align="right">       19.88</td>
    <td align="right">       39.67</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1560.52</td>
    <td align="right">       14.36</td>
    <td align="right">       39.83</td>
    <td align="right">      412.67</td>
    <td align="right">      709.83</td>
    <td align="right">       22.25</td>
    <td align="right">      108.00</td>
    <td align="right">      374.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1471.11</td>
    <td align="right">       12.81</td>
    <td align="right">        0.00</td>
    <td align="right">      423.17</td>
    <td align="right">      674.71</td>
    <td align="right">       21.00</td>
    <td align="right">       83.83</td>
    <td align="right">      377.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     1188.96</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">      390.17</td>
    <td align="right">      549.97</td>
    <td align="right">       18.96</td>
    <td align="right">        5.33</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">      965.41</td>
    <td align="right">       11.65</td>
    <td align="right">        0.00</td>
    <td align="right">      329.83</td>
    <td align="right">      482.67</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">      771.92</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      363.80</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">      175.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">      666.09</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      294.16</td>
    <td align="right">       15.07</td>
    <td align="right">        0.00</td>
    <td align="right">       76.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:30</td>
    <td align="right">      458.80</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">      171.67</td>
    <td align="right">      241.64</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1056.54</td>
    <td align="right">       11.05</td>
    <td align="right">       41.67</td>
    <td align="right">     3751.17</td>
    <td align="right">      493.17</td>
    <td align="right">       18.37</td>
    <td align="right">      243.50</td>
    <td align="right">     2620.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      458.80</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">      171.67</td>
    <td align="right">      241.64</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1560.52</td>
    <td align="right">       14.36</td>
    <td align="right">       39.83</td>
    <td align="right">      423.17</td>
    <td align="right">      709.83</td>
    <td align="right">       22.25</td>
    <td align="right">      108.00</td>
    <td align="right">      377.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1885.17</td>
    <td align="right">       18.41</td>
    <td align="right">       67.17</td>
    <td align="right">      227.83</td>
    <td align="right">      994.63</td>
    <td align="right">       24.11</td>
    <td align="right">       91.50</td>
    <td align="right">      156.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     2456.46</td>
    <td align="right">       17.43</td>
    <td align="right">       63.83</td>
    <td align="right">      240.50</td>
    <td align="right">     1027.66</td>
    <td align="right">       21.97</td>
    <td align="right">       70.33</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     2384.70</td>
    <td align="right">       16.54</td>
    <td align="right">       66.83</td>
    <td align="right">      323.17</td>
    <td align="right">      868.46</td>
    <td align="right">       21.07</td>
    <td align="right">       79.67</td>
    <td align="right">      261.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     4245.97</td>
    <td align="right">       19.20</td>
    <td align="right">       84.50</td>
    <td align="right">      350.00</td>
    <td align="right">     1559.42</td>
    <td align="right">       21.63</td>
    <td align="right">       50.67</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     3213.96</td>
    <td align="right">       15.34</td>
    <td align="right">       74.17</td>
    <td align="right">      402.33</td>
    <td align="right">      968.92</td>
    <td align="right">       18.64</td>
    <td align="right">        1.50</td>
    <td align="right">      342.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     3881.04</td>
    <td align="right">       15.88</td>
    <td align="right">       77.83</td>
    <td align="right">      405.50</td>
    <td align="right">     1283.91</td>
    <td align="right">       19.11</td>
    <td align="right">        0.50</td>
    <td align="right">      349.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     4418.92</td>
    <td align="right">       16.56</td>
    <td align="right">       86.50</td>
    <td align="right">      412.83</td>
    <td align="right">     1381.39</td>
    <td align="right">       19.36</td>
    <td align="right">        5.33</td>
    <td align="right">      359.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3706.20</td>
    <td align="right">       17.96</td>
    <td align="right">      107.83</td>
    <td align="right">      384.50</td>
    <td align="right">     1444.99</td>
    <td align="right">       21.25</td>
    <td align="right">       58.17</td>
    <td align="right">      331.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     3036.70</td>
    <td align="right">       16.99</td>
    <td align="right">       73.00</td>
    <td align="right">      334.33</td>
    <td align="right">     1175.23</td>
    <td align="right">       22.02</td>
    <td align="right">       61.83</td>
    <td align="right">      274.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     2323.53</td>
    <td align="right">       16.82</td>
    <td align="right">       80.00</td>
    <td align="right">      291.17</td>
    <td align="right">      929.81</td>
    <td align="right">       21.71</td>
    <td align="right">       85.50</td>
    <td align="right">      236.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">     1606.26</td>
    <td align="right">       16.49</td>
    <td align="right">       60.83</td>
    <td align="right">      236.00</td>
    <td align="right">      757.22</td>
    <td align="right">       21.71</td>
    <td align="right">       75.00</td>
    <td align="right">      162.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">     1261.33</td>
    <td align="right">       15.05</td>
    <td align="right">       38.17</td>
    <td align="right">      202.17</td>
    <td align="right">      699.01</td>
    <td align="right">       21.19</td>
    <td align="right">       50.50</td>
    <td align="right">       94.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3058.57</td>
    <td align="right">       16.83</td>
    <td align="right">      880.67</td>
    <td align="right">     3810.33</td>
    <td align="right">     1125.63</td>
    <td align="right">       20.87</td>
    <td align="right">      630.50</td>
    <td align="right">     3015.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1261.33</td>
    <td align="right">       15.05</td>
    <td align="right">       38.17</td>
    <td align="right">      202.17</td>
    <td align="right">      699.01</td>
    <td align="right">       18.64</td>
    <td align="right">        0.50</td>
    <td align="right">       94.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4418.92</td>
    <td align="right">       19.20</td>
    <td align="right">      107.83</td>
    <td align="right">      412.83</td>
    <td align="right">     1559.42</td>
    <td align="right">       24.11</td>
    <td align="right">       91.50</td>
    <td align="right">      359.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6333.19</td>
    <td align="right">       30.88</td>
    <td align="right">      166.00</td>
    <td align="right">      241.33</td>
    <td align="right">     3709.40</td>
    <td align="right">       34.31</td>
    <td align="right">      170.00</td>
    <td align="right">      210.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     7848.84</td>
    <td align="right">       33.20</td>
    <td align="right">      197.67</td>
    <td align="right">      251.33</td>
    <td align="right">     1451.62</td>
    <td align="right">       22.97</td>
    <td align="right">       60.00</td>
    <td align="right">      227.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     7475.64</td>
    <td align="right">       28.15</td>
    <td align="right">      235.00</td>
    <td align="right">      327.33</td>
    <td align="right">     1129.29</td>
    <td align="right">       18.81</td>
    <td align="right">       11.50</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     2350.78</td>
    <td align="right">       12.11</td>
    <td align="right">        0.00</td>
    <td align="right">      347.17</td>
    <td align="right">     1074.73</td>
    <td align="right">       18.96</td>
    <td align="right">       25.50</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1875.58</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      396.50</td>
    <td align="right">      778.96</td>
    <td align="right">       18.37</td>
    <td align="right">        2.33</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1904.45</td>
    <td align="right">       12.13</td>
    <td align="right">        0.00</td>
    <td align="right">      396.83</td>
    <td align="right">      810.33</td>
    <td align="right">       18.84</td>
    <td align="right">        1.67</td>
    <td align="right">      329.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1968.52</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">      407.50</td>
    <td align="right">      849.11</td>
    <td align="right">       19.18</td>
    <td align="right">        8.50</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2539.97</td>
    <td align="right">       13.19</td>
    <td align="right">       17.83</td>
    <td align="right">      379.00</td>
    <td align="right">      915.37</td>
    <td align="right">       18.93</td>
    <td align="right">       15.17</td>
    <td align="right">      323.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     8370.95</td>
    <td align="right">       27.08</td>
    <td align="right">      210.00</td>
    <td align="right">      333.17</td>
    <td align="right">     1157.24</td>
    <td align="right">       19.41</td>
    <td align="right">       40.83</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6897.24</td>
    <td align="right">       30.89</td>
    <td align="right">      280.83</td>
    <td align="right">      304.00</td>
    <td align="right">     1353.28</td>
    <td align="right">       19.75</td>
    <td align="right">       29.33</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     4698.43</td>
    <td align="right">       27.97</td>
    <td align="right">      193.67</td>
    <td align="right">      245.67</td>
    <td align="right">     1674.91</td>
    <td align="right">       26.39</td>
    <td align="right">      132.50</td>
    <td align="right">      213.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     5249.96</td>
    <td align="right">       27.96</td>
    <td align="right">      127.00</td>
    <td align="right">      220.33</td>
    <td align="right">     5120.90</td>
    <td align="right">       38.48</td>
    <td align="right">      177.33</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4434.21</td>
    <td align="right">       20.65</td>
    <td align="right">     1428.00</td>
    <td align="right">     3850.17</td>
    <td align="right">     1416.21</td>
    <td align="right">       21.55</td>
    <td align="right">      674.67</td>
    <td align="right">     3236.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1875.58</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">      220.33</td>
    <td align="right">      778.96</td>
    <td align="right">       18.37</td>
    <td align="right">        1.67</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8370.95</td>
    <td align="right">       33.20</td>
    <td align="right">      280.83</td>
    <td align="right">      407.50</td>
    <td align="right">     5120.90</td>
    <td align="right">       38.48</td>
    <td align="right">      177.33</td>
    <td align="right">      339.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2005.08</td>
    <td align="right">       18.39</td>
    <td align="right">       67.50</td>
    <td align="right">      229.50</td>
    <td align="right">      781.42</td>
    <td align="right">       22.37</td>
    <td align="right">       85.17</td>
    <td align="right">      156.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2148.74</td>
    <td align="right">       17.98</td>
    <td align="right">       62.83</td>
    <td align="right">      239.50</td>
    <td align="right">     1076.13</td>
    <td align="right">       23.66</td>
    <td align="right">       88.17</td>
    <td align="right">      177.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2693.87</td>
    <td align="right">       16.56</td>
    <td align="right">       71.17</td>
    <td align="right">      321.83</td>
    <td align="right">      988.31</td>
    <td align="right">       21.32</td>
    <td align="right">       80.17</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     3905.58</td>
    <td align="right">       17.69</td>
    <td align="right">       79.67</td>
    <td align="right">      348.67</td>
    <td align="right">     1232.79</td>
    <td align="right">       21.28</td>
    <td align="right">       45.67</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     3513.27</td>
    <td align="right">       17.60</td>
    <td align="right">      109.33</td>
    <td align="right">      403.00</td>
    <td align="right">     1261.57</td>
    <td align="right">       21.91</td>
    <td align="right">       79.17</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3907.93</td>
    <td align="right">       17.56</td>
    <td align="right">       98.17</td>
    <td align="right">      404.00</td>
    <td align="right">     1166.28</td>
    <td align="right">       20.96</td>
    <td align="right">       44.33</td>
    <td align="right">      348.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     3880.09</td>
    <td align="right">       17.74</td>
    <td align="right">       99.83</td>
    <td align="right">      413.83</td>
    <td align="right">     1487.34</td>
    <td align="right">       22.44</td>
    <td align="right">       71.17</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3049.59</td>
    <td align="right">       16.17</td>
    <td align="right">       81.33</td>
    <td align="right">      381.17</td>
    <td align="right">     1217.13</td>
    <td align="right">       22.37</td>
    <td align="right">       79.33</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     3817.06</td>
    <td align="right">       18.70</td>
    <td align="right">       97.83</td>
    <td align="right">      327.83</td>
    <td align="right">     1573.02</td>
    <td align="right">       23.26</td>
    <td align="right">       92.33</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2251.11</td>
    <td align="right">       16.65</td>
    <td align="right">       83.33</td>
    <td align="right">      290.00</td>
    <td align="right">      941.37</td>
    <td align="right">       22.73</td>
    <td align="right">       99.00</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1565.67</td>
    <td align="right">       16.41</td>
    <td align="right">       58.00</td>
    <td align="right">      232.67</td>
    <td align="right">      718.91</td>
    <td align="right">       21.86</td>
    <td align="right">       75.17</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1257.61</td>
    <td align="right">       15.56</td>
    <td align="right">       43.00</td>
    <td align="right">      198.67</td>
    <td align="right">      627.74</td>
    <td align="right">       21.65</td>
    <td align="right">       62.33</td>
    <td align="right">      100.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3013.56</td>
    <td align="right">       17.27</td>
    <td align="right">      952.00</td>
    <td align="right">     3790.67</td>
    <td align="right">     1139.14</td>
    <td align="right">       22.12</td>
    <td align="right">      902.00</td>
    <td align="right">     3002.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1257.61</td>
    <td align="right">       15.56</td>
    <td align="right">       43.00</td>
    <td align="right">      198.67</td>
    <td align="right">      627.74</td>
    <td align="right">       20.96</td>
    <td align="right">       44.33</td>
    <td align="right">      100.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3907.93</td>
    <td align="right">       18.70</td>
    <td align="right">      109.33</td>
    <td align="right">      413.83</td>
    <td align="right">     1573.02</td>
    <td align="right">       23.66</td>
    <td align="right">       99.00</td>
    <td align="right">      359.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      641.13</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">      212.50</td>
    <td align="right">      320.09</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">      674.59</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      345.79</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">      111.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">      953.88</td>
    <td align="right">       10.58</td>
    <td align="right">        0.00</td>
    <td align="right">      317.33</td>
    <td align="right">      435.03</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">      222.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-15:09</td>
    <td align="right">     1090.97</td>
    <td align="right">       11.99</td>
    <td align="right">        0.00</td>
    <td align="right">      350.00</td>
    <td align="right">      548.74</td>
    <td align="right">       18.83</td>
    <td align="right">        6.67</td>
    <td align="right">      240.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1301.98</td>
    <td align="right">       11.90</td>
    <td align="right">        1.83</td>
    <td align="right">      413.50</td>
    <td align="right">      567.29</td>
    <td align="right">       19.88</td>
    <td align="right">       39.67</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1560.52</td>
    <td align="right">       14.36</td>
    <td align="right">       39.83</td>
    <td align="right">      412.67</td>
    <td align="right">      709.79</td>
    <td align="right">       22.25</td>
    <td align="right">      108.00</td>
    <td align="right">      374.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1471.11</td>
    <td align="right">       12.81</td>
    <td align="right">        0.00</td>
    <td align="right">      423.17</td>
    <td align="right">      674.67</td>
    <td align="right">       21.00</td>
    <td align="right">       83.83</td>
    <td align="right">      377.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     1188.96</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">      390.17</td>
    <td align="right">      549.94</td>
    <td align="right">       18.96</td>
    <td align="right">        5.33</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">      965.41</td>
    <td align="right">       11.65</td>
    <td align="right">        0.00</td>
    <td align="right">      329.83</td>
    <td align="right">      482.64</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">      771.92</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">      281.17</td>
    <td align="right">      363.77</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">      175.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">      666.09</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">      222.67</td>
    <td align="right">      294.14</td>
    <td align="right">       15.07</td>
    <td align="right">        0.00</td>
    <td align="right">       76.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:30</td>
    <td align="right">      458.80</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">      171.67</td>
    <td align="right">      241.62</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1056.54</td>
    <td align="right">       11.05</td>
    <td align="right">       41.67</td>
    <td align="right">     3751.17</td>
    <td align="right">      493.14</td>
    <td align="right">       18.37</td>
    <td align="right">      243.50</td>
    <td align="right">     2619.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      458.80</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">      171.67</td>
    <td align="right">      241.62</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1560.52</td>
    <td align="right">       14.36</td>
    <td align="right">       39.83</td>
    <td align="right">      423.17</td>
    <td align="right">      709.79</td>
    <td align="right">       22.25</td>
    <td align="right">      108.00</td>
    <td align="right">      377.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1885.23</td>
    <td align="right">       18.41</td>
    <td align="right">       67.17</td>
    <td align="right">      227.83</td>
    <td align="right">      997.15</td>
    <td align="right">       24.06</td>
    <td align="right">       90.83</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     2456.53</td>
    <td align="right">       17.44</td>
    <td align="right">       63.83</td>
    <td align="right">      240.50</td>
    <td align="right">     1030.31</td>
    <td align="right">       21.92</td>
    <td align="right">       69.17</td>
    <td align="right">      180.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">     2384.76</td>
    <td align="right">       16.55</td>
    <td align="right">       66.83</td>
    <td align="right">      323.17</td>
    <td align="right">      872.19</td>
    <td align="right">       21.02</td>
    <td align="right">       76.33</td>
    <td align="right">      262.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     4246.07</td>
    <td align="right">       19.20</td>
    <td align="right">       84.50</td>
    <td align="right">      350.00</td>
    <td align="right">     1563.50</td>
    <td align="right">       21.58</td>
    <td align="right">       48.67</td>
    <td align="right">      268.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     3214.01</td>
    <td align="right">       15.34</td>
    <td align="right">       74.17</td>
    <td align="right">      402.33</td>
    <td align="right">     1216.62</td>
    <td align="right">       18.58</td>
    <td align="right">        0.83</td>
    <td align="right">      343.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     3881.12</td>
    <td align="right">       15.88</td>
    <td align="right">       77.83</td>
    <td align="right">      405.50</td>
    <td align="right">     1288.31</td>
    <td align="right">       19.06</td>
    <td align="right">        0.17</td>
    <td align="right">      349.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     4419.01</td>
    <td align="right">       16.56</td>
    <td align="right">       86.50</td>
    <td align="right">      412.83</td>
    <td align="right">     1385.93</td>
    <td align="right">       19.30</td>
    <td align="right">        3.83</td>
    <td align="right">      360.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3706.28</td>
    <td align="right">       17.96</td>
    <td align="right">      107.83</td>
    <td align="right">      384.50</td>
    <td align="right">     1449.33</td>
    <td align="right">       21.20</td>
    <td align="right">       57.50</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">     3036.79</td>
    <td align="right">       17.00</td>
    <td align="right">       73.00</td>
    <td align="right">      334.33</td>
    <td align="right">     1178.91</td>
    <td align="right">       21.97</td>
    <td align="right">       60.00</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     2323.60</td>
    <td align="right">       16.82</td>
    <td align="right">       80.00</td>
    <td align="right">      291.17</td>
    <td align="right">      932.85</td>
    <td align="right">       21.67</td>
    <td align="right">       83.17</td>
    <td align="right">      236.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:20</td>
    <td align="right">     1606.31</td>
    <td align="right">       16.49</td>
    <td align="right">       60.83</td>
    <td align="right">      236.00</td>
    <td align="right">      759.79</td>
    <td align="right">       21.66</td>
    <td align="right">       73.50</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">     1261.39</td>
    <td align="right">       15.06</td>
    <td align="right">       38.17</td>
    <td align="right">      202.17</td>
    <td align="right">      700.64</td>
    <td align="right">       21.14</td>
    <td align="right">       49.50</td>
    <td align="right">       95.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3058.64</td>
    <td align="right">       16.84</td>
    <td align="right">      880.67</td>
    <td align="right">     3810.33</td>
    <td align="right">     1156.70</td>
    <td align="right">       20.82</td>
    <td align="right">      613.50</td>
    <td align="right">     3023.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1261.39</td>
    <td align="right">       15.06</td>
    <td align="right">       38.17</td>
    <td align="right">      202.17</td>
    <td align="right">      700.64</td>
    <td align="right">       18.58</td>
    <td align="right">        0.17</td>
    <td align="right">       95.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4419.01</td>
    <td align="right">       19.20</td>
    <td align="right">      107.83</td>
    <td align="right">      412.83</td>
    <td align="right">     1563.50</td>
    <td align="right">       24.06</td>
    <td align="right">       90.83</td>
    <td align="right">      360.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116209E+10</td>
    <td align="right">    36897.73</td>
    <td align="right">19-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.902053E+09</td>
    <td align="right">    36897.73</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5353338.58</td>
    <td align="right">    32694.95</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 36354049.54</td>
    <td align="right">    32696.02</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201154E+09</td>
    <td align="right">    32815.51</td>
    <td align="right">14-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230700E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116209E+10</td>
    <td align="right">    36897.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363252E+10</td>
    <td align="right">    23345.12</td>
    <td align="right">30-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211543E+10</td>
    <td align="right">    23345.12</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308039E+09</td>
    <td align="right">    19384.78</td>
    <td align="right">14-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 53098934.52</td>
    <td align="right">    19366.84</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.650179E+09</td>
    <td align="right">    19629.18</td>
    <td align="right">20-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158906E+10</td>
    <td align="right">    19390.13</td>
    <td align="right">01-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.834833E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363252E+10</td>
    <td align="right">    23345.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.858636E+10</td>
    <td align="right">    24166.00</td>
    <td align="right">31-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.535382E+10</td>
    <td align="right">    28512.00</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175764E+10</td>
    <td align="right">    19535.61</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358586E+09</td>
    <td align="right">    19568.89</td>
    <td align="right">10-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   730707.37</td>
    <td align="right">      265.14</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81876568.81</td>
    <td align="right">    19541.77</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266599E+10</td>
    <td align="right">    19803.78</td>
    <td align="right">20-NOV-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.564829E+10</td>
    <td align="right">    19550.59</td>
    <td align="right">04-DEC-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244533E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.858636E+10</td>
    <td align="right">    28512.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.820949E+10</td>
    <td align="right">     6102.85</td>
    <td align="right">31-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547118E+10</td>
    <td align="right">     7200.33</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.305857E+10</td>
    <td align="right">     4950.78</td>
    <td align="right">29-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.888156E+09</td>
    <td align="right">     5085.37</td>
    <td align="right">24-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 23012514.57</td>
    <td align="right">     4936.57</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 83570245.01</td>
    <td align="right">     4946.08</td>
    <td align="right">27-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611695E+09</td>
    <td align="right">     5048.39</td>
    <td align="right">02-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337047E+10</td>
    <td align="right">     5058.36</td>
    <td align="right">20-NOV-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.643458E+10</td>
    <td align="right">     4935.38</td>
    <td align="right">04-DEC-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281507E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.820949E+10</td>
    <td align="right">     7200.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.709465E+10</td>
    <td align="right">     7695.24</td>
    <td align="right">31-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.459763E+10</td>
    <td align="right">     9079.11</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246039E+10</td>
    <td align="right">     6242.41</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.908346E+09</td>
    <td align="right">     6396.41</td>
    <td align="right">24-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 15710506.11</td>
    <td align="right">     6210.81</td>
    <td align="right">02-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 10314495.45</td>
    <td align="right">     3733.67</td>
    <td align="right">02-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106992E+09</td>
    <td align="right">     6236.68</td>
    <td align="right">27-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.682874E+09</td>
    <td align="right">     6365.93</td>
    <td align="right">02-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.303159E+10</td>
    <td align="right">     6298.45</td>
    <td align="right">20-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.554042E+10</td>
    <td align="right">     6223.67</td>
    <td align="right">04-DEC-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244489E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.709465E+10</td>
    <td align="right">     9079.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.654643E+10</td>
    <td align="right">     7092.12</td>
    <td align="right">31-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411169E+10</td>
    <td align="right">     8367.50</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245186E+10</td>
    <td align="right">     5753.25</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.846001E+09</td>
    <td align="right">     5909.74</td>
    <td align="right">24-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24654801.39</td>
    <td align="right">     5736.79</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   485151.54</td>
    <td align="right">      793.54</td>
    <td align="right">03-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72463646.03</td>
    <td align="right">     5747.82</td>
    <td align="right">27-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.418083E+09</td>
    <td align="right">     5842.06</td>
    <td align="right">10-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274192E+10</td>
    <td align="right">     5840.92</td>
    <td align="right">20-NOV-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.538763E+10</td>
    <td align="right">     5735.55</td>
    <td align="right">04-DEC-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226012E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654643E+10</td>
    <td align="right">     8367.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730309E+10</td>
    <td align="right">     8141.84</td>
    <td align="right">31-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.482396E+10</td>
    <td align="right">     9606.01</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276494E+10</td>
    <td align="right">     6604.68</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.982149E+09</td>
    <td align="right">     6664.36</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 59782897.72</td>
    <td align="right">     6593.32</td>
    <td align="right">18-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 17327764.87</td>
    <td align="right">     5376.13</td>
    <td align="right">02-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188660E+09</td>
    <td align="right">     6600.77</td>
    <td align="right">19-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.851937E+09</td>
    <td align="right">     6681.34</td>
    <td align="right">02-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315494E+10</td>
    <td align="right">     6664.03</td>
    <td align="right">20-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.567548E+10</td>
    <td align="right">     6584.90</td>
    <td align="right">04-DEC-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.730309E+10</td>
    <td align="right">     9606.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.572041E+10</td>
    <td align="right">     4784.36</td>
    <td align="right">31-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419914E+10</td>
    <td align="right">     5597.17</td>
    <td align="right">02-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259095E+10</td>
    <td align="right">     3949.25</td>
    <td align="right">29-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.977986E+09</td>
    <td align="right">     4055.52</td>
    <td align="right">24-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 34865078.10</td>
    <td align="right">     3938.39</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1212016.09</td>
    <td align="right">     1545.93</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 29191256.55</td>
    <td align="right">     3934.80</td>
    <td align="right">18-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145770E+10</td>
    <td align="right">     3991.85</td>
    <td align="right">20-NOV-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.375923E+10</td>
    <td align="right">     3928.59</td>
    <td align="right">14-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187707E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572041E+10</td>
    <td align="right">     5597.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.521941E+10</td>
    <td align="right">     6137.56</td>
    <td align="right">31-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.352336E+10</td>
    <td align="right">     7180.11</td>
    <td align="right">02-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199382E+10</td>
    <td align="right">     5066.22</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.859505E+09</td>
    <td align="right">     5203.06</td>
    <td align="right">24-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 15386807.69</td>
    <td align="right">     5041.00</td>
    <td align="right">02-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1322282.40</td>
    <td align="right">     1002.70</td>
    <td align="right">06-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3619421.20</td>
    <td align="right">     5043.75</td>
    <td align="right">29-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 61335481.17</td>
    <td align="right">     5047.60</td>
    <td align="right">18-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142218E+10</td>
    <td align="right">     5111.65</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338606E+10</td>
    <td align="right">     5039.58</td>
    <td align="right">14-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164860E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521941E+10</td>
    <td align="right">     7180.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673000E+10</td>
    <td align="right">     5386.57</td>
    <td align="right">31-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547638E+10</td>
    <td align="right">     6301.18</td>
    <td align="right">02-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487212E+10</td>
    <td align="right">     4694.31</td>
    <td align="right">28-MAR-16:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293757E+10</td>
    <td align="right">     4770.76</td>
    <td align="right">14-APR-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.950255E+09</td>
    <td align="right">     4794.82</td>
    <td align="right">11-MAY-16:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336937E+09</td>
    <td align="right">     4803.38</td>
    <td align="right">06-JUN-16:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61083167.57</td>
    <td align="right">     4751.84</td>
    <td align="right">13-JUL-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150009E+09</td>
    <td align="right">     4681.52</td>
    <td align="right">09-AUG-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.520836E+09</td>
    <td align="right">     4698.30</td>
    <td align="right">13-SEP-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122645E+10</td>
    <td align="right">     4602.22</td>
    <td align="right">11-OCT-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340676E+10</td>
    <td align="right">     4652.69</td>
    <td align="right">08-NOV-12:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.562110E+10</td>
    <td align="right">     4432.41</td>
    <td align="right">01-DEC-08:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322895E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 61083167.57</td>
    <td align="right">     4432.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673000E+10</td>
    <td align="right">     6301.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.538199E+10</td>
    <td align="right">     6477.88</td>
    <td align="right">31-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.364704E+10</td>
    <td align="right">     7578.19</td>
    <td align="right">02-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222522E+10</td>
    <td align="right">     5347.14</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.811948E+09</td>
    <td align="right">     5395.86</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 58256258.74</td>
    <td align="right">     5338.72</td>
    <td align="right">18-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  5942794.15</td>
    <td align="right">     2164.81</td>
    <td align="right">06-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20798799.95</td>
    <td align="right">     5323.40</td>
    <td align="right">29-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80441211.64</td>
    <td align="right">     5327.48</td>
    <td align="right">18-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149301E+10</td>
    <td align="right">     5395.18</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347352E+10</td>
    <td align="right">     5319.02</td>
    <td align="right">14-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171982E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.538199E+10</td>
    <td align="right">     7578.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.577986E+10</td>
    <td align="right">     5209.81</td>
    <td align="right">31-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356713E+10</td>
    <td align="right">     6144.79</td>
    <td align="right">02-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156168E+10</td>
    <td align="right">     4162.25</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330129E+09</td>
    <td align="right">     4160.02</td>
    <td align="right">12-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2127321.33</td>
    <td align="right">     4141.42</td>
    <td align="right">02-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7060268.95</td>
    <td align="right">     4143.80</td>
    <td align="right">29-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74479249.74</td>
    <td align="right">     4146.64</td>
    <td align="right">16-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187629E+10</td>
    <td align="right">     4206.18</td>
    <td align="right">20-NOV-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.408148E+10</td>
    <td align="right">     4141.62</td>
    <td align="right">26-DEC-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172802E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577986E+10</td>
    <td align="right">     6144.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.538396E+10</td>
    <td align="right">     7840.54</td>
    <td align="right">31-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.345093E+10</td>
    <td align="right">     9247.67</td>
    <td align="right">02-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163747E+10</td>
    <td align="right">     6262.67</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.540724E+09</td>
    <td align="right">     6260.75</td>
    <td align="right">12-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3530754.70</td>
    <td align="right">     6233.08</td>
    <td align="right">02-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6195.30</td>
    <td align="right">       10.33</td>
    <td align="right">05-JUN-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24004980.59</td>
    <td align="right">     6252.66</td>
    <td align="right">28-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249850E+09</td>
    <td align="right">     6248.06</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201414E+10</td>
    <td align="right">     6315.29</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398000E+10</td>
    <td align="right">     6231.38</td>
    <td align="right">14-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172846E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.538396E+10</td>
    <td align="right">     9247.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434811E+10</td>
    <td align="right">     6564.61</td>
    <td align="right">31-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250437E+10</td>
    <td align="right">     7742.74</td>
    <td align="right">02-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125089E+10</td>
    <td align="right">     5244.36</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330487E+09</td>
    <td align="right">     5241.82</td>
    <td align="right">12-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3025083.92</td>
    <td align="right">     5218.47</td>
    <td align="right">02-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8559941.81</td>
    <td align="right">     5221.34</td>
    <td align="right">29-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65502708.78</td>
    <td align="right">     5224.91</td>
    <td align="right">16-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143719E+10</td>
    <td align="right">     5300.16</td>
    <td align="right">20-NOV-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336925E+10</td>
    <td align="right">     5217.22</td>
    <td align="right">14-DEC-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133174E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434811E+10</td>
    <td align="right">     7742.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535622E+10</td>
    <td align="right">     7813.02</td>
    <td align="right">31-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.345702E+10</td>
    <td align="right">     9215.21</td>
    <td align="right">02-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169874E+10</td>
    <td align="right">     6240.70</td>
    <td align="right">20-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.494566E+09</td>
    <td align="right">     6238.78</td>
    <td align="right">12-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13728505.34</td>
    <td align="right">     6222.69</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44454141.34</td>
    <td align="right">     6230.72</td>
    <td align="right">28-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257258E+09</td>
    <td align="right">     6223.96</td>
    <td align="right">06-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197203E+10</td>
    <td align="right">     6293.13</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389822E+10</td>
    <td align="right">     6209.51</td>
    <td align="right">14-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171922E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535622E+10</td>
    <td align="right">     9215.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.590618E+11</td>
    <td align="right">    65477.59</td>
    <td align="right">06-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406677E+11</td>
    <td align="right">    65477.59</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272617E+11</td>
    <td align="right">    46283.61</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117510E+11</td>
    <td align="right">    36280.35</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102273E+10</td>
    <td align="right">    19189.22</td>
    <td align="right">02-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240874E+09</td>
    <td align="right">    11075.98</td>
    <td align="right">03-JUN-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   533323.25</td>
    <td align="right">     2789.94</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157281E+10</td>
    <td align="right">    22784.47</td>
    <td align="right">29-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676604E+10</td>
    <td align="right">    28239.27</td>
    <td align="right">23-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227899E+11</td>
    <td align="right">    59122.37</td>
    <td align="right">25-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449400E+11</td>
    <td align="right">    63078.71</td>
    <td align="right">09-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216075E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.590618E+11</td>
    <td align="right">    65477.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146750E+11</td>
    <td align="right">    57468.89</td>
    <td align="right">05-JAN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125569E+11</td>
    <td align="right">    57468.89</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114472E+10</td>
    <td align="right">     9298.94</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224833E+09</td>
    <td align="right">     5586.13</td>
    <td align="right">03-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25069125.15</td>
    <td align="right">     6611.76</td>
    <td align="right">19-MAY-07:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 10443881.14</td>
    <td align="right">     7203.83</td>
    <td align="right">01-JUN-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   204695.48</td>
    <td align="right">     1364.64</td>
    <td align="right">24-JUL-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  5667491.23</td>
    <td align="right">     5724.44</td>
    <td align="right">16-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 42069142.07</td>
    <td align="right">     9229.48</td>
    <td align="right">05-SEP-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 20121882.27</td>
    <td align="right">     1713.24</td>
    <td align="right">20-OCT-08:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185803E+10</td>
    <td align="right">    10863.72</td>
    <td align="right">25-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.478267E+10</td>
    <td align="right">    14919.21</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.353457E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   204695.48</td>
    <td align="right">     1364.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146750E+11</td>
    <td align="right">    57468.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.558285E+11</td>
    <td align="right">    59346.67</td>
    <td align="right">06-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389142E+11</td>
    <td align="right">    59346.67</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283078E+11</td>
    <td align="right">    42521.96</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142156E+11</td>
    <td align="right">    33666.74</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175642E+10</td>
    <td align="right">    18544.14</td>
    <td align="right">02-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.567106E+09</td>
    <td align="right">    11419.50</td>
    <td align="right">03-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   834858.91</td>
    <td align="right">     1394.06</td>
    <td align="right">24-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 33511290.91</td>
    <td align="right">     7903.64</td>
    <td align="right">07-AUG-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281456E+10</td>
    <td align="right">    22022.87</td>
    <td align="right">29-SEP-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108187E+11</td>
    <td align="right">    26993.60</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244290E+11</td>
    <td align="right">    54052.83</td>
    <td align="right">25-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434195E+11</td>
    <td align="right">    58038.12</td>
    <td align="right">09-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221106E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   834858.91</td>
    <td align="right">     1394.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558285E+11</td>
    <td align="right">    59346.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.402062E+09</td>
    <td align="right">0.348136E+09</td>
    <td align="right">    14316.69</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    12947.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.693550E+10</td>
    <td align="right">0.490799E+10</td>
    <td align="right">    74191.43</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    50409.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201918E+11</td>
    <td align="right">0.135980E+11</td>
    <td align="right">    71987.24</td>
    <td align="right">31-MAY-08:00</td>
    <td align="right">    41908.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543338E+11</td>
    <td align="right">0.352915E+11</td>
    <td align="right">   116283.77</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">    49465.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.771305E+11</td>
    <td align="right">0.449123E+11</td>
    <td align="right">   114958.83</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">    61343.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760716E+11</td>
    <td align="right">0.460656E+11</td>
    <td align="right">   148487.61</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    49663.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297271E+11</td>
    <td align="right">0.244319E+11</td>
    <td align="right">    93105.27</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    51155.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273359E+10</td>
    <td align="right">0.224971E+10</td>
    <td align="right">    36554.01</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">    36554.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191926E+09</td>
    <td align="right">0.161394E+09</td>
    <td align="right">    10317.31</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     9191.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.267718E+12</td>
    <td align="right">0.171967E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.771305E+11</td>
    <td align="right">0.460656E+11</td>
    <td align="right">   148487.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61343.38</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2099422.01</td>
    <td align="right">  1933408.22</td>
    <td align="right">      594.33</td>
    <td align="right">12-JAN-11:00</td>
    <td align="right">      549.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4111106.08</td>
    <td align="right">  3687779.37</td>
    <td align="right">      641.73</td>
    <td align="right">09-FEB-11:20</td>
    <td align="right">      563.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.319845E+09</td>
    <td align="right">0.271482E+09</td>
    <td align="right">    11684.76</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    10695.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.592039E+10</td>
    <td align="right">0.438803E+10</td>
    <td align="right">    59842.93</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    33043.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165998E+11</td>
    <td align="right">0.111845E+11</td>
    <td align="right">    60936.40</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">    34282.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.417845E+11</td>
    <td align="right">0.285545E+11</td>
    <td align="right">    99889.66</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    38661.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579469E+11</td>
    <td align="right">0.357626E+11</td>
    <td align="right">    87993.65</td>
    <td align="right">17-JUL-09:10</td>
    <td align="right">    39668.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.549377E+11</td>
    <td align="right">0.348582E+11</td>
    <td align="right">   118475.04</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    40038.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221442E+11</td>
    <td align="right">0.182210E+11</td>
    <td align="right">    75821.95</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    41572.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212037E+10</td>
    <td align="right">0.171078E+10</td>
    <td align="right">    28620.32</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    28620.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167045E+09</td>
    <td align="right">0.136220E+09</td>
    <td align="right">     7989.88</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6998.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2343354.14</td>
    <td align="right">  2294356.07</td>
    <td align="right">      364.10</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">      353.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.201949E+12</td>
    <td align="right">0.135095E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2099422.01</td>
    <td align="right">  1933408.22</td>
    <td align="right">      364.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      353.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579469E+11</td>
    <td align="right">0.357626E+11</td>
    <td align="right">   118475.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41572.26</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.310699E+09</td>
    <td align="right">0.262606E+09</td>
    <td align="right">    11873.19</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    10803.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.680937E+10</td>
    <td align="right">0.489986E+10</td>
    <td align="right">    74458.19</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">    45216.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182920E+11</td>
    <td align="right">0.123280E+11</td>
    <td align="right">    73778.86</td>
    <td align="right">30-MAY-12:20</td>
    <td align="right">    46053.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.483710E+11</td>
    <td align="right">0.320916E+11</td>
    <td align="right">    98727.61</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    38211.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.669422E+11</td>
    <td align="right">0.389767E+11</td>
    <td align="right">   121255.47</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    51644.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.621814E+11</td>
    <td align="right">0.376625E+11</td>
    <td align="right">   114282.51</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    37495.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237515E+11</td>
    <td align="right">0.195153E+11</td>
    <td align="right">    78539.99</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">    64327.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201728E+10</td>
    <td align="right">0.161235E+10</td>
    <td align="right">    27475.43</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    27475.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129074E+09</td>
    <td align="right">0.106112E+09</td>
    <td align="right">     7918.30</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6846.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228805E+12</td>
    <td align="right">0.147455E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.669422E+11</td>
    <td align="right">0.389767E+11</td>
    <td align="right">   121255.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64327.38</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      631.68</td>
    <td align="right">     4514.42</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1625.48</td>
    <td align="right">     7372.58</td>
    <td align="right">31-JAN-12:08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      594.05</td>
    <td align="right">     4495.85</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">     1704.32</td>
    <td align="right">     7420.58</td>
    <td align="right">21-FEB-12:07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.11</td>
    <td align="right">     4504.21</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">     1797.38</td>
    <td align="right">     7410.48</td>
    <td align="right">01-MAR-12:08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      614.05</td>
    <td align="right">     4531.85</td>
    <td align="right">30-APR-06:00</td>
    <td align="right">     1523.75</td>
    <td align="right">     7202.36</td>
    <td align="right">03-APR-11:14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      625.32</td>
    <td align="right">     4561.13</td>
    <td align="right">29-MAY-06:35</td>
    <td align="right">     1463.22</td>
    <td align="right">     6859.64</td>
    <td align="right">02-MAY-11:08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      618.81</td>
    <td align="right">     4586.91</td>
    <td align="right">25-JUN-06:06</td>
    <td align="right">     1365.67</td>
    <td align="right">     6405.29</td>
    <td align="right">01-JUN-11:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      800.54</td>
    <td align="right">     4609.23</td>
    <td align="right">30-JUL-06:20</td>
    <td align="right">     1107.16</td>
    <td align="right">     5971.74</td>
    <td align="right">03-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      671.39</td>
    <td align="right">     4613.48</td>
    <td align="right">20-AUG-07:03</td>
    <td align="right">     1231.65</td>
    <td align="right">     5751.85</td>
    <td align="right">03-AUG-11:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      769.04</td>
    <td align="right">     4612.02</td>
    <td align="right">03-SEP-06:20</td>
    <td align="right">     1121.08</td>
    <td align="right">     5897.55</td>
    <td align="right">28-SEP-11:13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      742.14</td>
    <td align="right">     4599.28</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     1225.39</td>
    <td align="right">     6282.16</td>
    <td align="right">31-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      697.45</td>
    <td align="right">     4569.35</td>
    <td align="right">05-NOV-06:20</td>
    <td align="right">     1393.57</td>
    <td align="right">     6715.05</td>
    <td align="right">30-NOV-12:16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      669.14</td>
    <td align="right">     4540.85</td>
    <td align="right">03-DEC-07:10</td>
    <td align="right">     1430.78</td>
    <td align="right">     7096.97</td>
    <td align="right">29-DEC-12:11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      662.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1414.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.11</td>
    <td align="right">     4495.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1107.16</td>
    <td align="right">     5751.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      800.54</td>
    <td align="right">     4613.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1797.38</td>
    <td align="right">     7420.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228486E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     2223.27</td>
    <td align="right">13-JAN-08:25</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185869E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2527.88</td>
    <td align="right">10-FEB-08:15</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221756E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     4029.18</td>
    <td align="right">29-MAR-07:03</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226226E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     4844.92</td>
    <td align="right">19-APR-05:03</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258670E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     4222.20</td>
    <td align="right">30-MAY-05:03</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307831E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     6798.77</td>
    <td align="right">16-JUN-05:03</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311659E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     8136.63</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354922E+10</td>
    <td align="right">        0.42</td>
    <td align="right">    12892.41</td>
    <td align="right">03-AUG-07:20</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318272E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     8921.73</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258279E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     4278.42</td>
    <td align="right">27-OCT-07:02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220040E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     3560.49</td>
    <td align="right">17-NOV-08:04</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199397E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2160.78</td>
    <td align="right">21-DEC-08:11</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309141E+11</td>
    <td align="right">        0.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185869E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2160.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354922E+10</td>
    <td align="right">        0.42</td>
    <td align="right">    12892.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179023E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     1350.73</td>
    <td align="right">12-JAN-12:30</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145420E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     1448.72</td>
    <td align="right">08-FEB-13:01</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155506E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     1775.69</td>
    <td align="right">24-MAR-12:06</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162113E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     3986.93</td>
    <td align="right">17-APR-05:03</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192311E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     3749.91</td>
    <td align="right">30-MAY-05:03</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253269E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     5852.42</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.258457E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     6950.63</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270813E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     9841.57</td>
    <td align="right">04-AUG-07:07</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222072E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     5460.23</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156736E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     2015.42</td>
    <td align="right">31-OCT-15:10</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149299E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2068.93</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162309E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     1448.72</td>
    <td align="right">01-DEC-13:01</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230733E+11</td>
    <td align="right">        0.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145420E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     1350.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270813E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     9841.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215611E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     1247.17</td>
    <td align="right">12-JAN-12:30</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166260E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     1519.44</td>
    <td align="right">24-FEB-13:01</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170249E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     1611.44</td>
    <td align="right">24-MAR-13:50</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165133E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     3449.85</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194063E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     4034.22</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260667E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     5141.22</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.264296E+10</td>
    <td align="right">        0.40</td>
    <td align="right">    10399.87</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266242E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     4775.88</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206886E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     4560.37</td>
    <td align="right">07-SEP-15:10</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149615E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     1699.26</td>
    <td align="right">20-OCT-14:50</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159675E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     1802.33</td>
    <td align="right">03-NOV-14:40</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184125E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     1365.72</td>
    <td align="right">01-DEC-13:02</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240282E+11</td>
    <td align="right">        0.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149615E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     1247.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266242E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    10399.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.11</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.33</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:01</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       62.48</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       65.38</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       76.29</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       66.86</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.43</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.49</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.67</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       66.12</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       66.48</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:01</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       62.95</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       62.48</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.11</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      631.68</td>
    <td align="right">     4514.42</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">       80.05</td>
    <td align="right">       82.22</td>
    <td align="right">     1625.48</td>
    <td align="right">     7372.58</td>
    <td align="right">31-JAN-12:08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      594.05</td>
    <td align="right">     4495.85</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">       79.96</td>
    <td align="right">       82.22</td>
    <td align="right">     1704.32</td>
    <td align="right">     7420.58</td>
    <td align="right">21-FEB-12:07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.11</td>
    <td align="right">     4504.21</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">       80.00</td>
    <td align="right">       82.22</td>
    <td align="right">     1797.38</td>
    <td align="right">     7410.48</td>
    <td align="right">01-MAR-12:08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      614.05</td>
    <td align="right">     4531.85</td>
    <td align="right">30-APR-06:00</td>
    <td align="right">       80.12</td>
    <td align="right">       82.22</td>
    <td align="right">     1523.75</td>
    <td align="right">     7202.36</td>
    <td align="right">03-APR-11:14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      625.32</td>
    <td align="right">     4561.13</td>
    <td align="right">29-MAY-06:35</td>
    <td align="right">       80.25</td>
    <td align="right">       82.22</td>
    <td align="right">     1463.22</td>
    <td align="right">     6859.64</td>
    <td align="right">02-MAY-11:08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      618.81</td>
    <td align="right">     4586.91</td>
    <td align="right">25-JUN-06:06</td>
    <td align="right">       80.37</td>
    <td align="right">       82.22</td>
    <td align="right">     1365.67</td>
    <td align="right">     6405.29</td>
    <td align="right">01-JUN-11:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      800.54</td>
    <td align="right">     4609.23</td>
    <td align="right">30-JUL-06:20</td>
    <td align="right">       80.47</td>
    <td align="right">       82.22</td>
    <td align="right">     1107.16</td>
    <td align="right">     5971.74</td>
    <td align="right">03-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      671.39</td>
    <td align="right">     4613.48</td>
    <td align="right">20-AUG-07:03</td>
    <td align="right">       80.48</td>
    <td align="right">       82.22</td>
    <td align="right">     1231.65</td>
    <td align="right">     5751.85</td>
    <td align="right">03-AUG-11:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      769.04</td>
    <td align="right">     4612.02</td>
    <td align="right">03-SEP-06:20</td>
    <td align="right">       80.48</td>
    <td align="right">       82.22</td>
    <td align="right">     1121.08</td>
    <td align="right">     5897.55</td>
    <td align="right">28-SEP-11:13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      742.14</td>
    <td align="right">     4599.28</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">       80.42</td>
    <td align="right">       82.22</td>
    <td align="right">     1225.39</td>
    <td align="right">     6282.16</td>
    <td align="right">31-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      697.45</td>
    <td align="right">     4569.35</td>
    <td align="right">05-NOV-06:20</td>
    <td align="right">       80.29</td>
    <td align="right">       82.22</td>
    <td align="right">     1393.57</td>
    <td align="right">     6715.05</td>
    <td align="right">30-NOV-12:16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      669.14</td>
    <td align="right">     4540.85</td>
    <td align="right">03-DEC-07:10</td>
    <td align="right">       80.16</td>
    <td align="right">       82.22</td>
    <td align="right">     1430.78</td>
    <td align="right">     7096.97</td>
    <td align="right">29-DEC-12:11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      662.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1414.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.11</td>
    <td align="right">     4495.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       79.96</td>
    <td align="right">       82.22</td>
    <td align="right">     1107.16</td>
    <td align="right">     5751.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      800.54</td>
    <td align="right">     4613.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.48</td>
    <td align="right">       82.22</td>
    <td align="right">     1797.38</td>
    <td align="right">     7420.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.54</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.59</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.78</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.42</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.39</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.11</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.63</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.14</td>
    <td align="right">        3.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.20</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.39</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.11</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.80</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.10</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.54</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.63</td>
    <td align="right">        6.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.12</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.61</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.95</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.35</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.25</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.89</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.89</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.86</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.46</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.08</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.63</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.25</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.89</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.21</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.12</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.71</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.62</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.83</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.20</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.46</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.87</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.39</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.57</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.41</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.30</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.12</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.46</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.01</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.70</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.14</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.45</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.27</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.64</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.04</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.43</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.31</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.05</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.04</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.70</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.77</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.31</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.60</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.93</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.69</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.24</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.17</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.01</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.52</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.27</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.62</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.19</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.32</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.27</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.87</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.65</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.53</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.58</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.02</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.51</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.09</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.96</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.56</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.07</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.24</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.71</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.79</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.07</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.09</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.39</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.95</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.44</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.14</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.94</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.13</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.63</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.72</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.52</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.26</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.52</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.15</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.78</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.63</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.95</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.73</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.51</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.26</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.10</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.02</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.43</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.92</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.46</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.40</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.84</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.95</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.80</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.49</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.46</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.82</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.24</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.34</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.90</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.68</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.71</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.40</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.84</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.28</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.40</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.34</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.89</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.28</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.84</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.06</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.03</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.01</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.61</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.34</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.08</td>
    <td align="right">        4.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.91</td>
    <td align="right">        5.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.08</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.70</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       73.84</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.03</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.89</td>
    <td align="right">        5.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.58</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.73</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.49</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.59</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.11</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.66</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.91</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.73</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.73</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.40</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.61</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.87</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.40</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.91</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.13</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.34</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.75</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.20</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.42</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.25</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.26</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.55</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.78</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.43</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.80</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.43</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.35</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.78</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.40</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.93</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.28</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.01</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.16</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.32</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.52</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.78</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.87</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.89</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.40</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.16</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.76</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.26</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.38</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.27</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.69</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.96</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.06</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.51</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.14</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.51</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.22</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.51</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.96</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.59</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.32</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.25</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.89</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.94</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.14</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.41</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.76</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.78</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.44</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.82</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.33</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.32</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.14</td>
    <td align="right">        0.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.264988E+11</td>
    <td align="right">0.738273E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196067E+11</td>
    <td align="right">0.508347E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140168E+11</td>
    <td align="right">0.340771E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.959834E+10</td>
    <td align="right">0.146887E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.870676E+10</td>
    <td align="right">0.127841E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167091E+11</td>
    <td align="right">0.301092E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219271E+11</td>
    <td align="right">   666654.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112010E+11</td>
    <td align="right">0.196601E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.470002E+10</td>
    <td align="right">0.845755E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100705E+11</td>
    <td align="right">0.284874E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184350E+11</td>
    <td align="right">0.561750E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183016E+12</td>
    <td align="right">0.270094E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.470002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.264988E+11</td>
    <td align="right">0.738273E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.262915E+11</td>
    <td align="right">0.183437E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165503E+11</td>
    <td align="right">0.156961E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.810124E+10</td>
    <td align="right">0.143091E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.487673E+10</td>
    <td align="right">0.281041E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.611888E+10</td>
    <td align="right"> 31336406.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128042E+11</td>
    <td align="right"> 13054851.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164406E+11</td>
    <td align="right">   255869.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159514E+11</td>
    <td align="right">  7084364.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.789566E+10</td>
    <td align="right"> 52586427.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277822E+10</td>
    <td align="right"> 25152352.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.949020E+10</td>
    <td align="right">0.232254E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185418E+11</td>
    <td align="right">0.597834E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145841E+12</td>
    <td align="right">0.441821E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277822E+10</td>
    <td align="right">   255869.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.262915E+11</td>
    <td align="right">0.183437E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.398961E+11</td>
    <td align="right">0.697857E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260209E+11</td>
    <td align="right">0.486428E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142825E+11</td>
    <td align="right">0.353848E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.734385E+10</td>
    <td align="right">0.177695E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.664377E+10</td>
    <td align="right">0.219553E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144606E+11</td>
    <td align="right">0.708882E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185568E+11</td>
    <td align="right">  1043573.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175753E+11</td>
    <td align="right"> 41889113.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.851038E+10</td>
    <td align="right">0.351820E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467921E+10</td>
    <td align="right">0.135234E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165981E+11</td>
    <td align="right">0.305363E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.305277E+11</td>
    <td align="right">0.542744E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205095E+12</td>
    <td align="right">0.276382E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467921E+10</td>
    <td align="right">  1043573.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.398961E+11</td>
    <td align="right">0.697857E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.832757E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.584157E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221756E+10</td>
    <td align="right">0.402062E+09</td>
    <td align="right">0.389491E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226226E+10</td>
    <td align="right">0.693550E+10</td>
    <td align="right">0.173380E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258670E+10</td>
    <td align="right">0.201918E+11</td>
    <td align="right">0.208149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307831E+10</td>
    <td align="right">0.543338E+11</td>
    <td align="right">0.585076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311659E+10</td>
    <td align="right">0.771305E+11</td>
    <td align="right"> 61083167.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354922E+10</td>
    <td align="right">0.760716E+11</td>
    <td align="right">0.150542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318272E+10</td>
    <td align="right">0.297271E+11</td>
    <td align="right">0.211928E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258279E+10</td>
    <td align="right">0.273359E+10</td>
    <td align="right">0.816346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220040E+10</td>
    <td align="right">0.191926E+09</td>
    <td align="right">0.306059E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.613811E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309141E+11</td>
    <td align="right">0.267718E+12</td>
    <td align="right">0.303126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185869E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 61083167.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354922E+10</td>
    <td align="right">0.771305E+11</td>
    <td align="right">0.832757E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179023E+10</td>
    <td align="right">  2099422.01</td>
    <td align="right">0.391756E+11</td>
    <td align="right">0.423589E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145420E+10</td>
    <td align="right">  4111106.08</td>
    <td align="right">0.276517E+11</td>
    <td align="right">0.279278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155506E+10</td>
    <td align="right">0.319845E+09</td>
    <td align="right">0.760154E+10</td>
    <td align="right">0.302863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162113E+10</td>
    <td align="right">0.592039E+10</td>
    <td align="right">0.197384E+10</td>
    <td align="right">0.154801E+11</td>
    <td align="right">0.555188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192311E+10</td>
    <td align="right">0.165998E+11</td>
    <td align="right"> 47480790.44</td>
    <td align="right">0.186857E+10</td>
    <td align="right">0.505744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253269E+10</td>
    <td align="right">0.417845E+11</td>
    <td align="right"> 10450076.44</td>
    <td align="right">0.516657E+09</td>
    <td align="right">0.394079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.258457E+10</td>
    <td align="right">0.579469E+11</td>
    <td align="right">   204695.48</td>
    <td align="right">  5116710.91</td>
    <td align="right">0.540963E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270813E+10</td>
    <td align="right">0.549377E+11</td>
    <td align="right">  5667491.23</td>
    <td align="right"> 73044368.91</td>
    <td align="right">0.535022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222072E+10</td>
    <td align="right">0.221442E+11</td>
    <td align="right">0.126148E+09</td>
    <td align="right">0.264630E+10</td>
    <td align="right">0.130756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156736E+10</td>
    <td align="right">0.212037E+10</td>
    <td align="right">0.667212E+09</td>
    <td align="right">0.115141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149299E+10</td>
    <td align="right">0.167045E+09</td>
    <td align="right">0.980786E+10</td>
    <td align="right">0.245866E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162309E+10</td>
    <td align="right">  2343354.14</td>
    <td align="right">0.217007E+11</td>
    <td align="right">0.412072E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230733E+11</td>
    <td align="right">0.201949E+12</td>
    <td align="right">0.108768E+12</td>
    <td align="right">0.198471E+12</td>
    <td align="right">0.170691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145420E+10</td>
    <td align="right">  2099422.01</td>
    <td align="right">   204695.48</td>
    <td align="right">  5116710.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270813E+10</td>
    <td align="right">0.579469E+11</td>
    <td align="right">0.391756E+11</td>
    <td align="right">0.423589E+11</td>
    <td align="right">0.540963E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.935686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.632725E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170249E+10</td>
    <td align="right">0.310699E+09</td>
    <td align="right">0.408012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165133E+10</td>
    <td align="right">0.680937E+10</td>
    <td align="right">0.181989E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194063E+10</td>
    <td align="right">0.182920E+11</td>
    <td align="right">0.187958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260667E+10</td>
    <td align="right">0.483710E+11</td>
    <td align="right">0.595233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.264296E+10</td>
    <td align="right">0.669422E+11</td>
    <td align="right">   834858.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266242E+10</td>
    <td align="right">0.621814E+11</td>
    <td align="right"> 33511290.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206886E+10</td>
    <td align="right">0.237515E+11</td>
    <td align="right">0.326698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149615E+10</td>
    <td align="right">0.201728E+10</td>
    <td align="right">0.134652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159675E+10</td>
    <td align="right">0.129074E+09</td>
    <td align="right">0.393940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.721059E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240282E+11</td>
    <td align="right">0.228805E+12</td>
    <td align="right">0.346582E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   834858.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266242E+10</td>
    <td align="right">0.669422E+11</td>
    <td align="right">0.935686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242139E+11</td>
    <td align="right">0.738273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.177480E+11</td>
    <td align="right">0.508347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.221756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111819E+09</td>
    <td align="right">0.116875E+11</td>
    <td align="right">0.340771E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174908E+10</td>
    <td align="right">0.558701E+10</td>
    <td align="right">0.146887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.506129E+10</td>
    <td align="right">0.105876E+10</td>
    <td align="right">0.127841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132866E+11</td>
    <td align="right">0.344202E+09</td>
    <td align="right">0.301092E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183686E+11</td>
    <td align="right"> 61083167.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182279E+11</td>
    <td align="right">0.150009E+09</td>
    <td align="right">   666654.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.747179E+10</td>
    <td align="right">0.546467E+09</td>
    <td align="right">0.196601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.719816E+09</td>
    <td align="right">0.139742E+10</td>
    <td align="right">0.845755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54045900.31</td>
    <td align="right">0.781601E+10</td>
    <td align="right">0.284874E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164411E+11</td>
    <td align="right">0.561750E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.650509E+11</td>
    <td align="right">0.870514E+11</td>
    <td align="right">0.270094E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.185869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61083167.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183686E+11</td>
    <td align="right">0.242139E+11</td>
    <td align="right">0.738273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   619875.32</td>
    <td align="right">0.245007E+11</td>
    <td align="right">0.183437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1213904.81</td>
    <td align="right">0.150949E+11</td>
    <td align="right">0.156961E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89364455.32</td>
    <td align="right">0.645682E+10</td>
    <td align="right">0.143091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150660E+10</td>
    <td align="right">0.174900E+10</td>
    <td align="right">0.281041E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.417336E+10</td>
    <td align="right"> 22411665.29</td>
    <td align="right"> 31336406.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102715E+11</td>
    <td align="right">     6195.30</td>
    <td align="right"> 13054851.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.258457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">   255869.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  7084364.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.559087E+10</td>
    <td align="right"> 84079332.69</td>
    <td align="right"> 52586427.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.563776E+09</td>
    <td align="right">0.647090E+09</td>
    <td align="right"> 25152352.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47383042.44</td>
    <td align="right">0.794983E+10</td>
    <td align="right">0.232254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162309E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   692515.35</td>
    <td align="right">0.169180E+11</td>
    <td align="right">0.597834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230733E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.493447E+11</td>
    <td align="right">0.734228E+11</td>
    <td align="right">0.441821E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   619875.32</td>
    <td align="right">        0.00</td>
    <td align="right">   255869.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138561E+11</td>
    <td align="right">0.245007E+11</td>
    <td align="right">0.183437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.377400E+11</td>
    <td align="right">0.697857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243583E+11</td>
    <td align="right">0.486428E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86611400.81</td>
    <td align="right">0.124934E+11</td>
    <td align="right">0.353848E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170928E+10</td>
    <td align="right">0.398324E+10</td>
    <td align="right">0.177695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.457997E+10</td>
    <td align="right">0.123161E+09</td>
    <td align="right">0.219553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118258E+11</td>
    <td align="right"> 28127411.86</td>
    <td align="right">0.708882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.264296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159139E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1043573.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149128E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 41889113.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.598910E+10</td>
    <td align="right">0.452417E+09</td>
    <td align="right">0.351820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536599E+09</td>
    <td align="right">0.264647E+10</td>
    <td align="right">0.135234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159675E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36459036.18</td>
    <td align="right">0.149649E+11</td>
    <td align="right">0.305363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286864E+11</td>
    <td align="right">0.542744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240282E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.555905E+11</td>
    <td align="right">0.125476E+12</td>
    <td align="right">0.276382E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1043573.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159139E+11</td>
    <td align="right">0.377400E+11</td>
    <td align="right">0.697857E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.413540E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5528958.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.998804E+09</td>
    <td align="right">0.940839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.264027E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20917833.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.175620E+09</td>
    <td align="right">0.144609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42400475.47</td>
    <td align="right">        0.00</td>
    <td align="right">  6017591.71</td>
    <td align="right">0.232310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.762148E+10</td>
    <td align="right">0.498662E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 42273408.81</td>
    <td align="right">0.241341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.198184E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215369E+10</td>
    <td align="right">0.112114E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 41262389.79</td>
    <td align="right"> 59743833.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.171831E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117959E+10</td>
    <td align="right">0.725894E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 31013294.59</td>
    <td align="right">0.352556E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.953114E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.815069E+09</td>
    <td align="right">0.122622E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 15092130.58</td>
    <td align="right">0.846594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.212733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124288E+10</td>
    <td align="right">0.116779E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 27339098.64</td>
    <td align="right">0.474632E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.440071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176054E+10</td>
    <td align="right">0.156794E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 46347454.22</td>
    <td align="right">0.112410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.178764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53954951.81</td>
    <td align="right">  2669247.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.262655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40074128.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 10077408.65</td>
    <td align="right">0.227581E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25361880.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 42852454.59</td>
    <td align="right">0.187230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139071E+12</td>
    <td align="right">0.343869E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.391566E+09</td>
    <td align="right">0.208995E+10</td>
    <td align="right">0.123337E+10</td>
    <td align="right">0.185784E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.815069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5528958.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.413540E+11</td>
    <td align="right">0.122622E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 53954951.81</td>
    <td align="right">0.846594E+09</td>
    <td align="right">0.998804E+09</td>
    <td align="right">0.262655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22124.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.327614E+10</td>
    <td align="right"> 64950392.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57738.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.181574E+10</td>
    <td align="right">0.148637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.773919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2577758.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 78793415.58</td>
    <td align="right">0.202090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480312E+10</td>
    <td align="right">0.125950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9302895.75</td>
    <td align="right"> 87450463.94</td>
    <td align="right"> 23932341.52</td>
    <td align="right">0.489911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255079E+10</td>
    <td align="right">0.401511E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 16025316.58</td>
    <td align="right"> 93072619.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.765912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103434E+10</td>
    <td align="right">0.272692E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16336579.74</td>
    <td align="right">0.202530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.489757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385276E+09</td>
    <td align="right">0.508542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9470941.37</td>
    <td align="right">0.520064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.136638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532258E+09</td>
    <td align="right">0.458336E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15648230.72</td>
    <td align="right">0.419644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.251852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195404E+10</td>
    <td align="right">0.444524E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19290431.96</td>
    <td align="right"> 58426600.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.722097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10232055.16</td>
    <td align="right">  3957088.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.583044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.649875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4574524.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.323617E+09</td>
    <td align="right">0.300981E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.849709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6413.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.977793E+09</td>
    <td align="right"> 40803513.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610814E+11</td>
    <td align="right">0.133677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.103545E+09</td>
    <td align="right">0.138514E+10</td>
    <td align="right">0.649601E+10</td>
    <td align="right">0.396772E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6413.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40803513.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115743E+11</td>
    <td align="right">0.508542E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19290431.96</td>
    <td align="right">0.520064E+09</td>
    <td align="right">0.327614E+10</td>
    <td align="right">0.765912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147713E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152950E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8443.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.816470E+10</td>
    <td align="right"> 50001764.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178573E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   957309.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.177163E+10</td>
    <td align="right">0.148985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103617E+11</td>
    <td align="right">0.254565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5838499.68</td>
    <td align="right">0.185406E+09</td>
    <td align="right">0.266744E+09</td>
    <td align="right">0.462852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362725E+10</td>
    <td align="right">0.571471E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 14356207.95</td>
    <td align="right"> 84313301.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.694634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129841E+10</td>
    <td align="right">0.439236E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14634856.74</td>
    <td align="right">0.227165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.470842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495196E+09</td>
    <td align="right">0.773006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7977788.11</td>
    <td align="right">0.611675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.118036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.757109E+09</td>
    <td align="right">0.654566E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12055020.06</td>
    <td align="right">0.784925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208633E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367474E+10</td>
    <td align="right">0.841703E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 12095251.67</td>
    <td align="right">0.130595E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.523946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3174735.74</td>
    <td align="right">  4530407.39</td>
    <td align="right"> 65941966.07</td>
    <td align="right">0.340041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1270776.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.339431E+10</td>
    <td align="right">0.151517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.808361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108690E+12</td>
    <td align="right">0.203358E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 72368889.22</td>
    <td align="right">0.202861E+10</td>
    <td align="right">0.368908E+11</td>
    <td align="right">0.312449E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495196E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178573E+11</td>
    <td align="right">0.773006E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14634856.74</td>
    <td align="right">0.784925E+09</td>
    <td align="right">0.151438E+11</td>
    <td align="right">0.694634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212253E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.734265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.548375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.338247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252160E+10</td>
    <td align="right"> 76455521.08</td>
    <td align="right">        0.00</td>
    <td align="right">   339830.16</td>
    <td align="right"> 30725115.23</td>
    <td align="right">0.970764E+09</td>
    <td align="right">0.182777E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160593E+10</td>
    <td align="right">0.139124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1433945.25</td>
    <td align="right"> 21445824.53</td>
    <td align="right"> 20042087.26</td>
    <td align="right">0.700569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.624503E+09</td>
    <td align="right">0.114244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2447854.47</td>
    <td align="right"> 67745626.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.674611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174676E+09</td>
    <td align="right">0.192545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1348720.52</td>
    <td align="right">0.169478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.196042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303958E+09</td>
    <td align="right">0.164981E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1831118.73</td>
    <td align="right">0.172332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.319438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156361E+10</td>
    <td align="right">0.210985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1046754.36</td>
    <td align="right"> 25736756.12</td>
    <td align="right"> 82482537.54</td>
    <td align="right">0.380062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.292527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1008.32</td>
    <td align="right">  1144130.38</td>
    <td align="right">0.537635E+09</td>
    <td align="right">  3376591.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.319996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163315E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.610521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138992E+11</td>
    <td align="right">0.514427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8449231.80</td>
    <td align="right">0.488608E+09</td>
    <td align="right">0.271250E+11</td>
    <td align="right">0.245688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163315E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.292527E+10</td>
    <td align="right">0.192545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2447854.47</td>
    <td align="right">0.172332E+09</td>
    <td align="right">0.734265E+10</td>
    <td align="right">0.700569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.394588E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.913140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.978870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.650743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29842.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.320171E+10</td>
    <td align="right"> 42313693.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318599E+10</td>
    <td align="right">0.113039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   536412.91</td>
    <td align="right"> 17736102.58</td>
    <td align="right">0.100467E+10</td>
    <td align="right">0.498821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205333E+10</td>
    <td align="right">0.138481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1574501.40</td>
    <td align="right"> 31581390.71</td>
    <td align="right">  5087957.33</td>
    <td align="right">0.939673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.853787E+09</td>
    <td align="right">0.104702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2596797.58</td>
    <td align="right">0.149582E+09</td>
    <td align="right">   993542.59</td>
    <td align="right">0.795526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197410E+09</td>
    <td align="right">0.164195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1740078.86</td>
    <td align="right">0.485352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.297474E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374449E+09</td>
    <td align="right">0.134045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2156118.00</td>
    <td align="right">0.539330E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.416722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193985E+10</td>
    <td align="right">0.214702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1121448.29</td>
    <td align="right"> 38879402.49</td>
    <td align="right"> 64875990.36</td>
    <td align="right">0.532692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.383773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35059.30</td>
    <td align="right">  1442635.30</td>
    <td align="right">0.512509E+09</td>
    <td align="right"> 20536908.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.402596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.748021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194943E+11</td>
    <td align="right">0.449564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9790259.07</td>
    <td align="right">0.126390E+10</td>
    <td align="right">0.319348E+11</td>
    <td align="right">0.354376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.383773E+10</td>
    <td align="right">0.164195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2596797.58</td>
    <td align="right">0.539330E+09</td>
    <td align="right">0.913140E+10</td>
    <td align="right">0.939673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.226439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   480364.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.624115E+10</td>
    <td align="right">0.357122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   846068.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.429863E+10</td>
    <td align="right">0.544213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1444863.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.268134E+10</td>
    <td align="right">0.983255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265699E+10</td>
    <td align="right">0.165206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1924578.46</td>
    <td align="right"> 19626076.98</td>
    <td align="right">0.930820E+09</td>
    <td align="right">0.101037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172493E+10</td>
    <td align="right">0.172090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2038944.10</td>
    <td align="right"> 20218200.27</td>
    <td align="right"> 21573394.82</td>
    <td align="right">0.101399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.779221E+09</td>
    <td align="right">0.125232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2588233.31</td>
    <td align="right"> 89592833.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.717141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211820E+09</td>
    <td align="right">0.217230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1471851.28</td>
    <td align="right">0.210682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213836E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347070E+09</td>
    <td align="right">0.200829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2708596.23</td>
    <td align="right">0.215458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.472464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151069E+10</td>
    <td align="right">0.371434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3415053.82</td>
    <td align="right"> 17658082.83</td>
    <td align="right"> 70562192.54</td>
    <td align="right">0.111246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.273632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3468767.32</td>
    <td align="right">  1329587.17</td>
    <td align="right">0.375775E+09</td>
    <td align="right">0.168311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   823536.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.267697E+10</td>
    <td align="right">0.467722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1235182.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.533008E+10</td>
    <td align="right">0.867681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211719E+11</td>
    <td align="right">0.614164E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 22446040.66</td>
    <td align="right">0.574565E+09</td>
    <td align="right">0.226269E+11</td>
    <td align="right">0.944336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   480364.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213836E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287292E+10</td>
    <td align="right">0.217230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3468767.32</td>
    <td align="right">0.215458E+09</td>
    <td align="right">0.624115E+10</td>
    <td align="right">0.168311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.649673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.942916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15191.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.662736E+10</td>
    <td align="right"> 34996634.35</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    96843.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.392332E+10</td>
    <td align="right">0.188543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322888E+10</td>
    <td align="right"> 68597153.54</td>
    <td align="right">        0.00</td>
    <td align="right">  1277550.78</td>
    <td align="right"> 59649758.84</td>
    <td align="right">0.109656E+10</td>
    <td align="right">0.709377E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254721E+10</td>
    <td align="right">0.147291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1345862.48</td>
    <td align="right"> 35162147.86</td>
    <td align="right"> 32168169.89</td>
    <td align="right">0.554355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109997E+10</td>
    <td align="right">0.965438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1981483.34</td>
    <td align="right">0.253806E+09</td>
    <td align="right">  1808218.89</td>
    <td align="right">0.538485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.327325E+09</td>
    <td align="right">0.183221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1113862.43</td>
    <td align="right">0.448932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.140840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.518166E+09</td>
    <td align="right">0.133919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1648605.33</td>
    <td align="right">0.617418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.297866E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227325E+10</td>
    <td align="right">0.210872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1012421.16</td>
    <td align="right"> 60946008.88</td>
    <td align="right">0.110568E+09</td>
    <td align="right">0.324409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   320656.06</td>
    <td align="right">  1526359.32</td>
    <td align="right">0.638667E+09</td>
    <td align="right">0.267197E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30794.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.410362E+10</td>
    <td align="right"> 33229848.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.743398E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.761930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213812E+11</td>
    <td align="right">0.456360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8843270.70</td>
    <td align="right">0.147744E+10</td>
    <td align="right">0.335825E+11</td>
    <td align="right">0.308930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373203E+10</td>
    <td align="right">0.183221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1981483.34</td>
    <td align="right">0.617418E+09</td>
    <td align="right">0.942916E+10</td>
    <td align="right">0.709377E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.591178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.446951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.963718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138416E+10</td>
    <td align="right"> 20320617.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49986650.34</td>
    <td align="right">0.118232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158842E+10</td>
    <td align="right"> 77184640.87</td>
    <td align="right">        0.00</td>
    <td align="right">    20978.87</td>
    <td align="right"> 27373279.00</td>
    <td align="right"> 36823951.57</td>
    <td align="right"> 17844405.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.582697E+09</td>
    <td align="right">0.763813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1152116.86</td>
    <td align="right"> 98098240.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.300253E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173809E+09</td>
    <td align="right">0.139817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   765706.06</td>
    <td align="right">0.122701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.111655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.269884E+09</td>
    <td align="right">0.139608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1697931.58</td>
    <td align="right"> 75747439.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.260442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109344E+10</td>
    <td align="right">0.201741E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1505619.38</td>
    <td align="right"> 13744321.71</td>
    <td align="right">   474837.47</td>
    <td align="right">0.555959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31315.74</td>
    <td align="right">   319525.33</td>
    <td align="right"> 25718600.64</td>
    <td align="right"> 78961919.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1985.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.187797E+10</td>
    <td align="right"> 13980826.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.469786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108063E+11</td>
    <td align="right">0.385731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5175653.99</td>
    <td align="right">0.387971E+09</td>
    <td align="right">0.211638E+11</td>
    <td align="right">0.133910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173809E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242425E+10</td>
    <td align="right">0.139817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1697931.58</td>
    <td align="right">0.122701E+09</td>
    <td align="right">0.591178E+10</td>
    <td align="right">0.555959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433413E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.745914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.718925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.529000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205709E+10</td>
    <td align="right"> 42066537.12</td>
    <td align="right">        0.00</td>
    <td align="right">   117431.01</td>
    <td align="right"> 52758950.66</td>
    <td align="right">0.114351E+10</td>
    <td align="right">0.107849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.181217E+10</td>
    <td align="right"> 94287670.24</td>
    <td align="right">        0.00</td>
    <td align="right">   434018.93</td>
    <td align="right"> 44172962.18</td>
    <td align="right">  1281219.51</td>
    <td align="right">0.310581E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.715185E+09</td>
    <td align="right">0.842379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1715257.58</td>
    <td align="right">0.154545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.482366E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204968E+09</td>
    <td align="right">0.145827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1289908.56</td>
    <td align="right">0.255279E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315038E+09</td>
    <td align="right">0.132302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2233904.39</td>
    <td align="right">0.244844E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140981E+10</td>
    <td align="right">0.218219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1735231.46</td>
    <td align="right"> 17127664.97</td>
    <td align="right">  1669224.61</td>
    <td align="right">0.674679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.316541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44715.69</td>
    <td align="right">   409901.15</td>
    <td align="right"> 36709907.15</td>
    <td align="right"> 42749798.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.679625E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156260E+11</td>
    <td align="right">0.397824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7570467.62</td>
    <td align="right">0.769138E+09</td>
    <td align="right">0.250272E+11</td>
    <td align="right">0.221037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204968E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316541E+10</td>
    <td align="right">0.145827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2233904.39</td>
    <td align="right">0.255279E+09</td>
    <td align="right">0.745914E+10</td>
    <td align="right">0.674679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.677697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.498671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2181.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.377783E+10</td>
    <td align="right">  4394184.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.676008E+09</td>
    <td align="right"> 96290519.55</td>
    <td align="right">   320403.09</td>
    <td align="right">    59895.55</td>
    <td align="right"> 19894708.53</td>
    <td align="right">0.219530E+10</td>
    <td align="right"> 24289172.82</td>
    <td align="right">     5820.87</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141561E+10</td>
    <td align="right">0.119554E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    52715.43</td>
    <td align="right"> 28366615.30</td>
    <td align="right">0.430500E+09</td>
    <td align="right">  6509995.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.746017E+09</td>
    <td align="right">0.983307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   473337.46</td>
    <td align="right">0.136368E+09</td>
    <td align="right">0.137801E+09</td>
    <td align="right"> 80041610.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240377E+09</td>
    <td align="right">0.175848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   398705.59</td>
    <td align="right">0.179659E+09</td>
    <td align="right"> 20407872.19</td>
    <td align="right"> 47072797.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291520E+09</td>
    <td align="right">0.189623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1857412.66</td>
    <td align="right">0.124513E+09</td>
    <td align="right"> 64896509.00</td>
    <td align="right">0.252232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114515E+10</td>
    <td align="right">0.396023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1907563.96</td>
    <td align="right"> 16396353.57</td>
    <td align="right">0.268857E+09</td>
    <td align="right">0.488918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185952E+10</td>
    <td align="right">   239834.77</td>
    <td align="right">        0.00</td>
    <td align="right">   816081.51</td>
    <td align="right">   130639.27</td>
    <td align="right">0.698653E+09</td>
    <td align="right">0.421666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   362983.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.280128E+10</td>
    <td align="right">0.203730E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.522892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886645E+10</td>
    <td align="right">0.525012E+10</td>
    <td align="right">   320403.09</td>
    <td align="right">  5930877.18</td>
    <td align="right">0.505329E+09</td>
    <td align="right">0.273881E+11</td>
    <td align="right">0.152885E+10</td>
    <td align="right">     5820.87</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20407872.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185952E+10</td>
    <td align="right">0.189623E+10</td>
    <td align="right">   320403.09</td>
    <td align="right">  1907563.96</td>
    <td align="right">0.179659E+09</td>
    <td align="right">0.677697E+10</td>
    <td align="right">0.488918E+09</td>
    <td align="right">     5820.87</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.789403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.765545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1067.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.557100E+10</td>
    <td align="right">  5585303.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219168E+10</td>
    <td align="right"> 29412955.34</td>
    <td align="right">        0.00</td>
    <td align="right">   289662.35</td>
    <td align="right"> 66743085.01</td>
    <td align="right">0.112577E+10</td>
    <td align="right">0.167844E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208947E+10</td>
    <td align="right"> 84203792.35</td>
    <td align="right">        0.00</td>
    <td align="right">   245422.96</td>
    <td align="right"> 61168500.65</td>
    <td align="right"> 28098224.19</td>
    <td align="right">0.110944E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.937033E+09</td>
    <td align="right">0.742963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1123663.89</td>
    <td align="right">0.253718E+09</td>
    <td align="right">   630949.99</td>
    <td align="right">0.248927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262668E+09</td>
    <td align="right">0.155395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   593041.48</td>
    <td align="right">0.257391E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372296E+09</td>
    <td align="right">0.134550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1651883.16</td>
    <td align="right">0.235638E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312661E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174312E+10</td>
    <td align="right">0.215114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1085582.31</td>
    <td align="right"> 31226602.32</td>
    <td align="right"> 12853623.55</td>
    <td align="right">0.403925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   328489.75</td>
    <td align="right">   432630.63</td>
    <td align="right"> 46805165.61</td>
    <td align="right">0.202981E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22771.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.247665E+10</td>
    <td align="right"> 22557098.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.709800E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.600291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168489E+11</td>
    <td align="right">0.397115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5341585.02</td>
    <td align="right">0.906318E+09</td>
    <td align="right">0.265602E+11</td>
    <td align="right">0.158371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318423E+10</td>
    <td align="right">0.155395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1651883.16</td>
    <td align="right">0.257391E+09</td>
    <td align="right">0.789403E+10</td>
    <td align="right">0.403925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123521E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.814412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148699E+10</td>
    <td align="right"> 36241687.75</td>
    <td align="right">        0.00</td>
    <td align="right">   432371.67</td>
    <td align="right"> 10807069.59</td>
    <td align="right">0.187899E+09</td>
    <td align="right">0.214395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103554E+10</td>
    <td align="right">0.100950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1937662.33</td>
    <td align="right"> 13822520.03</td>
    <td align="right">   397049.21</td>
    <td align="right">0.865176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.390839E+09</td>
    <td align="right">0.692790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2686450.41</td>
    <td align="right"> 38210041.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.719979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131736E+09</td>
    <td align="right">0.122826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1492651.89</td>
    <td align="right">0.110478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.211741E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219092E+09</td>
    <td align="right">0.110448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2197117.94</td>
    <td align="right"> 67583891.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.350151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100749E+10</td>
    <td align="right">0.107325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1795418.81</td>
    <td align="right">  8239125.51</td>
    <td align="right">  3850151.91</td>
    <td align="right">0.609141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    69607.34</td>
    <td align="right">   845170.39</td>
    <td align="right"> 36307058.04</td>
    <td align="right"> 99777802.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10901.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.836873E+09</td>
    <td align="right"> 45557381.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184002E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930369E+10</td>
    <td align="right">0.327005E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10622182.19</td>
    <td align="right">0.249985E+09</td>
    <td align="right">0.910154E+10</td>
    <td align="right">0.311592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123521E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194241E+10</td>
    <td align="right">0.122826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2686450.41</td>
    <td align="right">0.110478E+09</td>
    <td align="right">0.287531E+10</td>
    <td align="right">0.865176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.427097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.728523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.362324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82030.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.103305E+10</td>
    <td align="right"> 57245086.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223371E+10</td>
    <td align="right"> 50667120.14</td>
    <td align="right">        0.00</td>
    <td align="right">   652868.56</td>
    <td align="right"> 16914914.29</td>
    <td align="right">0.237917E+09</td>
    <td align="right">0.417104E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193384E+10</td>
    <td align="right"> 92423628.35</td>
    <td align="right">        0.00</td>
    <td align="right">  1667320.39</td>
    <td align="right"> 45090972.51</td>
    <td align="right">   238190.75</td>
    <td align="right">0.910457E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.835483E+09</td>
    <td align="right">0.640794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2541965.03</td>
    <td align="right">0.144384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.752135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231514E+09</td>
    <td align="right">0.105577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1723225.63</td>
    <td align="right">0.474852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.398706E+09</td>
    <td align="right">0.810067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2314343.06</td>
    <td align="right">0.500729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.444882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168650E+10</td>
    <td align="right">0.105973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1564810.34</td>
    <td align="right"> 31429136.91</td>
    <td align="right">  4643554.95</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66055.34</td>
    <td align="right">  1271930.07</td>
    <td align="right"> 57568980.63</td>
    <td align="right"> 53683632.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.129721E+10</td>
    <td align="right">  1247046.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396170E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154690E+11</td>
    <td align="right">0.275569E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10612743.49</td>
    <td align="right">0.121467E+10</td>
    <td align="right">0.131873E+11</td>
    <td align="right">0.360424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302051E+10</td>
    <td align="right">0.105577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2541965.03</td>
    <td align="right">0.500729E+09</td>
    <td align="right">0.427097E+10</td>
    <td align="right">0.910457E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   793555.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250878E+10</td>
    <td align="right">0.244109E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1289154.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.199203E+10</td>
    <td align="right">0.369992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2053745.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.695032E+09</td>
    <td align="right">0.824575E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160680E+10</td>
    <td align="right"> 75692907.26</td>
    <td align="right">        0.00</td>
    <td align="right">  2215705.90</td>
    <td align="right">  8018803.89</td>
    <td align="right">0.182914E+09</td>
    <td align="right">0.923945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127032E+10</td>
    <td align="right">0.128200E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2382176.16</td>
    <td align="right"> 17259480.71</td>
    <td align="right">   500300.05</td>
    <td align="right">0.111503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.624133E+09</td>
    <td align="right">0.744655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2663514.66</td>
    <td align="right"> 59684140.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.685186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204678E+09</td>
    <td align="right">0.138197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1416120.69</td>
    <td align="right">0.144432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.199273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306832E+09</td>
    <td align="right">0.130598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2954848.75</td>
    <td align="right">0.108607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.447767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105962E+10</td>
    <td align="right">0.175585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4400343.12</td>
    <td align="right">  9672970.25</td>
    <td align="right">  4949334.37</td>
    <td align="right">0.134891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167105E+10</td>
    <td align="right">   139760.78</td>
    <td align="right">        0.00</td>
    <td align="right">  5106009.74</td>
    <td align="right">   943614.16</td>
    <td align="right"> 31422800.14</td>
    <td align="right">0.190144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1567210.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.668459E+09</td>
    <td align="right">0.606525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.623486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1879656.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.167718E+10</td>
    <td align="right">0.493270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129299E+11</td>
    <td align="right">0.381223E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 28722041.15</td>
    <td align="right">0.348618E+09</td>
    <td align="right">0.776126E+10</td>
    <td align="right">0.916002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204678E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   793555.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167105E+10</td>
    <td align="right">0.138197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5106009.74</td>
    <td align="right">0.144432E+09</td>
    <td align="right">0.250878E+10</td>
    <td align="right">0.190144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.409604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.408762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.979192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24344.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.333275E+10</td>
    <td align="right"> 25240542.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   222985.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.108577E+10</td>
    <td align="right">0.146343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214607E+10</td>
    <td align="right"> 29531478.18</td>
    <td align="right">        0.00</td>
    <td align="right">  1333229.76</td>
    <td align="right"> 30425506.38</td>
    <td align="right">0.209752E+09</td>
    <td align="right">0.578811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.221680E+10</td>
    <td align="right"> 98346093.12</td>
    <td align="right">        0.00</td>
    <td align="right">  1127267.08</td>
    <td align="right"> 37672959.82</td>
    <td align="right">  3236916.72</td>
    <td align="right">0.526519E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.940348E+09</td>
    <td align="right">0.545069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1916293.25</td>
    <td align="right">0.191058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.513159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303649E+09</td>
    <td align="right">0.113615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1035578.70</td>
    <td align="right">0.338772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.147669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.484788E+09</td>
    <td align="right">0.871303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1656597.33</td>
    <td align="right">0.405854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293425E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191630E+10</td>
    <td align="right">0.106032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1270735.18</td>
    <td align="right"> 25655974.34</td>
    <td align="right"> 10022041.17</td>
    <td align="right">0.407537E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.277048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   579476.57</td>
    <td align="right">  1267466.55</td>
    <td align="right"> 67625430.08</td>
    <td align="right">0.302735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55968.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.121021E+10</td>
    <td align="right"> 43220305.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.412875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162268E+11</td>
    <td align="right">0.278643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9222475.53</td>
    <td align="right">0.103071E+10</td>
    <td align="right">0.126420E+11</td>
    <td align="right">0.298466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.303649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277048E+10</td>
    <td align="right">0.113615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1916293.25</td>
    <td align="right">0.405854E+09</td>
    <td align="right">0.408762E+10</td>
    <td align="right">0.578811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
</table>
<br><br>
</body>
</html>
