    <td align="right">       20.23</td>
    <td align="right">        1.00</td>
    <td align="right">       20.23</td>
    <td align="right">        6.33</td>
    <td align="right">       25.72</td>
    <td align="right">        6.33</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       20.05</td>
    <td align="right">        4.17</td>
    <td align="right">       20.05</td>
    <td align="right">       21.50</td>
    <td align="right">       25.45</td>
    <td align="right">       21.50</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">       20.01</td>
    <td align="right">       12.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.50</td>
    <td align="right">       27.48</td>
    <td align="right">        0.50</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.50</td>
    <td align="right">       19.26</td>
    <td align="right">       16.50</td>
    <td align="right">       19.26</td>
    <td align="right">        1.17</td>
    <td align="right">       25.09</td>
    <td align="right">        1.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.33</td>
    <td align="right">       19.40</td>
    <td align="right">      138.33</td>
    <td align="right">       19.40</td>
    <td align="right">       29.50</td>
    <td align="right">       25.53</td>
    <td align="right">       29.50</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.00</td>
    <td align="right">       20.30</td>
    <td align="right">       35.00</td>
    <td align="right">       20.30</td>
    <td align="right">       21.50</td>
    <td align="right">       27.48</td>
    <td align="right">       21.50</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.26</td>
    <td align="right">        0.33</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
    <td align="right">       27.27</td>
    <td align="right">        1.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.71</td>
    <td align="right">        2.33</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       25.37</td>
    <td align="right">       14.83</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.48</td>
    <td align="right">        1.33</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       26.13</td>
    <td align="right">        1.50</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.33</td>
    <td align="right">       25.60</td>
    <td align="right">       21.33</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       27.48</td>
    <td align="right">       14.83</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      145.33</td>
    <td align="right">       23.63</td>
    <td align="right">      165.83</td>
    <td align="right">       24.55</td>
    <td align="right">       10.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       90.50</td>
    <td align="right">       23.44</td>
    <td align="right">      152.50</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       89.33</td>
    <td align="right">       23.37</td>
    <td align="right">      200.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.00</td>
    <td align="right">       23.25</td>
    <td align="right">      272.50</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.67</td>
    <td align="right">       23.21</td>
    <td align="right">      294.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.67</td>
    <td align="right">       23.04</td>
    <td align="right">      349.83</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.67</td>
    <td align="right">       23.05</td>
    <td align="right">      396.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.00</td>
    <td align="right">       23.04</td>
    <td align="right">      429.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.67</td>
    <td align="right">       23.15</td>
    <td align="right">      368.50</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       47.33</td>
    <td align="right">       23.42</td>
    <td align="right">      266.50</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.33</td>
    <td align="right">       23.66</td>
    <td align="right">      218.50</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      158.83</td>
    <td align="right">       23.59</td>
    <td align="right">      118.33</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      753.33</td>
    <td align="right">       23.47</td>
    <td align="right">     3232.83</td>
    <td align="right">       24.45</td>
    <td align="right">       10.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">       23.04</td>
    <td align="right">      118.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      158.83</td>
    <td align="right">       23.66</td>
    <td align="right">      429.00</td>
    <td align="right">       24.70</td>
    <td align="right">       10.00</td>
    <td align="right">       24.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      303.83</td>
    <td align="right">       23.35</td>
    <td align="right">       30.00</td>
    <td align="right">       24.09</td>
    <td align="right">        2.17</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.83</td>
    <td align="right">       23.37</td>
    <td align="right">       18.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      273.33</td>
    <td align="right">       23.40</td>
    <td align="right">       49.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      135.50</td>
    <td align="right">       23.28</td>
    <td align="right">      136.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      121.17</td>
    <td align="right">       23.37</td>
    <td align="right">      152.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.33</td>
    <td align="right">       23.24</td>
    <td align="right">      282.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">       23.19</td>
    <td align="right">      342.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.83</td>
    <td align="right">       23.22</td>
    <td align="right">      362.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.00</td>
    <td align="right">       23.27</td>
    <td align="right">      298.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      130.17</td>
    <td align="right">       23.50</td>
    <td align="right">      183.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      223.83</td>
    <td align="right">       23.56</td>
    <td align="right">       86.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      343.50</td>
    <td align="right">       23.49</td>
    <td align="right">       23.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1955.33</td>
    <td align="right">       23.41</td>
    <td align="right">     1963.33</td>
    <td align="right">       24.30</td>
    <td align="right">        2.17</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.83</td>
    <td align="right">       23.19</td>
    <td align="right">       18.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      343.50</td>
    <td align="right">       23.56</td>
    <td align="right">      362.00</td>
    <td align="right">       24.53</td>
    <td align="right">        2.17</td>
    <td align="right">       22.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      409.50</td>
    <td align="right">       22.81</td>
    <td align="right">       11.50</td>
    <td align="right">       23.70</td>
    <td align="right">        1.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.50</td>
    <td align="right">       22.90</td>
    <td align="right">        7.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.67</td>
    <td align="right">       22.97</td>
    <td align="right">       32.50</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      210.33</td>
    <td align="right">       23.10</td>
    <td align="right">      120.00</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.50</td>
    <td align="right">       23.23</td>
    <td align="right">      127.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      104.33</td>
    <td align="right">       23.34</td>
    <td align="right">      247.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">       23.35</td>
    <td align="right">      333.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.17</td>
    <td align="right">       23.32</td>
    <td align="right">      345.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.83</td>
    <td align="right">       23.30</td>
    <td align="right">      239.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      211.00</td>
    <td align="right">       23.34</td>
    <td align="right">      140.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.33</td>
    <td align="right">       23.13</td>
    <td align="right">       31.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.67</td>
    <td align="right">       22.94</td>
    <td align="right">        6.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2791.83</td>
    <td align="right">       23.04</td>
    <td align="right">     1643.00</td>
    <td align="right">       24.21</td>
    <td align="right">        1.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.00</td>
    <td align="right">       22.81</td>
    <td align="right">        6.17</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.67</td>
    <td align="right">       23.35</td>
    <td align="right">      345.67</td>
    <td align="right">       24.29</td>
    <td align="right">        1.00</td>
    <td align="right">       20.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      483.67</td>
    <td align="right">       21.91</td>
    <td align="right">       59.83</td>
    <td align="right">       20.32</td>
    <td align="right">       59.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      439.33</td>
    <td align="right">       22.01</td>
    <td align="right">       22.67</td>
    <td align="right">       20.35</td>
    <td align="right">       22.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      476.00</td>
    <td align="right">       22.10</td>
    <td align="right">       35.83</td>
    <td align="right">       21.49</td>
    <td align="right">       24.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      346.17</td>
    <td align="right">       22.61</td>
    <td align="right">       63.17</td>
    <td align="right">       23.85</td>
    <td align="right">        4.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      326.00</td>
    <td align="right">       22.77</td>
    <td align="right">       76.67</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      205.17</td>
    <td align="right">       23.12</td>
    <td align="right">      184.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.67</td>
    <td align="right">       23.24</td>
    <td align="right">      288.50</td>
    <td align="right">       24.19</td>
    <td align="right">        1.83</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      152.17</td>
    <td align="right">       23.17</td>
    <td align="right">      265.00</td>
    <td align="right">       24.11</td>
    <td align="right">        3.17</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      238.17</td>
    <td align="right">       23.02</td>
    <td align="right">      159.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.83</td>
    <td align="right">       22.81</td>
    <td align="right">       98.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.33</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.50</td>
    <td align="right">       22.36</td>
    <td align="right">       23.83</td>
    <td align="right">       20.92</td>
    <td align="right">       20.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.67</td>
    <td align="right">       21.98</td>
    <td align="right">       48.33</td>
    <td align="right">       20.33</td>
    <td align="right">       48.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4026.33</td>
    <td align="right">       22.41</td>
    <td align="right">     1325.83</td>
    <td align="right">       23.62</td>
    <td align="right">      185.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.67</td>
    <td align="right">       21.91</td>
    <td align="right">       22.67</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      490.67</td>
    <td align="right">       23.24</td>
    <td align="right">      288.50</td>
    <td align="right">       24.19</td>
    <td align="right">       59.83</td>
    <td align="right">       24.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.83</td>
    <td align="right">       21.90</td>
    <td align="right">       36.17</td>
    <td align="right">       20.37</td>
    <td align="right">       35.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      437.83</td>
    <td align="right">       21.93</td>
    <td align="right">       16.33</td>
    <td align="right">       20.12</td>
    <td align="right">       16.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      456.17</td>
    <td align="right">       21.94</td>
    <td align="right">       52.00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.50</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      279.17</td>
    <td align="right">       22.32</td>
    <td align="right">      136.67</td>
    <td align="right">       24.27</td>
    <td align="right">        2.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      305.00</td>
    <td align="right">       22.46</td>
    <td align="right">      128.83</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.67</td>
    <td align="right">       22.73</td>
    <td align="right">      197.83</td>
    <td align="right">       24.28</td>
    <td align="right">        1.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      136.50</td>
    <td align="right">       23.07</td>
    <td align="right">      306.17</td>
    <td align="right">       24.34</td>
    <td align="right">        9.17</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.00</td>
    <td align="right">       23.04</td>
    <td align="right">      300.33</td>
    <td align="right">       24.23</td>
    <td align="right">       12.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.50</td>
    <td align="right">       22.61</td>
    <td align="right">      189.67</td>
    <td align="right">       24.23</td>
    <td align="right">        1.00</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.83</td>
    <td align="right">       22.53</td>
    <td align="right">      103.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.67</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.00</td>
    <td align="right">       22.25</td>
    <td align="right">       13.67</td>
    <td align="right">       21.03</td>
    <td align="right">       11.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.92</td>
    <td align="right">       29.33</td>
    <td align="right">       20.13</td>
    <td align="right">       29.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4023.50</td>
    <td align="right">       22.25</td>
    <td align="right">     1510.50</td>
    <td align="right">       23.99</td>
    <td align="right">      135.00</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      136.50</td>
    <td align="right">       21.90</td>
    <td align="right">       13.67</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.07</td>
    <td align="right">      306.17</td>
    <td align="right">       24.40</td>
    <td align="right">       35.17</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      305.67</td>
    <td align="right">       22.21</td>
    <td align="right">      122.50</td>
    <td align="right">       23.65</td>
    <td align="right">       23.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      314.50</td>
    <td align="right">       22.06</td>
    <td align="right">       89.17</td>
    <td align="right">       23.94</td>
    <td align="right">       14.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      383.50</td>
    <td align="right">       22.08</td>
    <td align="right">       89.17</td>
    <td align="right">       23.40</td>
    <td align="right">       22.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      298.67</td>
    <td align="right">       22.49</td>
    <td align="right">      127.50</td>
    <td align="right">       24.16</td>
    <td align="right">        3.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      342.17</td>
    <td align="right">       22.61</td>
    <td align="right">       82.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      258.17</td>
    <td align="right">       22.94</td>
    <td align="right">      147.83</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      152.83</td>
    <td align="right">       23.09</td>
    <td align="right">      244.17</td>
    <td align="right">       24.20</td>
    <td align="right">        2.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.50</td>
    <td align="right">       23.10</td>
    <td align="right">      260.67</td>
    <td align="right">       24.16</td>
    <td align="right">        5.17</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      203.50</td>
    <td align="right">       23.03</td>
    <td align="right">      220.50</td>
    <td align="right">       24.32</td>
    <td align="right">        5.33</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      220.00</td>
    <td align="right">       22.98</td>
    <td align="right">      193.83</td>
    <td align="right">       24.60</td>
    <td align="right">       10.17</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.67</td>
    <td align="right">       22.49</td>
    <td align="right">      135.33</td>
    <td align="right">       24.34</td>
    <td align="right">        8.67</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      292.67</td>
    <td align="right">       22.30</td>
    <td align="right">      111.17</td>
    <td align="right">       23.94</td>
    <td align="right">       22.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3212.83</td>
    <td align="right">       22.53</td>
    <td align="right">     1824.67</td>
    <td align="right">       24.15</td>
    <td align="right">      118.17</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      152.83</td>
    <td align="right">       22.06</td>
    <td align="right">       82.83</td>
    <td align="right">       23.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.50</td>
    <td align="right">       23.10</td>
    <td align="right">      260.67</td>
    <td align="right">       24.60</td>
    <td align="right">       23.67</td>
    <td align="right">       26.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.00</td>
    <td align="right">       21.59</td>
    <td align="right">       73.83</td>
    <td align="right">       21.10</td>
    <td align="right">       59.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      404.67</td>
    <td align="right">       21.59</td>
    <td align="right">       56.17</td>
    <td align="right">       22.40</td>
    <td align="right">       27.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      446.00</td>
    <td align="right">       21.65</td>
    <td align="right">       72.33</td>
    <td align="right">       22.83</td>
    <td align="right">       26.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      350.17</td>
    <td align="right">       22.22</td>
    <td align="right">      109.67</td>
    <td align="right">       24.28</td>
    <td align="right">        7.00</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      358.33</td>
    <td align="right">       22.36</td>
    <td align="right">      110.33</td>
    <td align="right">       24.45</td>
    <td align="right">        3.33</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      263.83</td>
    <td align="right">       22.64</td>
    <td align="right">      152.17</td>
    <td align="right">       24.28</td>
    <td align="right">        4.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.67</td>
    <td align="right">       22.91</td>
    <td align="right">      233.33</td>
    <td align="right">       24.36</td>
    <td align="right">       13.83</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      222.17</td>
    <td align="right">       22.81</td>
    <td align="right">      207.67</td>
    <td align="right">       24.25</td>
    <td align="right">       12.00</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      286.33</td>
    <td align="right">       22.60</td>
    <td align="right">      145.83</td>
    <td align="right">       24.34</td>
    <td align="right">        3.50</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.67</td>
    <td align="right">       22.37</td>
    <td align="right">       95.67</td>
    <td align="right">       24.43</td>
    <td align="right">        3.00</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.33</td>
    <td align="right">       21.85</td>
    <td align="right">       61.00</td>
    <td align="right">       22.73</td>
    <td align="right">       25.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      460.17</td>
    <td align="right">       21.62</td>
    <td align="right">       59.00</td>
    <td align="right">       20.68</td>
    <td align="right">       53.83</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4200.33</td>
    <td align="right">       22.06</td>
    <td align="right">     1377.00</td>
    <td align="right">       23.77</td>
    <td align="right">      239.33</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.67</td>
    <td align="right">       21.59</td>
    <td align="right">       56.17</td>
    <td align="right">       20.68</td>
    <td align="right">        3.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.00</td>
    <td align="right">       22.91</td>
    <td align="right">      233.33</td>
    <td align="right">       24.45</td>
    <td align="right">       59.50</td>
    <td align="right">       26.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.67</td>
    <td align="right">       22.54</td>
    <td align="right">        2.17</td>
    <td align="right">       20.55</td>
    <td align="right">        2.17</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.17</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.00</td>
    <td align="right">       22.45</td>
    <td align="right">        1.00</td>
    <td align="right">       20.57</td>
    <td align="right">        1.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      422.83</td>
    <td align="right">       22.89</td>
    <td align="right">        7.17</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.83</td>
    <td align="right">       23.09</td>
    <td align="right">       12.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      245.67</td>
    <td align="right">       23.24</td>
    <td align="right">      103.83</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      115.33</td>
    <td align="right">       23.40</td>
    <td align="right">      244.67</td>
    <td align="right">       24.18</td>
    <td align="right">        2.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.50</td>
    <td align="right">       23.30</td>
    <td align="right">      234.50</td>
    <td align="right">       24.10</td>
    <td align="right">        1.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      196.67</td>
    <td align="right">       23.27</td>
    <td align="right">      150.67</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      256.17</td>
    <td align="right">       23.33</td>
    <td align="right">      100.67</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      416.33</td>
    <td align="right">       22.99</td>
    <td align="right">        8.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.33</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4098.50</td>
    <td align="right">       22.85</td>
    <td align="right">      865.50</td>
    <td align="right">       24.12</td>
    <td align="right">        7.33</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      115.33</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.40</td>
    <td align="right">      244.67</td>
    <td align="right">       24.29</td>
    <td align="right">        2.67</td>
    <td align="right">       25.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.67</td>
    <td align="right">       22.48</td>
    <td align="right">        6.00</td>
    <td align="right">       23.23</td>
    <td align="right">        2.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      439.50</td>
    <td align="right">       22.27</td>
    <td align="right">        1.00</td>
    <td align="right">       25.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      463.17</td>
    <td align="right">       22.21</td>
    <td align="right">       19.33</td>
    <td align="right">       24.21</td>
    <td align="right">        1.83</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      318.17</td>
    <td align="right">       22.64</td>
    <td align="right">       72.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.67</td>
    <td align="right">       22.68</td>
    <td align="right">       85.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      270.83</td>
    <td align="right">       22.75</td>
    <td align="right">      151.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      124.67</td>
    <td align="right">       22.99</td>
    <td align="right">      286.33</td>
    <td align="right">       24.42</td>
    <td align="right">        2.50</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.83</td>
    <td align="right">       22.94</td>
    <td align="right">      293.00</td>
    <td align="right">       24.27</td>
    <td align="right">        2.17</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      220.67</td>
    <td align="right">       22.82</td>
    <td align="right">      163.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      263.33</td>
    <td align="right">       22.93</td>
    <td align="right">       98.17</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      432.50</td>
    <td align="right">       22.80</td>
    <td align="right">       11.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.50</td>
    <td align="right">       22.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3977.50</td>
    <td align="right">       22.59</td>
    <td align="right">     1187.83</td>
    <td align="right">       24.37</td>
    <td align="right">        8.50</td>
    <td align="right">       23.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      124.67</td>
    <td align="right">       22.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.50</td>
    <td align="right">       22.99</td>
    <td align="right">      293.00</td>
    <td align="right">       25.26</td>
    <td align="right">        2.50</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.83</td>
    <td align="right">       22.40</td>
    <td align="right">      119.50</td>
    <td align="right">       24.08</td>
    <td align="right">       12.33</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      350.50</td>
    <td align="right">       22.09</td>
    <td align="right">       57.17</td>
    <td align="right">       24.34</td>
    <td align="right">        7.00</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      451.17</td>
    <td align="right">       21.80</td>
    <td align="right">       58.17</td>
    <td align="right">       22.26</td>
    <td align="right">       24.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      403.67</td>
    <td align="right">       22.31</td>
    <td align="right">       33.67</td>
    <td align="right">       24.20</td>
    <td align="right">        1.50</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      469.83</td>
    <td align="right">       22.30</td>
    <td align="right">        9.00</td>
    <td align="right">       24.05</td>
    <td align="right">        0.50</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      409.17</td>
    <td align="right">       22.56</td>
    <td align="right">       34.00</td>
    <td align="right">       24.07</td>
    <td align="right">        1.17</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      252.00</td>
    <td align="right">       22.88</td>
    <td align="right">      154.83</td>
    <td align="right">       24.16</td>
    <td align="right">       11.83</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      201.50</td>
    <td align="right">       22.81</td>
    <td align="right">      215.83</td>
    <td align="right">       24.07</td>
    <td align="right">       14.33</td>
    <td align="right">       23.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      181.17</td>
    <td align="right">       22.78</td>
    <td align="right">      211.50</td>
    <td align="right">       24.41</td>
    <td align="right">        9.17</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      166.67</td>
    <td align="right">       22.97</td>
    <td align="right">      226.50</td>
    <td align="right">       24.73</td>
    <td align="right">       13.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      253.67</td>
    <td align="right">       22.65</td>
    <td align="right">      135.17</td>
    <td align="right">       24.66</td>
    <td align="right">        2.00</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      281.17</td>
    <td align="right">       22.53</td>
    <td align="right">       98.33</td>
    <td align="right">       24.69</td>
    <td align="right">        7.50</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.33</td>
    <td align="right">       22.42</td>
    <td align="right">     1353.67</td>
    <td align="right">       24.29</td>
    <td align="right">      104.33</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      166.67</td>
    <td align="right">       21.80</td>
    <td align="right">        9.00</td>
    <td align="right">       22.26</td>
    <td align="right">        0.50</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      469.83</td>
    <td align="right">       22.97</td>
    <td align="right">      226.50</td>
    <td align="right">       24.73</td>
    <td align="right">       24.00</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.83</td>
    <td align="right">       22.23</td>
    <td align="right">        8.67</td>
    <td align="right">       23.21</td>
    <td align="right">        2.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      413.83</td>
    <td align="right">       22.09</td>
    <td align="right">       17.00</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      460.67</td>
    <td align="right">       22.08</td>
    <td align="right">       24.83</td>
    <td align="right">       24.11</td>
    <td align="right">        1.83</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.17</td>
    <td align="right">       22.62</td>
    <td align="right">       82.33</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      360.00</td>
    <td align="right">       22.75</td>
    <td align="right">       85.67</td>
    <td align="right">       24.54</td>
    <td align="right">        0.17</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      257.67</td>
    <td align="right">       22.87</td>
    <td align="right">      138.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.50</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      116.67</td>
    <td align="right">       23.08</td>
    <td align="right">      263.33</td>
    <td align="right">       24.44</td>
    <td align="right">        4.83</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.50</td>
    <td align="right">       23.02</td>
    <td align="right">      234.33</td>
    <td align="right">       24.31</td>
    <td align="right">        3.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      196.67</td>
    <td align="right">       22.95</td>
    <td align="right">      163.00</td>
    <td align="right">       24.44</td>
    <td align="right">        1.33</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      288.17</td>
    <td align="right">       22.91</td>
    <td align="right">      102.67</td>
    <td align="right">       24.53</td>
    <td align="right">        0.17</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      404.33</td>
    <td align="right">       22.62</td>
    <td align="right">       41.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.00</td>
    <td align="right">       22.31</td>
    <td align="right">        5.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3935.50</td>
    <td align="right">       22.51</td>
    <td align="right">     1166.17</td>
    <td align="right">       24.40</td>
    <td align="right">       14.67</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.67</td>
    <td align="right">       22.08</td>
    <td align="right">        5.00</td>
    <td align="right">       23.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      466.00</td>
    <td align="right">       23.08</td>
    <td align="right">      263.33</td>
    <td align="right">       24.54</td>
    <td align="right">        4.83</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      459.83</td>
    <td align="right">       22.54</td>
    <td align="right">       11.83</td>
    <td align="right">       21.50</td>
    <td align="right">        8.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      419.83</td>
    <td align="right">       22.60</td>
    <td align="right">        0.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      451.50</td>
    <td align="right">       22.61</td>
    <td align="right">       15.50</td>
    <td align="right">       23.72</td>
    <td align="right">        1.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      320.50</td>
    <td align="right">       23.00</td>
    <td align="right">       52.67</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.00</td>
    <td align="right">       23.13</td>
    <td align="right">       67.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      153.67</td>
    <td align="right">       23.34</td>
    <td align="right">      203.50</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">       23.45</td>
    <td align="right">      316.50</td>
    <td align="right">       24.19</td>
    <td align="right">        1.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.33</td>
    <td align="right">       23.37</td>
    <td align="right">      298.17</td>
    <td align="right">       24.11</td>
    <td align="right">        2.33</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      160.33</td>
    <td align="right">       23.26</td>
    <td align="right">      194.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      246.17</td>
    <td align="right">       23.24</td>
    <td align="right">      113.83</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.33</td>
    <td align="right">       22.90</td>
    <td align="right">       12.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      479.50</td>
    <td align="right">       22.67</td>
    <td align="right">        1.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.33</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3492.00</td>
    <td align="right">       22.85</td>
    <td align="right">     1287.83</td>
    <td align="right">       24.11</td>
    <td align="right">       13.17</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       22.54</td>
    <td align="right">        0.33</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      479.50</td>
    <td align="right">       23.45</td>
    <td align="right">      316.50</td>
    <td align="right">       24.28</td>
    <td align="right">        8.17</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      411.00</td>
    <td align="right">       22.19</td>
    <td align="right">       14.83</td>
    <td align="right">       22.09</td>
    <td align="right">        8.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      363.33</td>
    <td align="right">       22.13</td>
    <td align="right">        9.67</td>
    <td align="right">       24.64</td>
    <td align="right">        0.83</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      377.50</td>
    <td align="right">       22.08</td>
    <td align="right">       27.83</td>
    <td align="right">       24.57</td>
    <td align="right">        2.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.00</td>
    <td align="right">       22.47</td>
    <td align="right">       79.83</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.00</td>
    <td align="right">       22.54</td>
    <td align="right">       77.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      230.67</td>
    <td align="right">       22.66</td>
    <td align="right">      117.33</td>
    <td align="right">       24.46</td>
    <td align="right">        0.50</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      145.67</td>
    <td align="right">       22.79</td>
    <td align="right">      211.33</td>
    <td align="right">       24.49</td>
    <td align="right">        3.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      163.17</td>
    <td align="right">       22.78</td>
    <td align="right">      198.33</td>
    <td align="right">       24.30</td>
    <td align="right">        5.67</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      221.83</td>
    <td align="right">       22.62</td>
    <td align="right">      104.83</td>
    <td align="right">       24.52</td>
    <td align="right">        1.00</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      276.00</td>
    <td align="right">       22.64</td>
    <td align="right">       57.83</td>
    <td align="right">       24.76</td>
    <td align="right">        0.17</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.00</td>
    <td align="right">       22.42</td>
    <td align="right">       16.67</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.83</td>
    <td align="right">       22.23</td>
    <td align="right">        1.17</td>
    <td align="right">       20.67</td>
    <td align="right">        1.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3538.00</td>
    <td align="right">       22.40</td>
    <td align="right">      916.67</td>
    <td align="right">       24.47</td>
    <td align="right">       23.83</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.67</td>
    <td align="right">       22.08</td>
    <td align="right">        1.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      413.83</td>
    <td align="right">       22.79</td>
    <td align="right">      211.33</td>
    <td align="right">       24.83</td>
    <td align="right">        8.67</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      256.67</td>
    <td align="right">       22.71</td>
    <td align="right">      134.33</td>
    <td align="right">       24.46</td>
    <td align="right">        4.33</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.33</td>
    <td align="right">       22.56</td>
    <td align="right">       89.17</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      355.83</td>
    <td align="right">       22.57</td>
    <td align="right">       78.17</td>
    <td align="right">       24.35</td>
    <td align="right">        1.50</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      276.50</td>
    <td align="right">       22.87</td>
    <td align="right">      120.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      318.33</td>
    <td align="right">       22.93</td>
    <td align="right">       76.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.83</td>
    <td align="right">       23.12</td>
    <td align="right">      152.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      119.67</td>
    <td align="right">       23.18</td>
    <td align="right">      254.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      115.33</td>
    <td align="right">       23.18</td>
    <td align="right">      289.17</td>
    <td align="right">       24.15</td>
    <td align="right">        1.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      138.17</td>
    <td align="right">       23.29</td>
    <td align="right">      254.00</td>
    <td align="right">       24.34</td>
    <td align="right">        5.17</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      167.50</td>
    <td align="right">       23.37</td>
    <td align="right">      223.33</td>
    <td align="right">       24.63</td>
    <td align="right">        9.67</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      224.83</td>
    <td align="right">       23.02</td>
    <td align="right">      160.33</td>
    <td align="right">       24.63</td>
    <td align="right">        0.83</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      248.17</td>
    <td align="right">       22.86</td>
    <td align="right">      131.17</td>
    <td align="right">       24.78</td>
    <td align="right">        0.67</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2727.17</td>
    <td align="right">       22.90</td>
    <td align="right">     1963.33</td>
    <td align="right">       24.38</td>
    <td align="right">       24.17</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      115.33</td>
    <td align="right">       22.56</td>
    <td align="right">       76.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      355.83</td>
    <td align="right">       23.37</td>
    <td align="right">      289.17</td>
    <td align="right">       24.78</td>
    <td align="right">        9.67</td>
    <td align="right">       26.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      451.33</td>
    <td align="right">       22.02</td>
    <td align="right">       30.17</td>
    <td align="right">       22.80</td>
    <td align="right">       11.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      399.33</td>
    <td align="right">       22.02</td>
    <td align="right">       31.83</td>
    <td align="right">       24.45</td>
    <td align="right">        0.83</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      441.83</td>
    <td align="right">       22.05</td>
    <td align="right">       48.83</td>
    <td align="right">       24.10</td>
    <td align="right">        2.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.17</td>
    <td align="right">       22.52</td>
    <td align="right">      103.83</td>
    <td align="right">       24.44</td>
    <td align="right">        1.33</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.50</td>
    <td align="right">       22.63</td>
    <td align="right">      108.33</td>
    <td align="right">       24.48</td>
    <td align="right">        1.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      250.00</td>
    <td align="right">       22.78</td>
    <td align="right">      154.00</td>
    <td align="right">       24.32</td>
    <td align="right">        2.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      160.33</td>
    <td align="right">       22.93</td>
    <td align="right">      232.83</td>
    <td align="right">       24.44</td>
    <td align="right">        7.33</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      196.33</td>
    <td align="right">       22.87</td>
    <td align="right">      210.00</td>
    <td align="right">       24.29</td>
    <td align="right">        7.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.00</td>
    <td align="right">       22.77</td>
    <td align="right">      155.33</td>
    <td align="right">       24.40</td>
    <td align="right">        3.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.67</td>
    <td align="right">       22.66</td>
    <td align="right">       97.67</td>
    <td align="right">       24.48</td>
    <td align="right">        2.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.83</td>
    <td align="right">       22.30</td>
    <td align="right">       51.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.17</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      449.50</td>
    <td align="right">       22.08</td>
    <td align="right">       15.17</td>
    <td align="right">       24.06</td>
    <td align="right">        1.67</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4022.83</td>
    <td align="right">       22.38</td>
    <td align="right">     1239.33</td>
    <td align="right">       24.34</td>
    <td align="right">       42.67</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">       22.02</td>
    <td align="right">       15.17</td>
    <td align="right">       22.80</td>
    <td align="right">        0.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      451.33</td>
    <td align="right">       22.93</td>
    <td align="right">      232.83</td>
    <td align="right">       24.48</td>
    <td align="right">       11.33</td>
    <td align="right">       26.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09095</td>
    <td align="right">    35.90188</td>
    <td align="right">     0.36430</td>
    <td align="right">     8.13250</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.08858</td>
    <td align="right">    37.95406</td>
    <td align="right">     0.37660</td>
    <td align="right">     8.25186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05513</td>
    <td align="right">    40.25072</td>
    <td align="right">     0.38746</td>
    <td align="right">     8.39641</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13089</td>
    <td align="right">    43.01355</td>
    <td align="right">     0.43377</td>
    <td align="right">     9.24456</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17774</td>
    <td align="right">    42.24006</td>
    <td align="right">     -0.4337</td>
    <td align="right">     9.42126</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15798</td>
    <td align="right">    45.95732</td>
    <td align="right">     -0.3968</td>
    <td align="right">     8.78724</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22278</td>
    <td align="right">    47.87055</td>
    <td align="right">     -0.3569</td>
    <td align="right">     8.23554</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15917</td>
    <td align="right">    48.72189</td>
    <td align="right">     -0.3607</td>
    <td align="right">     8.18606</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23435</td>
    <td align="right">    46.27916</td>
    <td align="right">     -0.3668</td>
    <td align="right">     8.40654</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19123</td>
    <td align="right">    38.87073</td>
    <td align="right">     0.43992</td>
    <td align="right">     9.45337</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.22232</td>
    <td align="right">    35.73557</td>
    <td align="right">     0.40894</td>
    <td align="right">     8.98608</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08245</td>
    <td align="right">    31.33560</td>
    <td align="right">     0.33759</td>
    <td align="right">     7.78091</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.15114</td>
    <td align="right">    41.20794</td>
    <td align="right">     0.06633</td>
    <td align="right">     8.60802</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.05513</td>
    <td align="right">    31.33560</td>
    <td align="right">     -0.4337</td>
    <td align="right">     7.78091</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23435</td>
    <td align="right">    48.72189</td>
    <td align="right">     0.43992</td>
    <td align="right">     9.45337</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64047</td>
    <td align="right">    38.21084</td>
    <td align="right">     0.22974</td>
    <td align="right">     6.59585</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.65948</td>
    <td align="right">    40.15131</td>
    <td align="right">     0.24849</td>
    <td align="right">     6.64967</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70540</td>
    <td align="right">    42.50362</td>
    <td align="right">     0.27605</td>
    <td align="right">     6.93702</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86002</td>
    <td align="right">    44.81579</td>
    <td align="right">     0.34665</td>
    <td align="right">     7.88730</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94025</td>
    <td align="right">    43.89465</td>
    <td align="right">     -0.5528</td>
    <td align="right">    11.87242</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01880</td>
    <td align="right">    47.48968</td>
    <td align="right">     -0.4822</td>
    <td align="right">    10.25820</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10545</td>
    <td align="right">    49.20044</td>
    <td align="right">     -0.4303</td>
    <td align="right">     9.26517</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07010</td>
    <td align="right">    50.00652</td>
    <td align="right">     -0.4312</td>
    <td align="right">     9.20457</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06768</td>
    <td align="right">    47.84364</td>
    <td align="right">     -0.4626</td>
    <td align="right">     9.87730</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00877</td>
    <td align="right">    40.48594</td>
    <td align="right">     0.36969</td>
    <td align="right">     8.20138</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89488</td>
    <td align="right">    37.75196</td>
    <td align="right">     0.30075</td>
    <td align="right">     7.35072</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67369</td>
    <td align="right">    33.55249</td>
    <td align="right">     0.21256</td>
    <td align="right">     6.35962</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.88838</td>
    <td align="right">    43.01982</td>
    <td align="right">     -0.0342</td>
    <td align="right">     8.38618</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.64047</td>
    <td align="right">    33.55249</td>
    <td align="right">     -0.5528</td>
    <td align="right">     6.35962</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10545</td>
    <td align="right">    50.00652</td>
    <td align="right">     0.36969</td>
    <td align="right">    11.87242</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.01685</td>
    <td align="right">    39.78097</td>
    <td align="right">     0.07161</td>
    <td align="right">     6.18454</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.13859</td>
    <td align="right">    41.66244</td>
    <td align="right">     0.11651</td>
    <td align="right">     6.12259</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.26062</td>
    <td align="right">    43.68922</td>
    <td align="right">     0.16314</td>
    <td align="right">     6.37688</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64338</td>
    <td align="right">    45.24060</td>
    <td align="right">     0.29309</td>
    <td align="right">     7.43846</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.75710</td>
    <td align="right">    44.18301</td>
    <td align="right">     -0.6175</td>
    <td align="right">    13.89873</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95026</td>
    <td align="right">    47.27505</td>
    <td align="right">     -0.5044</td>
    <td align="right">    10.84114</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09611</td>
    <td align="right">    48.89213</td>
    <td align="right">     -0.4280</td>
    <td align="right">     9.23926</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03551</td>
    <td align="right">    49.85983</td>
    <td align="right">     -0.4398</td>
    <td align="right">     9.40622</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92307</td>
    <td align="right">    48.02312</td>
    <td align="right">     -0.5160</td>
    <td align="right">    11.11078</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77241</td>
    <td align="right">    40.92681</td>
    <td align="right">     0.30643</td>
    <td align="right">     7.50713</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.40620</td>
    <td align="right">    39.07781</td>
    <td align="right">     0.17368</td>
    <td align="right">     6.43008</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07195</td>
    <td align="right">    35.51191</td>
    <td align="right">     0.06110</td>
    <td align="right">     5.90236</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.59232</td>
    <td align="right">    43.69820</td>
    <td align="right">     -0.1126</td>
    <td align="right">     8.39125</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.01685</td>
    <td align="right">    35.51191</td>
    <td align="right">     -0.6175</td>
    <td align="right">     5.90236</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09611</td>
    <td align="right">    49.85983</td>
    <td align="right">     0.30643</td>
    <td align="right">    13.89873</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.96895</td>
    <td align="right">    40.66137</td>
    <td align="right">     -0.1812</td>
    <td align="right">     7.43866</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06142</td>
    <td align="right">    43.80470</td>
    <td align="right">     -0.1320</td>
    <td align="right">     6.66105</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.21460</td>
    <td align="right">    46.71042</td>
    <td align="right">     -0.0739</td>
    <td align="right">     6.60664</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.99054</td>
    <td align="right">    48.03914</td>
    <td align="right">     0.14209</td>
    <td align="right">     6.57419</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.20357</td>
    <td align="right">    46.86236</td>
    <td align="right">     -0.7966</td>
    <td align="right">    20.04973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64437</td>
    <td align="right">    49.85822</td>
    <td align="right">     -0.6047</td>
    <td align="right">    13.65728</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89955</td>
    <td align="right">    51.87281</td>
    <td align="right">     -0.4883</td>
    <td align="right">    10.77265</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76253</td>
    <td align="right">    53.56708</td>
    <td align="right">     -0.5267</td>
    <td align="right">    11.64589</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.51915</td>
    <td align="right">    51.39115</td>
    <td align="right">     -0.6482</td>
    <td align="right">    14.94503</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30167</td>
    <td align="right">    43.25642</td>
    <td align="right">     0.19699</td>
    <td align="right">     7.02631</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.43717</td>
    <td align="right">    41.16431</td>
    <td align="right">     -0.0531</td>
    <td align="right">     6.42913</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.99128</td>
    <td align="right">    36.12049</td>
    <td align="right">     -0.1992</td>
    <td align="right">     7.16128</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.92205</td>
    <td align="right">    46.13464</td>
    <td align="right">     -0.2824</td>
    <td align="right">     9.94791</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.96895</td>
    <td align="right">    36.12049</td>
    <td align="right">     -0.7966</td>
    <td align="right">     6.42913</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89955</td>
    <td align="right">    53.56708</td>
    <td align="right">     0.19699</td>
    <td align="right">    20.04973</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.92178</td>
    <td align="right">    39.93446</td>
    <td align="right">     -0.1603</td>
    <td align="right">     6.91340</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99326</td>
    <td align="right">    43.25458</td>
    <td align="right">     -0.1183</td>
    <td align="right">     6.54789</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.17710</td>
    <td align="right">    45.89554</td>
    <td align="right">     -0.0492</td>
    <td align="right">     6.75238</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08472</td>
    <td align="right">    46.95097</td>
    <td align="right">     0.20581</td>
    <td align="right">     7.50703</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.13447</td>
    <td align="right">    46.22790</td>
    <td align="right">     -0.7618</td>
    <td align="right">    19.86722</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.44469</td>
    <td align="right">    49.59511</td>
    <td align="right">     -0.6078</td>
    <td align="right">    15.05069</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85780</td>
    <td align="right">    51.01931</td>
    <td align="right">     -0.4317</td>
    <td align="right">    11.09869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71108</td>
    <td align="right">    52.51612</td>
    <td align="right">     -0.4699</td>
    <td align="right">    11.74134</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33366</td>
    <td align="right">    51.00423</td>
    <td align="right">     -0.6494</td>
    <td align="right">    16.15228</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.14812</td>
    <td align="right">    42.97044</td>
    <td align="right">     0.19874</td>
    <td align="right">     7.10491</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.30099</td>
    <td align="right">    40.62258</td>
    <td align="right">     -0.0508</td>
    <td align="right">     6.17013</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.91268</td>
    <td align="right">    35.54747</td>
    <td align="right">     -0.1842</td>
    <td align="right">     6.69403</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.84090</td>
    <td align="right">    45.48524</td>
    <td align="right">     -0.2584</td>
    <td align="right">    10.16462</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.91268</td>
    <td align="right">    35.54747</td>
    <td align="right">     -0.7618</td>
    <td align="right">     6.17013</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85780</td>
    <td align="right">    52.51612</td>
    <td align="right">     0.20581</td>
    <td align="right">    19.86722</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.99754</td>
    <td align="right">    37.39598</td>
    <td align="right">     0.10462</td>
    <td align="right">     8.08309</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.74138</td>
    <td align="right">    41.42217</td>
    <td align="right">     0.05772</td>
    <td align="right">     7.62811</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.59098</td>
    <td align="right">    44.87659</td>
    <td align="right">     0.03619</td>
    <td align="right">     7.42377</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.11394</td>
    <td align="right">    46.98899</td>
    <td align="right">     0.18912</td>
    <td align="right">     7.30630</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.05839</td>
    <td align="right">    46.77584</td>
    <td align="right">     -0.8301</td>
    <td align="right">    21.51792</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.43736</td>
    <td align="right">    50.11495</td>
    <td align="right">     -0.6623</td>
    <td align="right">    15.49292</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75371</td>
    <td align="right">    51.94378</td>
    <td align="right">     -0.5243</td>
    <td align="right">    11.88146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71375</td>
    <td align="right">    53.00364</td>
    <td align="right">     -0.5165</td>
    <td align="right">    11.89392</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67550</td>
    <td align="right">    49.93275</td>
    <td align="right">     -0.5493</td>
    <td align="right">    13.55924</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70425</td>
    <td align="right">    41.37203</td>
    <td align="right">     0.33429</td>
    <td align="right">     9.27895</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.29465</td>
    <td align="right">    38.11301</td>
    <td align="right">     0.19093</td>
    <td align="right">     7.99938</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.13957</td>
    <td align="right">    32.85978</td>
    <td align="right">     0.11695</td>
    <td align="right">     8.00444</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.27074</td>
    <td align="right">    44.60179</td>
    <td align="right">     -0.1740</td>
    <td align="right">    10.87642</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.59098</td>
    <td align="right">    32.85978</td>
    <td align="right">     -0.8301</td>
    <td align="right">     7.30630</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75371</td>
    <td align="right">    53.00364</td>
    <td align="right">     0.33429</td>
    <td align="right">    21.51792</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.76181</td>
    <td align="right">    40.04275</td>
    <td align="right">     -0.1978</td>
    <td align="right">     7.76603</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.86455</td>
    <td align="right">    43.18652</td>
    <td align="right">     -0.1442</td>
    <td align="right">     7.29380</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.96318</td>
    <td align="right">    46.15375</td>
    <td align="right">     -0.0944</td>
    <td align="right">     7.22230</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.76523</td>
    <td align="right">    47.48316</td>
    <td align="right">     0.14254</td>
    <td align="right">     7.56176</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.88056</td>
    <td align="right">    46.57668</td>
    <td align="right">     -0.8280</td>
    <td align="right">    22.91001</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.27165</td>
    <td align="right">    49.83097</td>
    <td align="right">     -0.6439</td>
    <td align="right">    16.36176</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62481</td>
    <td align="right">    51.59821</td>
    <td align="right">     -0.4932</td>
    <td align="right">    12.63723</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.44555</td>
    <td align="right">    53.20822</td>
    <td align="right">     -0.5432</td>
    <td align="right">    13.63999</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19960</td>
    <td align="right">    51.07251</td>
    <td align="right">     -0.6725</td>
    <td align="right">    17.28872</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.89917</td>
    <td align="right">    43.12589</td>
    <td align="right">     0.15030</td>
    <td align="right">     7.42349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.17659</td>
    <td align="right">    40.55725</td>
    <td align="right">     -0.0754</td>
    <td align="right">     7.08289</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.79263</td>
    <td align="right">    35.48287</td>
    <td align="right">     -0.2117</td>
    <td align="right">     7.67853</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.64214</td>
    <td align="right">    45.72065</td>
    <td align="right">     -0.3031</td>
    <td align="right">    11.27821</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.76181</td>
    <td align="right">    35.48287</td>
    <td align="right">     -0.8280</td>
    <td align="right">     7.08289</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62481</td>
    <td align="right">    53.20822</td>
    <td align="right">     0.15030</td>
    <td align="right">    22.91001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62348</td>
    <td align="right">    40.43663</td>
    <td align="right">     -0.0264</td>
    <td align="right">     6.00729</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.47661</td>
    <td align="right">    43.90126</td>
    <td align="right">     -0.0418</td>
    <td align="right">     5.59710</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.47731</td>
    <td align="right">    47.16421</td>
    <td align="right">     -0.0209</td>
    <td align="right">     5.74345</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01543</td>
    <td align="right">    49.16207</td>
    <td align="right">     0.13109</td>
    <td align="right">     5.93129</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.29289</td>
    <td align="right">    47.96937</td>
    <td align="right">     -0.7946</td>
    <td align="right">    19.08575</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.61401</td>
    <td align="right">    51.18419</td>
    <td align="right">     -0.6502</td>
    <td align="right">    14.40533</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89457</td>
    <td align="right">    52.58972</td>
    <td align="right">     -0.5277</td>
    <td align="right">    11.21688</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78928</td>
    <td align="right">    54.10292</td>
    <td align="right">     -0.5532</td>
    <td align="right">    11.81704</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71905</td>
    <td align="right">    51.50392</td>
    <td align="right">     -0.6063</td>
    <td align="right">    13.20816</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67834</td>
    <td align="right">    43.00595</td>
    <td align="right">     0.27484</td>
    <td align="right">     7.06800</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.13065</td>
    <td align="right">    40.85323</td>
    <td align="right">     0.10594</td>
    <td align="right">     5.91846</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.68256</td>
    <td align="right">    35.90291</td>
    <td align="right">     -0.0379</td>
    <td align="right">     5.68828</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.20380</td>
    <td align="right">    46.50976</td>
    <td align="right">     -0.2314</td>
    <td align="right">     9.34716</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.47661</td>
    <td align="right">    35.90291</td>
    <td align="right">     -0.7946</td>
    <td align="right">     5.59710</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89457</td>
    <td align="right">    54.10292</td>
    <td align="right">     0.27484</td>
    <td align="right">    19.08575</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.53131</td>
    <td align="right">    39.24998</td>
    <td align="right">     -0.0123</td>
    <td align="right">     5.80997</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.32602</td>
    <td align="right">    43.05983</td>
    <td align="right">     -0.0420</td>
    <td align="right">     5.74873</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.39058</td>
    <td align="right">    45.90244</td>
    <td align="right">     -0.0049</td>
    <td align="right">     6.03130</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14305</td>
    <td align="right">    47.35653</td>
    <td align="right">     0.20384</td>
    <td align="right">     6.83496</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18784</td>
    <td align="right">    46.76065</td>
    <td align="right">     -0.7664</td>
    <td align="right">    19.08502</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36795</td>
    <td align="right">    50.42050</td>
    <td align="right">     -0.6653</td>
    <td align="right">    16.08437</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90977</td>
    <td align="right">    51.12311</td>
    <td align="right">     -0.4529</td>
    <td align="right">    10.92222</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79830</td>
    <td align="right">    52.37217</td>
    <td align="right">     -0.4752</td>
    <td align="right">    11.18536</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.50955</td>
    <td align="right">    50.75374</td>
    <td align="right">     -0.6125</td>
    <td align="right">    14.39876</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48757</td>
    <td align="right">    42.42739</td>
    <td align="right">     0.27039</td>
    <td align="right">     7.22034</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.93945</td>
    <td align="right">    39.86321</td>
    <td align="right">     0.09837</td>
    <td align="right">     5.82088</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.53196</td>
    <td align="right">    34.91818</td>
    <td align="right">     -0.0361</td>
    <td align="right">     5.55745</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.09843</td>
    <td align="right">    45.37548</td>
    <td align="right">     -0.2101</td>
    <td align="right">     9.59258</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.32602</td>
    <td align="right">    34.91818</td>
    <td align="right">     -0.7664</td>
    <td align="right">     5.55745</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90977</td>
    <td align="right">    52.37217</td>
    <td align="right">     0.27039</td>
    <td align="right">    19.08502</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20347</td>
    <td align="right">    36.92010</td>
    <td align="right">     0.18693</td>
    <td align="right">     7.81818</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.62528</td>
    <td align="right">    41.66180</td>
    <td align="right">     0.05770</td>
    <td align="right">     6.95967</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.09414</td>
    <td align="right">    45.94063</td>
    <td align="right">     -0.0511</td>
    <td align="right">     7.06171</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.60441</td>
    <td align="right">    48.66911</td>
    <td align="right">     0.07828</td>
    <td align="right">     6.20573</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.42361</td>
    <td align="right">    48.54816</td>
    <td align="right">     -1.0252</td>
    <td align="right">    28.38249</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.78821</td>
    <td align="right">    53.23508</td>
    <td align="right">     -0.8744</td>
    <td align="right">    22.22592</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.42221</td>
    <td align="right">    55.84221</td>
    <td align="right">     -0.6382</td>
    <td align="right">    14.65116</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50528</td>
    <td align="right">    57.05929</td>
    <td align="right">     -0.5825</td>
    <td align="right">    13.29798</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65961</td>
    <td align="right">    51.72662</td>
    <td align="right">     -0.5469</td>
    <td align="right">    13.22573</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94238</td>
    <td align="right">    41.85791</td>
    <td align="right">     0.40127</td>
    <td align="right">     9.91441</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.47370</td>
    <td align="right">    37.90127</td>
    <td align="right">     0.26479</td>
    <td align="right">     8.00912</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.37011</td>
    <td align="right">    32.38647</td>
    <td align="right">     0.20339</td>
    <td align="right">     7.79683</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.09336</td>
    <td align="right">    46.02816</td>
    <td align="right">     -0.2141</td>
    <td align="right">    12.19351</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.09414</td>
    <td align="right">    32.38647</td>
    <td align="right">     -1.0252</td>
    <td align="right">     6.20573</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94238</td>
    <td align="right">    57.05929</td>
    <td align="right">     0.40127</td>
    <td align="right">    28.38249</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.35470</td>
    <td align="right">    39.49286</td>
    <td align="right">     -0.0534</td>
    <td align="right">     6.11081</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27519</td>
    <td align="right">    42.94257</td>
    <td align="right">     -0.0518</td>
    <td align="right">     6.02125</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.28010</td>
    <td align="right">    46.03591</td>
    <td align="right">     -0.0288</td>
    <td align="right">     6.12010</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.04092</td>
    <td align="right">    47.41391</td>
    <td align="right">     0.18407</td>
    <td align="right">     6.86423</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.16981</td>
    <td align="right">    46.62387</td>
    <td align="right">     -0.7649</td>
    <td align="right">    19.20141</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.42725</td>
    <td align="right">    50.05971</td>
    <td align="right">     -0.6346</td>
    <td align="right">    14.96837</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87262</td>
    <td align="right">    51.17502</td>
    <td align="right">     -0.4572</td>
    <td align="right">    10.73784</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70904</td>
    <td align="right">    52.58283</td>
    <td align="right">     -0.4982</td>
    <td align="right">    11.43492</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61306</td>
    <td align="right">    50.24576</td>
    <td align="right">     -0.5667</td>
    <td align="right">    13.13857</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.42370</td>
    <td align="right">    42.33802</td>
    <td align="right">     0.25881</td>
    <td align="right">     7.38944</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.87925</td>
    <td align="right">    39.75307</td>
    <td align="right">     0.08724</td>
    <td align="right">     6.13689</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.41645</td>
    <td align="right">    34.95994</td>
    <td align="right">     -0.0619</td>
    <td align="right">     5.92621</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.04275</td>
    <td align="right">    45.32944</td>
    <td align="right">     -0.2180</td>
    <td align="right">     9.54013</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27519</td>
    <td align="right">    34.95994</td>
    <td align="right">     -0.7649</td>
    <td align="right">     5.92621</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87262</td>
    <td align="right">    52.58283</td>
    <td align="right">     0.25881</td>
    <td align="right">    19.20141</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64635</td>
    <td align="right">    39.56932</td>
    <td align="right">     -0.0138</td>
    <td align="right">     6.18203</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69482</td>
    <td align="right">    42.64435</td>
    <td align="right">     0.02081</td>
    <td align="right">     5.76246</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75739</td>
    <td align="right">    45.67613</td>
    <td align="right">     0.05701</td>
    <td align="right">     5.98698</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32067</td>
    <td align="right">    47.55563</td>
    <td align="right">     0.21753</td>
    <td align="right">     6.60113</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50788</td>
    <td align="right">    46.43697</td>
    <td align="right">     -0.7000</td>
    <td align="right">    16.13205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81809</td>
    <td align="right">    49.79771</td>
    <td align="right">     -0.5545</td>
    <td align="right">    11.88168</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00854</td>
    <td align="right">    51.83559</td>
    <td align="right">     -0.4638</td>
    <td align="right">     9.88040</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89269</td>
    <td align="right">    53.32265</td>
    <td align="right">     -0.4933</td>
    <td align="right">    10.46404</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77954</td>
    <td align="right">    50.87729</td>
    <td align="right">     -0.5658</td>
    <td align="right">    12.24438</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.65157</td>
    <td align="right">    42.68039</td>
    <td align="right">     0.28005</td>
    <td align="right">     7.25064</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.09900</td>
    <td align="right">    40.12221</td>
    <td align="right">     0.10617</td>
    <td align="right">     6.08575</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.70624</td>
    <td align="right">    35.08509</td>
    <td align="right">     -0.0245</td>
    <td align="right">     5.81731</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.32748</td>
    <td align="right">    45.49625</td>
    <td align="right">     -0.1803</td>
    <td align="right">     8.71973</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.64635</td>
    <td align="right">    35.08509</td>
    <td align="right">     -0.7000</td>
    <td align="right">     5.76246</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00854</td>
    <td align="right">    53.32265</td>
    <td align="right">     0.28005</td>
    <td align="right">    16.13205</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.24214</td>
    <td align="right">    39.10518</td>
    <td align="right">     -0.0708</td>
    <td align="right">     6.15038</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.24008</td>
    <td align="right">    42.41212</td>
    <td align="right">     -0.0479</td>
    <td align="right">     5.96177</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.34547</td>
    <td align="right">    44.81253</td>
    <td align="right">     -0.0018</td>
    <td align="right">     6.35611</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.05596</td>
    <td align="right">    46.82791</td>
    <td align="right">     0.20100</td>
    <td align="right">     7.16113</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.11038</td>
    <td align="right">    46.05732</td>
    <td align="right">     -0.7662</td>
    <td align="right">    19.68510</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.31920</td>
    <td align="right">    49.81912</td>
    <td align="right">     -0.6515</td>
    <td align="right">    16.12428</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.74206</td>
    <td align="right">    51.25426</td>
    <td align="right">     -0.4805</td>
    <td align="right">    12.30555</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.56590</td>
    <td align="right">    52.77400</td>
    <td align="right">     -0.5243</td>
    <td align="right">    12.90942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.29040</td>
    <td align="right">    50.91572</td>
    <td align="right">     -0.6627</td>
    <td align="right">    16.32667</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.16581</td>
    <td align="right">    42.88434</td>
    <td align="right">     0.21007</td>
    <td align="right">     6.93943</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.60584</td>
    <td align="right">    39.85158</td>
    <td align="right">     0.03188</td>
    <td align="right">     5.95118</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.25420</td>
    <td align="right">    34.57183</td>
    <td align="right">     -0.0900</td>
    <td align="right">     5.92295</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.91522</td>
    <td align="right">    45.11995</td>
    <td align="right">     -0.2394</td>
    <td align="right">    10.17783</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.24008</td>
    <td align="right">    34.57183</td>
    <td align="right">     -0.7662</td>
    <td align="right">     5.92295</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.74206</td>
    <td align="right">    52.77400</td>
    <td align="right">     0.21007</td>
    <td align="right">    19.68510</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48648</td>
    <td align="right">    36.39936</td>
    <td align="right">     0.23463</td>
    <td align="right">     8.00778</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.22336</td>
    <td align="right">    40.32612</td>
    <td align="right">     0.18070</td>
    <td align="right">     7.33348</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04469</td>
    <td align="right">    43.82471</td>
    <td align="right">     0.14898</td>
    <td align="right">     7.03256</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40060</td>
    <td align="right">    46.45226</td>
    <td align="right">     0.25562</td>
    <td align="right">     7.25662</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.33145</td>
    <td align="right">    46.34327</td>
    <td align="right">     -0.7421</td>
    <td align="right">    17.71907</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.58753</td>
    <td align="right">    50.08491</td>
    <td align="right">     -0.6182</td>
    <td align="right">    13.72900</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84058</td>
    <td align="right">    51.92487</td>
    <td align="right">     -0.5054</td>
    <td align="right">    11.03174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83066</td>
    <td align="right">    52.72906</td>
    <td align="right">     -0.4864</td>
    <td align="right">    10.69089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90411</td>
    <td align="right">    49.42680</td>
    <td align="right">     -0.4755</td>
    <td align="right">    11.17302</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99413</td>
    <td align="right">    40.83097</td>
    <td align="right">     0.40569</td>
    <td align="right">     9.74628</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74420</td>
    <td align="right">    37.21296</td>
    <td align="right">     0.30858</td>
    <td align="right">     8.40087</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.63483</td>
    <td align="right">    31.95568</td>
    <td align="right">     0.24888</td>
    <td align="right">     8.02208</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.58630</td>
    <td align="right">    43.99763</td>
    <td align="right">     -0.0903</td>
    <td align="right">    10.04187</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.04469</td>
    <td align="right">    31.95568</td>
    <td align="right">     -0.7421</td>
    <td align="right">     7.03256</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99413</td>
    <td align="right">    52.72906</td>
    <td align="right">     0.40569</td>
    <td align="right">    17.71907</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.22316</td>
    <td align="right">    39.12910</td>
    <td align="right">     -0.0721</td>
    <td align="right">     6.51280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27915</td>
    <td align="right">    42.28758</td>
    <td align="right">     -0.0332</td>
    <td align="right">     6.31955</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.33182</td>
    <td align="right">    45.26597</td>
    <td align="right">     0.00267</td>
    <td align="right">     6.43954</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00532</td>
    <td align="right">    47.00180</td>
    <td align="right">     0.20028</td>
    <td align="right">     7.29794</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10737</td>
    <td align="right">    46.15393</td>
    <td align="right">     -0.7523</td>
    <td align="right">    19.33993</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.39396</td>
    <td align="right">    49.76002</td>
    <td align="right">     -0.6070</td>
    <td align="right">    14.60215</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69691</td>
    <td align="right">    51.52572</td>
    <td align="right">     -0.4780</td>
    <td align="right">    11.72140</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52778</td>
    <td align="right">    52.95636</td>
    <td align="right">     -0.5219</td>
    <td align="right">    12.50409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40603</td>
    <td align="right">    50.61633</td>
    <td align="right">     -0.6043</td>
    <td align="right">    14.67807</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.16790</td>
    <td align="right">    42.65560</td>
    <td align="right">     0.21793</td>
    <td align="right">     7.32686</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.64084</td>
    <td align="right">    39.66724</td>
    <td align="right">     0.04551</td>
    <td align="right">     6.43428</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.26591</td>
    <td align="right">    34.61717</td>
    <td align="right">     -0.0833</td>
    <td align="right">     6.33645</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.92432</td>
    <td align="right">    45.16625</td>
    <td align="right">     -0.2262</td>
    <td align="right">     9.99503</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.22316</td>
    <td align="right">    34.61717</td>
    <td align="right">     -0.7523</td>
    <td align="right">     6.31955</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.69691</td>
    <td align="right">    52.95636</td>
    <td align="right">     0.21793</td>
    <td align="right">    19.33993</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133503E+11</td>
    <td align="right">0.333721E+10</td>
    <td align="right">      226.24</td>
    <td align="right">0.119036E+11</td>
    <td align="right">0.144665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46247.79</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    46247.79</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">     9261.99</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">    11130.73</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.874847E+10</td>
    <td align="right">0.223869E+10</td>
    <td align="right">      185.17</td>
    <td align="right">0.711029E+10</td>
    <td align="right">0.163818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    44591.36</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">    44591.36</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">    12904.10</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">    10644.23</td>
    <td align="right">01-FEB-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.993757E+10</td>
    <td align="right">0.249480E+10</td>
    <td align="right">      181.00</td>
    <td align="right">0.747267E+10</td>
    <td align="right">0.246489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    47408.01</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">    33668.38</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    16638.58</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">    10876.83</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192624E+11</td>
    <td align="right">0.472165E+10</td>
    <td align="right">      265.62</td>
    <td align="right">0.152161E+11</td>
    <td align="right">0.404636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    52535.44</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">    46607.04</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">    10486.68</td>
    <td align="right">27-APR-08:40</td>
    <td align="right">    12652.39</td>
    <td align="right">26-APR-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215265E+11</td>
    <td align="right">0.531918E+10</td>
    <td align="right">      322.24</td>
    <td align="right">0.173208E+11</td>
    <td align="right">0.420564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    41258.35</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">    38159.28</td>
    <td align="right">04-MAY-12:10</td>
    <td align="right">    17125.90</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     9426.38</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369939E+11</td>
    <td align="right">0.884205E+10</td>
    <td align="right">      388.06</td>
    <td align="right">0.258427E+11</td>
    <td align="right">0.111512E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    66456.65</td>
    <td align="right">29-JUN-11:30</td>
    <td align="right">    40342.52</td>
    <td align="right">29-JUN-11:10</td>
    <td align="right">    27629.86</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    15431.59</td>
    <td align="right">29-JUN-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.567747E+11</td>
    <td align="right">0.133359E+11</td>
    <td align="right">      404.38</td>
    <td align="right">0.343269E+11</td>
    <td align="right">0.224477E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    85718.35</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    54927.12</td>
    <td align="right">31-JUL-12:00</td>
    <td align="right">    39204.65</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    20403.50</td>
    <td align="right">31-JUL-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.652678E+11</td>
    <td align="right">0.152899E+11</td>
    <td align="right">      435.34</td>
    <td align="right">0.380528E+11</td>
    <td align="right">0.272150E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    84577.96</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    54639.64</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">    39067.78</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    20298.89</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425231E+11</td>
    <td align="right">0.102895E+11</td>
    <td align="right">      382.17</td>
    <td align="right">0.283559E+11</td>
    <td align="right">0.141672E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    82215.74</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    75829.40</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    44609.35</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    24251.96</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.444501E+11</td>
    <td align="right">0.108578E+11</td>
    <td align="right">      381.36</td>
    <td align="right">0.338955E+11</td>
    <td align="right">0.105546E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    78336.15</td>
    <td align="right">04-OCT-11:20</td>
    <td align="right">    75371.62</td>
    <td align="right">16-OCT-11:20</td>
    <td align="right">    39225.74</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    24757.01</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151409E+11</td>
    <td align="right">0.378455E+10</td>
    <td align="right">      254.91</td>
    <td align="right">0.130966E+11</td>
    <td align="right">0.204429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-NOV-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    43543.21</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    43543.21</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    13109.57</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">    10226.96</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146269E+11</td>
    <td align="right">0.361342E+10</td>
    <td align="right">      231.60</td>
    <td align="right">0.139278E+11</td>
    <td align="right">0.699143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-DEC-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    45117.04</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">    45117.04</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">     8214.70</td>
    <td align="right">07-DEC-16:00</td>
    <td align="right">    10859.17</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348603E+12</td>
    <td align="right">0.841247E+11</td>
    <td align="right">     3658.09</td>
    <td align="right">0.246522E+12</td>
    <td align="right">0.102081E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.874847E+10</td>
    <td align="right">0.223869E+10</td>
    <td align="right">      181.00</td>
    <td align="right">0.711029E+10</td>
    <td align="right">0.699143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41258.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33668.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8214.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9426.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652678E+11</td>
    <td align="right">0.152899E+11</td>
    <td align="right">      435.34</td>
    <td align="right">0.380528E+11</td>
    <td align="right">0.272150E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85718.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75829.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44609.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24757.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.951617E+10</td>
    <td align="right">0.239459E+10</td>
    <td align="right">      225.19</td>
    <td align="right">0.841581E+10</td>
    <td align="right">0.110036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31437.84</td>
    <td align="right">18-JAN-13:20</td>
    <td align="right">    31437.84</td>
    <td align="right">18-JAN-13:20</td>
    <td align="right">     6362.27</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">     7513.22</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.625100E+10</td>
    <td align="right">0.160707E+10</td>
    <td align="right">      179.07</td>
    <td align="right">0.507322E+10</td>
    <td align="right">0.117779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    31071.12</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    31071.12</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    10228.65</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">     7479.80</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.713416E+10</td>
    <td align="right">0.179450E+10</td>
    <td align="right">      175.83</td>
    <td align="right">0.534047E+10</td>
    <td align="right">0.179369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    37161.35</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    26974.67</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    12753.36</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">     8527.84</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142568E+11</td>
    <td align="right">0.351101E+10</td>
    <td align="right">      269.78</td>
    <td align="right">0.112257E+11</td>
    <td align="right">0.303106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    38178.68</td>
    <td align="right">26-APR-11:00</td>
    <td align="right">    34341.77</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">     7635.50</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">     9189.48</td>
    <td align="right">26-APR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155955E+11</td>
    <td align="right">0.388692E+10</td>
    <td align="right">      325.52</td>
    <td align="right">0.123294E+11</td>
    <td align="right">0.326604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    30739.68</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">    27742.01</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">    12586.96</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     7023.26</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276109E+11</td>
    <td align="right">0.661775E+10</td>
    <td align="right">      392.40</td>
    <td align="right">0.192942E+11</td>
    <td align="right">0.831670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    48352.37</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    29925.14</td>
    <td align="right">29-JUN-11:00</td>
    <td align="right">    20190.98</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    11142.22</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435129E+11</td>
    <td align="right">0.102077E+11</td>
    <td align="right">      409.48</td>
    <td align="right">0.264175E+11</td>
    <td align="right">0.170955E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    67315.13</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    40337.87</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">    30833.63</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    15584.10</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495163E+11</td>
    <td align="right">0.115828E+11</td>
    <td align="right">      433.25</td>
    <td align="right">0.289450E+11</td>
    <td align="right">0.205714E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    65555.58</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    40104.83</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">    31307.13</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">    15141.21</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318522E+11</td>
    <td align="right">0.771732E+10</td>
    <td align="right">      379.83</td>
    <td align="right">0.214093E+11</td>
    <td align="right">0.104429E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    59065.29</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    59065.29</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    31109.17</td>
    <td align="right">22-SEP-10:00</td>
    <td align="right">    18859.26</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330119E+11</td>
    <td align="right">0.808913E+10</td>
    <td align="right">      380.69</td>
    <td align="right">0.252819E+11</td>
    <td align="right">0.773003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    61829.74</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">    61235.25</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">    34460.79</td>
    <td align="right">05-OCT-05:02</td>
    <td align="right">    20201.77</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107142E+11</td>
    <td align="right">0.269632E+10</td>
    <td align="right">      250.49</td>
    <td align="right">0.923533E+10</td>
    <td align="right">0.147886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-NOV-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    29987.97</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    29987.97</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">     9155.96</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">     7044.45</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104548E+11</td>
    <td align="right">0.259931E+10</td>
    <td align="right">      229.58</td>
    <td align="right">0.995434E+10</td>
    <td align="right">0.500461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-DEC-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    31515.96</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    31515.96</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">     5944.55</td>
    <td align="right">07-DEC-16:00</td>
    <td align="right">     7402.68</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259427E+12</td>
    <td align="right">0.627044E+11</td>
    <td align="right">     3651.11</td>
    <td align="right">0.182922E+12</td>
    <td align="right">0.765047E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.625100E+10</td>
    <td align="right">0.160707E+10</td>
    <td align="right">      175.83</td>
    <td align="right">0.507322E+10</td>
    <td align="right">0.500461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29987.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26974.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5944.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7023.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495163E+11</td>
    <td align="right">0.115828E+11</td>
    <td align="right">      433.25</td>
    <td align="right">0.289450E+11</td>
    <td align="right">0.205714E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67315.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61235.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34460.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20201.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890598E+10</td>
    <td align="right">0.226602E+10</td>
    <td align="right">      219.72</td>
    <td align="right">0.762878E+10</td>
    <td align="right">0.127720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31591.21</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">    31591.21</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">     6990.27</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">     7561.27</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.583385E+10</td>
    <td align="right">0.151510E+10</td>
    <td align="right">      175.35</td>
    <td align="right">0.459374E+10</td>
    <td align="right">0.124011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    29335.04</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    29335.04</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     9871.29</td>
    <td align="right">11-FEB-14:00</td>
    <td align="right">     7063.21</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.699381E+10</td>
    <td align="right">0.176873E+10</td>
    <td align="right">      175.79</td>
    <td align="right">0.509809E+10</td>
    <td align="right">0.189572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    39613.65</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    28309.73</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    13733.69</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">     9090.19</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146924E+11</td>
    <td align="right">0.362188E+10</td>
    <td align="right">      270.83</td>
    <td align="right">0.113327E+11</td>
    <td align="right">0.335969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    41141.54</td>
    <td align="right">26-APR-13:30</td>
    <td align="right">    40519.28</td>
    <td align="right">26-APR-13:40</td>
    <td align="right">     8957.04</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">    10030.51</td>
    <td align="right">26-APR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159280E+11</td>
    <td align="right">0.396832E+10</td>
    <td align="right">      324.92</td>
    <td align="right">0.123922E+11</td>
    <td align="right">0.353585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    36022.11</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">    31759.64</td>
    <td align="right">03-MAY-13:10</td>
    <td align="right">    12540.99</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     8228.25</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289105E+11</td>
    <td align="right">0.693360E+10</td>
    <td align="right">      393.24</td>
    <td align="right">0.198824E+11</td>
    <td align="right">0.902816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    55133.96</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    32699.91</td>
    <td align="right">27-JUN-13:10</td>
    <td align="right">    23134.51</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    12701.63</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459150E+11</td>
    <td align="right">0.107959E+11</td>
    <td align="right">      413.78</td>
    <td align="right">0.276986E+11</td>
    <td align="right">0.182165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    85920.84</td>
    <td align="right">31-JUL-14:50</td>
    <td align="right">    56330.38</td>
    <td align="right">31-JUL-14:50</td>
    <td align="right">    35096.96</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    20276.93</td>
    <td align="right">31-JUL-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.516660E+11</td>
    <td align="right">0.121112E+11</td>
    <td align="right">      434.24</td>
    <td align="right">0.299917E+11</td>
    <td align="right">0.216744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    79405.09</td>
    <td align="right">18-AUG-15:20</td>
    <td align="right">    47187.76</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">    34841.82</td>
    <td align="right">18-AUG-15:20</td>
    <td align="right">    18681.51</td>
    <td align="right">18-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318816E+11</td>
    <td align="right">0.775972E+10</td>
    <td align="right">      380.53</td>
    <td align="right">0.212274E+11</td>
    <td align="right">0.106542E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    66103.86</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">    66103.86</td>
    <td align="right">29-SEP-13:10</td>
    <td align="right">    29827.84</td>
    <td align="right">22-SEP-12:20</td>
    <td align="right">    21056.56</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.323589E+11</td>
    <td align="right">0.798184E+10</td>
    <td align="right">      378.48</td>
    <td align="right">0.244514E+11</td>
    <td align="right">0.790746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    66818.73</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">    66225.29</td>
    <td align="right">16-OCT-12:03</td>
    <td align="right">    29082.51</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">    21674.75</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.989688E+10</td>
    <td align="right">0.252308E+10</td>
    <td align="right">      245.18</td>
    <td align="right">0.824551E+10</td>
    <td align="right">0.165137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    29082.10</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    29082.10</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">     8781.30</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">     6832.59</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.941985E+10</td>
    <td align="right">0.237715E+10</td>
    <td align="right">      220.99</td>
    <td align="right">0.885854E+10</td>
    <td align="right">0.561310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    31159.15</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    31159.15</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">     6412.26</td>
    <td align="right">07-DEC-15:50</td>
    <td align="right">     7347.50</td>
    <td align="right">19-DEC-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262403E+12</td>
    <td align="right">0.636225E+11</td>
    <td align="right">     3633.05</td>
    <td align="right">0.181401E+12</td>
    <td align="right">0.810019E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.583385E+10</td>
    <td align="right">0.151510E+10</td>
    <td align="right">      175.35</td>
    <td align="right">0.459374E+10</td>
    <td align="right">0.561310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29082.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28309.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6412.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6832.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516660E+11</td>
    <td align="right">0.121112E+11</td>
    <td align="right">      434.24</td>
    <td align="right">0.299917E+11</td>
    <td align="right">0.216744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85920.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66225.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35096.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21674.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">      140.78</td>
    <td align="right">     1020.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">      163.75</td>
    <td align="right">      927.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">      243.60</td>
    <td align="right">      953.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      471.15</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">      339.70</td>
    <td align="right">      768.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.83</td>
    <td align="right">      406.80</td>
    <td align="right">      671.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">      506.79</td>
    <td align="right">      522.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.36</td>
    <td align="right">      542.55</td>
    <td align="right">      468.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">      467.11</td>
    <td align="right">      496.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">      371.95</td>
    <td align="right">      591.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">      334.90</td>
    <td align="right">      653.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">      160.93</td>
    <td align="right">      939.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">      127.35</td>
    <td align="right">     1029.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">      318.14</td>
    <td align="right">      752.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">      127.35</td>
    <td align="right">      468.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">      542.55</td>
    <td align="right">     1029.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      478.08</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">      517.08</td>
    <td align="right">      625.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      504.32</td>
    <td align="right">      231.03</td>
    <td align="right">      273.30</td>
    <td align="right">      514.21</td>
    <td align="right">      574.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      612.67</td>
    <td align="right">      273.00</td>
    <td align="right">      339.67</td>
    <td align="right">      662.84</td>
    <td align="right">      591.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      783.27</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">      957.38</td>
    <td align="right">      485.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.12</td>
    <td align="right">      308.44</td>
    <td align="right">      430.68</td>
    <td align="right">      865.97</td>
    <td align="right">      444.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">      917.09</td>
    <td align="right">      355.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      832.26</td>
    <td align="right">      413.56</td>
    <td align="right">      418.70</td>
    <td align="right">     1128.58</td>
    <td align="right">      319.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      821.96</td>
    <td align="right">      436.60</td>
    <td align="right">      385.36</td>
    <td align="right">     1135.26</td>
    <td align="right">      323.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">      771.97</td>
    <td align="right">      375.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.47</td>
    <td align="right">      709.48</td>
    <td align="right">      408.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.90</td>
    <td align="right">      245.33</td>
    <td align="right">      237.58</td>
    <td align="right">      524.80</td>
    <td align="right">      579.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">      495.59</td>
    <td align="right">      628.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">      768.48</td>
    <td align="right">      475.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      460.68</td>
    <td align="right">      231.03</td>
    <td align="right">      204.73</td>
    <td align="right">      495.59</td>
    <td align="right">      319.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      832.26</td>
    <td align="right">      436.60</td>
    <td align="right">      430.68</td>
    <td align="right">     1135.26</td>
    <td align="right">      628.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1754.97</td>
    <td align="right">     1287.48</td>
    <td align="right">      467.49</td>
    <td align="right">     2461.62</td>
    <td align="right">      973.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1379.17</td>
    <td align="right">      849.59</td>
    <td align="right">      529.58</td>
    <td align="right">     1743.70</td>
    <td align="right">      895.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1099.15</td>
    <td align="right">      530.84</td>
    <td align="right">      568.30</td>
    <td align="right">     1271.63</td>
    <td align="right">      951.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      918.12</td>
    <td align="right">      349.84</td>
    <td align="right">      568.28</td>
    <td align="right">      963.97</td>
    <td align="right">      787.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      653.74</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">      544.14</td>
    <td align="right">      719.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">      499.68</td>
    <td align="right">      564.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      607.39</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">      599.65</td>
    <td align="right">      499.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      780.41</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">      883.34</td>
    <td align="right">      515.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1086.20</td>
    <td align="right">      550.26</td>
    <td align="right">      535.94</td>
    <td align="right">     1410.10</td>
    <td align="right">      602.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1381.90</td>
    <td align="right">      923.87</td>
    <td align="right">      458.03</td>
    <td align="right">     2008.21</td>
    <td align="right">      651.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1679.88</td>
    <td align="right">     1186.10</td>
    <td align="right">      493.78</td>
    <td align="right">     2316.82</td>
    <td align="right">      902.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      447.73</td>
    <td align="right">     2662.44</td>
    <td align="right">      977.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1148.14</td>
    <td align="right">      627.04</td>
    <td align="right">      521.10</td>
    <td align="right">     1446.31</td>
    <td align="right">      752.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">      499.68</td>
    <td align="right">      499.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      573.57</td>
    <td align="right">     2662.44</td>
    <td align="right">      977.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">      515.46</td>
    <td align="right">      659.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.88</td>
    <td align="right">      250.61</td>
    <td align="right">      292.27</td>
    <td align="right">      598.13</td>
    <td align="right">      598.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      622.33</td>
    <td align="right">      275.35</td>
    <td align="right">      346.98</td>
    <td align="right">      698.09</td>
    <td align="right">      614.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      857.90</td>
    <td align="right">      446.72</td>
    <td align="right">      411.18</td>
    <td align="right">     1091.12</td>
    <td align="right">      509.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      842.67</td>
    <td align="right">      389.22</td>
    <td align="right">      453.46</td>
    <td align="right">     1036.99</td>
    <td align="right">      462.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      892.70</td>
    <td align="right">      446.31</td>
    <td align="right">      446.39</td>
    <td align="right">     1168.08</td>
    <td align="right">      365.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">     1308.31</td>
    <td align="right">      328.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      886.64</td>
    <td align="right">      480.53</td>
    <td align="right">      406.12</td>
    <td align="right">     1246.30</td>
    <td align="right">      337.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      759.18</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">     1030.94</td>
    <td align="right">      387.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.32</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">      810.63</td>
    <td align="right">      426.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.01</td>
    <td align="right">      615.18</td>
    <td align="right">      602.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.94</td>
    <td align="right">      248.30</td>
    <td align="right">      214.65</td>
    <td align="right">      536.69</td>
    <td align="right">      663.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      698.25</td>
    <td align="right">      356.24</td>
    <td align="right">      342.02</td>
    <td align="right">      889.41</td>
    <td align="right">      495.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">      515.46</td>
    <td align="right">      328.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      453.46</td>
    <td align="right">     1308.31</td>
    <td align="right">      663.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">       88.62</td>
    <td align="right">       42.85</td>
    <td align="right">      367.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.24</td>
    <td align="right">        0.00</td>
    <td align="right">      111.24</td>
    <td align="right">       53.90</td>
    <td align="right">      325.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      136.31</td>
    <td align="right">        0.00</td>
    <td align="right">      136.31</td>
    <td align="right">       83.61</td>
    <td align="right">      328.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      157.04</td>
    <td align="right">        0.60</td>
    <td align="right">      156.44</td>
    <td align="right">      120.44</td>
    <td align="right">      257.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.69</td>
    <td align="right">        8.76</td>
    <td align="right">      179.93</td>
    <td align="right">      142.91</td>
    <td align="right">      226.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      201.04</td>
    <td align="right">       19.61</td>
    <td align="right">      181.43</td>
    <td align="right">      179.32</td>
    <td align="right">      172.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.35</td>
    <td align="right">       15.91</td>
    <td align="right">      174.44</td>
    <td align="right">      189.53</td>
    <td align="right">      155.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.10</td>
    <td align="right">        3.15</td>
    <td align="right">      154.96</td>
    <td align="right">      162.70</td>
    <td align="right">      165.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.83</td>
    <td align="right">        0.02</td>
    <td align="right">      133.81</td>
    <td align="right">      126.98</td>
    <td align="right">      202.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.16</td>
    <td align="right">        0.00</td>
    <td align="right">      106.16</td>
    <td align="right">      110.82</td>
    <td align="right">      230.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.12</td>
    <td align="right">        0.00</td>
    <td align="right">       96.12</td>
    <td align="right">       49.30</td>
    <td align="right">      338.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.49</td>
    <td align="right">        0.00</td>
    <td align="right">       82.49</td>
    <td align="right">       38.12</td>
    <td align="right">      371.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      137.61</td>
    <td align="right">        4.02</td>
    <td align="right">      133.59</td>
    <td align="right">      108.70</td>
    <td align="right">      261.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.49</td>
    <td align="right">        0.00</td>
    <td align="right">       82.49</td>
    <td align="right">       38.12</td>
    <td align="right">      155.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      201.04</td>
    <td align="right">       19.61</td>
    <td align="right">      181.43</td>
    <td align="right">      189.53</td>
    <td align="right">      371.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">       88.62</td>
    <td align="right">       42.85</td>
    <td align="right">      367.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.24</td>
    <td align="right">        0.00</td>
    <td align="right">      111.24</td>
    <td align="right">       53.91</td>
    <td align="right">      325.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      136.32</td>
    <td align="right">        0.00</td>
    <td align="right">      136.32</td>
    <td align="right">       83.62</td>
    <td align="right">      328.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      157.05</td>
    <td align="right">        0.60</td>
    <td align="right">      156.45</td>
    <td align="right">      120.45</td>
    <td align="right">      257.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.70</td>
    <td align="right">        8.76</td>
    <td align="right">      179.95</td>
    <td align="right">      142.92</td>
    <td align="right">      226.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      201.06</td>
    <td align="right">       19.61</td>
    <td align="right">      181.44</td>
    <td align="right">      179.33</td>
    <td align="right">      172.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.37</td>
    <td align="right">       15.91</td>
    <td align="right">      174.46</td>
    <td align="right">      189.54</td>
    <td align="right">      155.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.11</td>
    <td align="right">        3.15</td>
    <td align="right">      154.97</td>
    <td align="right">      162.71</td>
    <td align="right">      165.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.84</td>
    <td align="right">        0.02</td>
    <td align="right">      133.82</td>
    <td align="right">      126.99</td>
    <td align="right">      202.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.17</td>
    <td align="right">        0.00</td>
    <td align="right">      106.17</td>
    <td align="right">      110.83</td>
    <td align="right">      230.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.13</td>
    <td align="right">        0.00</td>
    <td align="right">       96.13</td>
    <td align="right">       49.30</td>
    <td align="right">      338.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">       38.12</td>
    <td align="right">      371.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      137.62</td>
    <td align="right">        4.03</td>
    <td align="right">      133.60</td>
    <td align="right">      108.71</td>
    <td align="right">      261.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">       38.12</td>
    <td align="right">      155.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      201.06</td>
    <td align="right">       19.61</td>
    <td align="right">      181.44</td>
    <td align="right">      189.54</td>
    <td align="right">      371.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">       88.62</td>
    <td align="right">       42.85</td>
    <td align="right">      367.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.24</td>
    <td align="right">        0.00</td>
    <td align="right">      111.24</td>
    <td align="right">       53.91</td>
    <td align="right">      325.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      136.32</td>
    <td align="right">        0.00</td>
    <td align="right">      136.32</td>
    <td align="right">       83.62</td>
    <td align="right">      328.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      157.05</td>
    <td align="right">        0.60</td>
    <td align="right">      156.45</td>
    <td align="right">      120.45</td>
    <td align="right">      257.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.70</td>
    <td align="right">        8.76</td>
    <td align="right">      179.95</td>
    <td align="right">      142.92</td>
    <td align="right">      226.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      201.06</td>
    <td align="right">       19.61</td>
    <td align="right">      181.44</td>
    <td align="right">      179.33</td>
    <td align="right">      172.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.37</td>
    <td align="right">       15.91</td>
    <td align="right">      174.46</td>
    <td align="right">      189.54</td>
    <td align="right">      155.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.11</td>
    <td align="right">        3.15</td>
    <td align="right">      154.97</td>
    <td align="right">      162.71</td>
    <td align="right">      165.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      133.84</td>
    <td align="right">        0.02</td>
    <td align="right">      133.82</td>
    <td align="right">      126.99</td>
    <td align="right">      202.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.17</td>
    <td align="right">        0.00</td>
    <td align="right">      106.17</td>
    <td align="right">      110.83</td>
    <td align="right">      230.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.13</td>
    <td align="right">        0.00</td>
    <td align="right">       96.13</td>
    <td align="right">       49.30</td>
    <td align="right">      338.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">       38.12</td>
    <td align="right">      371.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      137.62</td>
    <td align="right">        4.03</td>
    <td align="right">      133.60</td>
    <td align="right">      108.71</td>
    <td align="right">      261.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">       38.12</td>
    <td align="right">      155.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      201.06</td>
    <td align="right">       19.61</td>
    <td align="right">      181.44</td>
    <td align="right">      189.54</td>
    <td align="right">      371.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      459.89</td>
    <td align="right">      245.95</td>
    <td align="right">      213.94</td>
    <td align="right">      484.59</td>
    <td align="right">      651.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      485.14</td>
    <td align="right">      222.24</td>
    <td align="right">      262.90</td>
    <td align="right">      492.98</td>
    <td align="right">      582.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      589.36</td>
    <td align="right">      262.61</td>
    <td align="right">      326.75</td>
    <td align="right">      641.75</td>
    <td align="right">      589.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      753.47</td>
    <td align="right">      377.90</td>
    <td align="right">      375.57</td>
    <td align="right">      934.56</td>
    <td align="right">      479.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      711.00</td>
    <td align="right">      296.70</td>
    <td align="right">      414.30</td>
    <td align="right">      846.27</td>
    <td align="right">      436.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      706.57</td>
    <td align="right">      306.55</td>
    <td align="right">      400.02</td>
    <td align="right">      901.76</td>
    <td align="right">      340.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      800.60</td>
    <td align="right">      397.82</td>
    <td align="right">      402.78</td>
    <td align="right">     1100.56</td>
    <td align="right">      313.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.69</td>
    <td align="right">      419.99</td>
    <td align="right">      370.70</td>
    <td align="right">     1105.02</td>
    <td align="right">      319.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      575.69</td>
    <td align="right">      263.81</td>
    <td align="right">      311.88</td>
    <td align="right">      749.10</td>
    <td align="right">      374.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      509.58</td>
    <td align="right">      261.91</td>
    <td align="right">      247.67</td>
    <td align="right">      681.24</td>
    <td align="right">      418.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.53</td>
    <td align="right">      235.99</td>
    <td align="right">      228.54</td>
    <td align="right">      492.36</td>
    <td align="right">      602.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      443.16</td>
    <td align="right">      246.22</td>
    <td align="right">      196.94</td>
    <td align="right">      463.42</td>
    <td align="right">      653.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.29</td>
    <td align="right">      295.39</td>
    <td align="right">      312.90</td>
    <td align="right">      742.86</td>
    <td align="right">      479.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      443.16</td>
    <td align="right">      222.24</td>
    <td align="right">      196.94</td>
    <td align="right">      463.42</td>
    <td align="right">      313.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      800.60</td>
    <td align="right">      419.99</td>
    <td align="right">      414.30</td>
    <td align="right">     1105.02</td>
    <td align="right">      653.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.18</td>
    <td align="right">        9.72</td>
    <td align="right">        8.46</td>
    <td align="right">       19.16</td>
    <td align="right">       25.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.18</td>
    <td align="right">        8.79</td>
    <td align="right">       10.39</td>
    <td align="right">       19.49</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.30</td>
    <td align="right">       10.38</td>
    <td align="right">       12.92</td>
    <td align="right">       25.37</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.79</td>
    <td align="right">       14.94</td>
    <td align="right">       14.85</td>
    <td align="right">       36.95</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.11</td>
    <td align="right">       11.73</td>
    <td align="right">       16.38</td>
    <td align="right">       33.46</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.94</td>
    <td align="right">       12.12</td>
    <td align="right">       15.82</td>
    <td align="right">       35.65</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.65</td>
    <td align="right">       15.73</td>
    <td align="right">       15.93</td>
    <td align="right">       43.52</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.26</td>
    <td align="right">       16.61</td>
    <td align="right">       14.66</td>
    <td align="right">       43.69</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.76</td>
    <td align="right">       10.43</td>
    <td align="right">       12.33</td>
    <td align="right">       29.62</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.15</td>
    <td align="right">       10.36</td>
    <td align="right">        9.79</td>
    <td align="right">       26.94</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.37</td>
    <td align="right">        9.33</td>
    <td align="right">        9.04</td>
    <td align="right">       19.47</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.52</td>
    <td align="right">        9.74</td>
    <td align="right">        7.79</td>
    <td align="right">       18.32</td>
    <td align="right">       25.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.05</td>
    <td align="right">       11.68</td>
    <td align="right">       12.37</td>
    <td align="right">       29.37</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.52</td>
    <td align="right">        8.79</td>
    <td align="right">        7.79</td>
    <td align="right">       18.32</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.65</td>
    <td align="right">       16.61</td>
    <td align="right">       16.38</td>
    <td align="right">       43.69</td>
    <td align="right">       25.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      585.01</td>
    <td align="right">      429.17</td>
    <td align="right">      155.83</td>
    <td align="right">      821.13</td>
    <td align="right">      355.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      459.74</td>
    <td align="right">      283.21</td>
    <td align="right">      176.53</td>
    <td align="right">      588.15</td>
    <td align="right">      315.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      366.39</td>
    <td align="right">      176.95</td>
    <td align="right">      189.44</td>
    <td align="right">      434.90</td>
    <td align="right">      321.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.05</td>
    <td align="right">      116.62</td>
    <td align="right">      189.43</td>
    <td align="right">      333.85</td>
    <td align="right">      259.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.92</td>
    <td align="right">       26.73</td>
    <td align="right">      191.19</td>
    <td align="right">      195.75</td>
    <td align="right">      233.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      191.16</td>
    <td align="right">       11.45</td>
    <td align="right">      179.72</td>
    <td align="right">      182.67</td>
    <td align="right">      178.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      202.47</td>
    <td align="right">       22.67</td>
    <td align="right">      179.80</td>
    <td align="right">      210.97</td>
    <td align="right">      161.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.14</td>
    <td align="right">       81.96</td>
    <td align="right">      178.18</td>
    <td align="right">      303.23</td>
    <td align="right">      170.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      362.08</td>
    <td align="right">      183.43</td>
    <td align="right">      178.65</td>
    <td align="right">      475.47</td>
    <td align="right">      207.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      460.65</td>
    <td align="right">      307.97</td>
    <td align="right">      152.68</td>
    <td align="right">      670.77</td>
    <td align="right">      234.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.98</td>
    <td align="right">      395.38</td>
    <td align="right">      164.60</td>
    <td align="right">      774.10</td>
    <td align="right">      327.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      624.96</td>
    <td align="right">      475.71</td>
    <td align="right">      149.25</td>
    <td align="right">      888.17</td>
    <td align="right">      356.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      382.72</td>
    <td align="right">      209.02</td>
    <td align="right">      173.71</td>
    <td align="right">      489.65</td>
    <td align="right">      259.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      191.16</td>
    <td align="right">       11.45</td>
    <td align="right">      149.25</td>
    <td align="right">      182.67</td>
    <td align="right">      161.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      624.96</td>
    <td align="right">      475.71</td>
    <td align="right">      191.19</td>
    <td align="right">      888.17</td>
    <td align="right">      356.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      585.01</td>
    <td align="right">      429.17</td>
    <td align="right">      155.83</td>
    <td align="right">      821.13</td>
    <td align="right">      355.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      459.74</td>
    <td align="right">      283.21</td>
    <td align="right">      176.53</td>
    <td align="right">      588.15</td>
    <td align="right">      315.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      366.39</td>
    <td align="right">      176.95</td>
    <td align="right">      189.44</td>
    <td align="right">      434.90</td>
    <td align="right">      321.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.05</td>
    <td align="right">      116.62</td>
    <td align="right">      189.43</td>
    <td align="right">      333.85</td>
    <td align="right">      259.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.92</td>
    <td align="right">       26.73</td>
    <td align="right">      191.19</td>
    <td align="right">      195.75</td>
    <td align="right">      233.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      191.16</td>
    <td align="right">       11.45</td>
    <td align="right">      179.72</td>
    <td align="right">      182.67</td>
    <td align="right">      178.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      202.47</td>
    <td align="right">       22.67</td>
    <td align="right">      179.80</td>
    <td align="right">      210.97</td>
    <td align="right">      161.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.14</td>
    <td align="right">       81.96</td>
    <td align="right">      178.18</td>
    <td align="right">      303.23</td>
    <td align="right">      170.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      362.08</td>
    <td align="right">      183.43</td>
    <td align="right">      178.65</td>
    <td align="right">      475.47</td>
    <td align="right">      207.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      460.65</td>
    <td align="right">      307.97</td>
    <td align="right">      152.68</td>
    <td align="right">      670.77</td>
    <td align="right">      234.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.98</td>
    <td align="right">      395.38</td>
    <td align="right">      164.60</td>
    <td align="right">      774.10</td>
    <td align="right">      327.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      624.96</td>
    <td align="right">      475.71</td>
    <td align="right">      149.25</td>
    <td align="right">      888.17</td>
    <td align="right">      356.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      382.72</td>
    <td align="right">      209.02</td>
    <td align="right">      173.71</td>
    <td align="right">      489.65</td>
    <td align="right">      259.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      191.16</td>
    <td align="right">       11.45</td>
    <td align="right">      149.25</td>
    <td align="right">      182.67</td>
    <td align="right">      161.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      624.96</td>
    <td align="right">      475.71</td>
    <td align="right">      191.19</td>
    <td align="right">      888.17</td>
    <td align="right">      356.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      584.97</td>
    <td align="right">      429.15</td>
    <td align="right">      155.82</td>
    <td align="right">      821.08</td>
    <td align="right">      355.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      459.71</td>
    <td align="right">      283.19</td>
    <td align="right">      176.52</td>
    <td align="right">      588.12</td>
    <td align="right">      315.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      366.37</td>
    <td align="right">      176.94</td>
    <td align="right">      189.43</td>
    <td align="right">      434.87</td>
    <td align="right">      321.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.03</td>
    <td align="right">      116.61</td>
    <td align="right">      189.42</td>
    <td align="right">      333.83</td>
    <td align="right">      259.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.91</td>
    <td align="right">       26.73</td>
    <td align="right">      191.18</td>
    <td align="right">      195.73</td>
    <td align="right">      233.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      191.15</td>
    <td align="right">       11.45</td>
    <td align="right">      179.71</td>
    <td align="right">      182.66</td>
    <td align="right">      178.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      202.46</td>
    <td align="right">       22.67</td>
    <td align="right">      179.78</td>
    <td align="right">      210.95</td>
    <td align="right">      161.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.13</td>
    <td align="right">       81.96</td>
    <td align="right">      178.17</td>
    <td align="right">      303.21</td>
    <td align="right">      170.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      362.06</td>
    <td align="right">      183.41</td>
    <td align="right">      178.64</td>
    <td align="right">      475.44</td>
    <td align="right">      207.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      460.62</td>
    <td align="right">      307.95</td>
    <td align="right">      152.67</td>
    <td align="right">      670.72</td>
    <td align="right">      234.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.94</td>
    <td align="right">      395.36</td>
    <td align="right">      164.59</td>
    <td align="right">      774.05</td>
    <td align="right">      327.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      624.92</td>
    <td align="right">      475.68</td>
    <td align="right">      149.24</td>
    <td align="right">      888.11</td>
    <td align="right">      356.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      382.70</td>
    <td align="right">      209.01</td>
    <td align="right">      173.69</td>
    <td align="right">      489.62</td>
    <td align="right">      259.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      191.15</td>
    <td align="right">       11.45</td>
    <td align="right">      149.24</td>
    <td align="right">      182.66</td>
    <td align="right">      161.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      624.92</td>
    <td align="right">      475.68</td>
    <td align="right">      191.18</td>
    <td align="right">      888.11</td>
    <td align="right">      356.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      437.74</td>
    <td align="right">      220.77</td>
    <td align="right">      216.97</td>
    <td align="right">      491.23</td>
    <td align="right">      687.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      522.23</td>
    <td align="right">      241.08</td>
    <td align="right">      281.15</td>
    <td align="right">      578.56</td>
    <td align="right">      610.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      598.65</td>
    <td align="right">      264.87</td>
    <td align="right">      333.78</td>
    <td align="right">      680.15</td>
    <td align="right">      618.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      825.26</td>
    <td align="right">      429.72</td>
    <td align="right">      395.54</td>
    <td align="right">     1064.50</td>
    <td align="right">      508.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      810.62</td>
    <td align="right">      374.41</td>
    <td align="right">      436.21</td>
    <td align="right">     1011.86</td>
    <td align="right">      462.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      858.74</td>
    <td align="right">      429.33</td>
    <td align="right">      429.41</td>
    <td align="right">     1143.54</td>
    <td align="right">      357.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      909.05</td>
    <td align="right">      486.40</td>
    <td align="right">      422.65</td>
    <td align="right">     1272.76</td>
    <td align="right">      326.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      852.91</td>
    <td align="right">      462.25</td>
    <td align="right">      390.67</td>
    <td align="right">     1211.81</td>
    <td align="right">      337.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      730.30</td>
    <td align="right">      390.79</td>
    <td align="right">      339.50</td>
    <td align="right">      997.82</td>
    <td align="right">      394.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      558.24</td>
    <td align="right">      304.78</td>
    <td align="right">      253.46</td>
    <td align="right">      778.47</td>
    <td align="right">      441.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      504.24</td>
    <td align="right">      263.74</td>
    <td align="right">      240.49</td>
    <td align="right">      586.32</td>
    <td align="right">      633.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      445.33</td>
    <td align="right">      238.85</td>
    <td align="right">      206.48</td>
    <td align="right">      511.13</td>
    <td align="right">      692.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      671.69</td>
    <td align="right">      342.68</td>
    <td align="right">      329.01</td>
    <td align="right">      862.04</td>
    <td align="right">      505.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      437.74</td>
    <td align="right">      220.77</td>
    <td align="right">      206.48</td>
    <td align="right">      491.23</td>
    <td align="right">      326.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      909.05</td>
    <td align="right">      486.40</td>
    <td align="right">      436.21</td>
    <td align="right">     1272.76</td>
    <td align="right">      692.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.31</td>
    <td align="right">        8.73</td>
    <td align="right">        8.58</td>
    <td align="right">       19.42</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.65</td>
    <td align="right">        9.53</td>
    <td align="right">       11.12</td>
    <td align="right">       22.88</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.67</td>
    <td align="right">       10.47</td>
    <td align="right">       13.20</td>
    <td align="right">       26.89</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.63</td>
    <td align="right">       16.99</td>
    <td align="right">       15.64</td>
    <td align="right">       42.09</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.05</td>
    <td align="right">       14.80</td>
    <td align="right">       17.25</td>
    <td align="right">       40.01</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.95</td>
    <td align="right">       16.98</td>
    <td align="right">       16.98</td>
    <td align="right">       45.21</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.94</td>
    <td align="right">       19.23</td>
    <td align="right">       16.71</td>
    <td align="right">       50.32</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.72</td>
    <td align="right">       18.28</td>
    <td align="right">       15.45</td>
    <td align="right">       47.91</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.88</td>
    <td align="right">       15.45</td>
    <td align="right">       13.42</td>
    <td align="right">       39.45</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.07</td>
    <td align="right">       12.05</td>
    <td align="right">       10.02</td>
    <td align="right">       30.78</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.94</td>
    <td align="right">       10.43</td>
    <td align="right">        9.51</td>
    <td align="right">       23.18</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.61</td>
    <td align="right">        9.44</td>
    <td align="right">        8.16</td>
    <td align="right">       20.21</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.56</td>
    <td align="right">       13.55</td>
    <td align="right">       13.01</td>
    <td align="right">       34.08</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.31</td>
    <td align="right">        8.73</td>
    <td align="right">        8.16</td>
    <td align="right">       19.42</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.94</td>
    <td align="right">       19.23</td>
    <td align="right">       17.25</td>
    <td align="right">       50.32</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">      122.78</td>
    <td align="right">     1113.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">      146.67</td>
    <td align="right">     1009.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">      228.65</td>
    <td align="right">     1024.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      471.15</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">      334.07</td>
    <td align="right">      812.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.83</td>
    <td align="right">      400.66</td>
    <td align="right">      710.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">      507.10</td>
    <td align="right">      546.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.36</td>
    <td align="right">      547.46</td>
    <td align="right">      487.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">      471.04</td>
    <td align="right">      519.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">      368.49</td>
    <td align="right">      626.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">      326.35</td>
    <td align="right">      700.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">      142.92</td>
    <td align="right">     1022.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">      109.28</td>
    <td align="right">     1125.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">      309.80</td>
    <td align="right">      807.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">      109.28</td>
    <td align="right">      487.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">      547.46</td>
    <td align="right">     1125.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      478.08</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">      501.48</td>
    <td align="right">      669.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      504.32</td>
    <td align="right">      231.03</td>
    <td align="right">      273.30</td>
    <td align="right">      502.37</td>
    <td align="right">      613.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      612.67</td>
    <td align="right">      273.00</td>
    <td align="right">      339.67</td>
    <td align="right">      652.88</td>
    <td align="right">      622.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      783.27</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">      957.00</td>
    <td align="right">      504.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.12</td>
    <td align="right">      308.44</td>
    <td align="right">      430.68</td>
    <td align="right">      865.68</td>
    <td align="right">      459.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">      922.37</td>
    <td align="right">      363.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      832.26</td>
    <td align="right">      413.56</td>
    <td align="right">      418.70</td>
    <td align="right">     1135.65</td>
    <td align="right">      326.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      821.96</td>
    <td align="right">      436.60</td>
    <td align="right">      385.36</td>
    <td align="right">     1141.60</td>
    <td align="right">      331.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">      773.73</td>
    <td align="right">      390.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.47</td>
    <td align="right">      706.69</td>
    <td align="right">      428.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.90</td>
    <td align="right">      245.33</td>
    <td align="right">      237.58</td>
    <td align="right">      510.60</td>
    <td align="right">      617.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">      479.20</td>
    <td align="right">      672.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">      764.26</td>
    <td align="right">      499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      460.68</td>
    <td align="right">      231.03</td>
    <td align="right">      204.73</td>
    <td align="right">      479.20</td>
    <td align="right">      326.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      832.26</td>
    <td align="right">      436.60</td>
    <td align="right">      430.68</td>
    <td align="right">     1141.60</td>
    <td align="right">      672.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1754.97</td>
    <td align="right">     1287.48</td>
    <td align="right">      467.49</td>
    <td align="right">     2439.95</td>
    <td align="right">     1045.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1379.17</td>
    <td align="right">      849.59</td>
    <td align="right">      529.58</td>
    <td align="right">     1725.76</td>
    <td align="right">      963.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1099.15</td>
    <td align="right">      530.84</td>
    <td align="right">      568.30</td>
    <td align="right">     1256.28</td>
    <td align="right">     1013.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      918.12</td>
    <td align="right">      349.84</td>
    <td align="right">      568.28</td>
    <td align="right">      958.47</td>
    <td align="right">      828.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      653.74</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">      537.95</td>
    <td align="right">      755.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">      499.77</td>
    <td align="right">      587.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      607.39</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">      603.60</td>
    <td align="right">      516.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      780.41</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">      886.00</td>
    <td align="right">      536.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1086.20</td>
    <td align="right">      550.26</td>
    <td align="right">      535.94</td>
    <td align="right">     1407.45</td>
    <td align="right">      634.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1381.90</td>
    <td align="right">      923.87</td>
    <td align="right">      458.03</td>
    <td align="right">     2000.01</td>
    <td align="right">      691.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1679.88</td>
    <td align="right">     1186.10</td>
    <td align="right">      493.78</td>
    <td align="right">     2298.39</td>
    <td align="right">      966.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      447.73</td>
    <td align="right">     2640.17</td>
    <td align="right">     1049.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1148.14</td>
    <td align="right">      627.04</td>
    <td align="right">      521.10</td>
    <td align="right">     1437.06</td>
    <td align="right">      798.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">      499.77</td>
    <td align="right">      516.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      573.57</td>
    <td align="right">     2640.17</td>
    <td align="right">     1049.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">      505.44</td>
    <td align="right">      711.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.88</td>
    <td align="right">      250.61</td>
    <td align="right">      292.27</td>
    <td align="right">      589.52</td>
    <td align="right">      644.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      622.33</td>
    <td align="right">      275.35</td>
    <td align="right">      346.98</td>
    <td align="right">      690.99</td>
    <td align="right">      654.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      857.90</td>
    <td align="right">      446.72</td>
    <td align="right">      411.18</td>
    <td align="right">     1090.52</td>
    <td align="right">      536.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      842.67</td>
    <td align="right">      389.22</td>
    <td align="right">      453.46</td>
    <td align="right">     1036.32</td>
    <td align="right">      486.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      892.70</td>
    <td align="right">      446.31</td>
    <td align="right">      446.39</td>
    <td align="right">     1172.00</td>
    <td align="right">      380.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">     1314.59</td>
    <td align="right">      341.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      886.64</td>
    <td align="right">      480.53</td>
    <td align="right">      406.12</td>
    <td align="right">     1251.64</td>
    <td align="right">      352.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      759.18</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">     1030.75</td>
    <td align="right">      408.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      580.32</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">      806.73</td>
    <td align="right">      454.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.01</td>
    <td align="right">      605.85</td>
    <td align="right">      650.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.94</td>
    <td align="right">      248.30</td>
    <td align="right">      214.65</td>
    <td align="right">      526.80</td>
    <td align="right">      716.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      698.25</td>
    <td align="right">      356.24</td>
    <td align="right">      342.02</td>
    <td align="right">      886.54</td>
    <td align="right">      527.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">      505.44</td>
    <td align="right">      341.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      453.46</td>
    <td align="right">     1314.59</td>
    <td align="right">      716.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712085E+09</td>
    <td align="right">0.377070E+09</td>
    <td align="right">0.273450E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807355E+09</td>
    <td align="right">0.396145E+09</td>
    <td align="right">0.224286E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">0.652468E+09</td>
    <td align="right">0.255517E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122121E+10</td>
    <td align="right">  4645532.92</td>
    <td align="right">0.121657E+10</td>
    <td align="right">0.880507E+09</td>
    <td align="right">0.199094E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151624E+10</td>
    <td align="right"> 70363461.90</td>
    <td align="right">0.144587E+10</td>
    <td align="right">0.108956E+10</td>
    <td align="right">0.179954E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141089E+10</td>
    <td align="right">0.131360E+10</td>
    <td align="right">0.135487E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127843E+09</td>
    <td align="right">0.140176E+10</td>
    <td align="right">0.145316E+10</td>
    <td align="right">0.125537E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281446.54</td>
    <td align="right">0.124517E+10</td>
    <td align="right">0.125110E+10</td>
    <td align="right">0.133000E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104075E+10</td>
    <td align="right">   158871.96</td>
    <td align="right">0.104059E+10</td>
    <td align="right">0.964084E+09</td>
    <td align="right">0.153290E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853077E+09</td>
    <td align="right">0.897007E+09</td>
    <td align="right">0.175101E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747484E+09</td>
    <td align="right">0.417142E+09</td>
    <td align="right">0.243450E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">0.341103E+09</td>
    <td align="right">0.275871E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130199E+11</td>
    <td align="right">0.380795E+09</td>
    <td align="right">0.126391E+11</td>
    <td align="right">0.100329E+11</td>
    <td align="right">0.237404E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">0.341103E+09</td>
    <td align="right">0.125537E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">0.145316E+10</td>
    <td align="right">0.275871E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.684814E+09</td>
    <td align="right">0.595668E+09</td>
    <td align="right">0.138494E+10</td>
    <td align="right">0.167636E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.661158E+09</td>
    <td align="right">0.124398E+10</td>
    <td align="right">0.139025E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164097E+10</td>
    <td align="right">0.731192E+09</td>
    <td align="right">0.909774E+09</td>
    <td align="right">0.177536E+10</td>
    <td align="right">0.158307E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203023E+10</td>
    <td align="right">0.101825E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">0.248154E+10</td>
    <td align="right">0.125960E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197966E+10</td>
    <td align="right">0.826117E+09</td>
    <td align="right">0.115354E+10</td>
    <td align="right">0.231942E+10</td>
    <td align="right">0.119036E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190385E+10</td>
    <td align="right">0.826001E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">0.237711E+10</td>
    <td align="right">0.920624E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.110767E+10</td>
    <td align="right">0.112146E+10</td>
    <td align="right">0.302279E+10</td>
    <td align="right">0.856747E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220153E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">0.304069E+10</td>
    <td align="right">0.866540E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155121E+10</td>
    <td align="right">0.710839E+09</td>
    <td align="right">0.840372E+09</td>
    <td align="right">0.200095E+10</td>
    <td align="right">0.972548E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141884E+10</td>
    <td align="right">0.729242E+09</td>
    <td align="right">0.689597E+09</td>
    <td align="right">0.190027E+10</td>
    <td align="right">0.109374E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125168E+10</td>
    <td align="right">0.635884E+09</td>
    <td align="right">0.615796E+09</td>
    <td align="right">0.136029E+10</td>
    <td align="right">0.150131E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123389E+10</td>
    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.132739E+10</td>
    <td align="right">0.168468E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">0.242347E+11</td>
    <td align="right">0.149958E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.124398E+10</td>
    <td align="right">0.856747E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">0.304069E+10</td>
    <td align="right">0.168468E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">0.659321E+10</td>
    <td align="right">0.260735E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">0.421835E+10</td>
    <td align="right">0.216697E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">0.340592E+10</td>
    <td align="right">0.254906E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">0.249862E+10</td>
    <td align="right">0.204239E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.145742E+10</td>
    <td align="right">0.192593E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">0.129516E+10</td>
    <td align="right">0.146438E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">0.160610E+10</td>
    <td align="right">0.133791E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">0.236593E+10</td>
    <td align="right">0.138142E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">0.365499E+10</td>
    <td align="right">0.156075E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">0.537878E+10</td>
    <td align="right">0.174605E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">0.600519E+10</td>
    <td align="right">0.233822E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">0.713108E+10</td>
    <td align="right">0.261780E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">0.456108E+11</td>
    <td align="right">0.237382E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
