    <td align="right">0.129516E+10</td>
    <td align="right">0.133791E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.713108E+10</td>
    <td align="right">0.261780E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">0.138062E+10</td>
    <td align="right">0.176543E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">0.144699E+10</td>
    <td align="right">0.144697E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">0.186977E+10</td>
    <td align="right">0.164560E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">0.282818E+10</td>
    <td align="right">0.131983E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.277747E+10</td>
    <td align="right">0.123941E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">0.302767E+10</td>
    <td align="right">0.946550E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">0.350419E+10</td>
    <td align="right">0.880971E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">0.333810E+10</td>
    <td align="right">0.904988E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">0.267220E+10</td>
    <td align="right">0.100351E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">0.217119E+10</td>
    <td align="right">0.114234E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">0.159454E+10</td>
    <td align="right">0.156241E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.143747E+10</td>
    <td align="right">0.177647E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">0.280484E+11</td>
    <td align="right">0.156345E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.138062E+10</td>
    <td align="right">0.880971E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.350419E+10</td>
    <td align="right">0.177647E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237350E+09</td>
    <td align="right">0.114767E+09</td>
    <td align="right">0.983600E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269106E+09</td>
    <td align="right">0.130406E+09</td>
    <td align="right">0.786485E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365100E+09</td>
    <td align="right">0.223942E+09</td>
    <td align="right">0.879944E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407051E+09</td>
    <td align="right">  1548437.71</td>
    <td align="right">0.405502E+09</td>
    <td align="right">0.312175E+09</td>
    <td align="right">0.667749E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505389E+09</td>
    <td align="right"> 23453377.62</td>
    <td align="right">0.481935E+09</td>
    <td align="right">0.382762E+09</td>
    <td align="right">0.607856E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521105E+09</td>
    <td align="right"> 50832071.34</td>
    <td align="right">0.470273E+09</td>
    <td align="right">0.464796E+09</td>
    <td align="right">0.446319E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509844E+09</td>
    <td align="right"> 42612159.22</td>
    <td align="right">0.467231E+09</td>
    <td align="right">0.507639E+09</td>
    <td align="right">0.416069E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423464E+09</td>
    <td align="right">  8426750.14</td>
    <td align="right">0.415037E+09</td>
    <td align="right">0.435767E+09</td>
    <td align="right">0.442661E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346900E+09</td>
    <td align="right">    52954.82</td>
    <td align="right">0.346847E+09</td>
    <td align="right">0.329139E+09</td>
    <td align="right">0.525227E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284346E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284346E+09</td>
    <td align="right">0.296823E+09</td>
    <td align="right">0.618091E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249150E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249150E+09</td>
    <td align="right">0.127774E+09</td>
    <td align="right">0.877841E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220953E+09</td>
    <td align="right">0.102097E+09</td>
    <td align="right">0.994193E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.433976E+10</td>
    <td align="right">0.126926E+09</td>
    <td align="right">0.421283E+10</td>
    <td align="right">0.342809E+10</td>
    <td align="right">0.824604E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220953E+09</td>
    <td align="right">0.102097E+09</td>
    <td align="right">0.416069E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521105E+09</td>
    <td align="right"> 50832071.34</td>
    <td align="right">0.481935E+09</td>
    <td align="right">0.507639E+09</td>
    <td align="right">0.994193E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237365E+09</td>
    <td align="right">0.114774E+09</td>
    <td align="right">0.983662E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269123E+09</td>
    <td align="right">0.130414E+09</td>
    <td align="right">0.786535E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365123E+09</td>
    <td align="right">0.223956E+09</td>
    <td align="right">0.879999E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407077E+09</td>
    <td align="right">  1548535.57</td>
    <td align="right">0.405528E+09</td>
    <td align="right">0.312194E+09</td>
    <td align="right">0.667791E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505420E+09</td>
    <td align="right"> 23454859.83</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.382787E+09</td>
    <td align="right">0.607895E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.470303E+09</td>
    <td align="right">0.464826E+09</td>
    <td align="right">0.446348E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509876E+09</td>
    <td align="right"> 42614852.24</td>
    <td align="right">0.467261E+09</td>
    <td align="right">0.507671E+09</td>
    <td align="right">0.416096E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423491E+09</td>
    <td align="right">  8427282.70</td>
    <td align="right">0.415063E+09</td>
    <td align="right">0.435794E+09</td>
    <td align="right">0.442689E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346921E+09</td>
    <td align="right">    52958.16</td>
    <td align="right">0.346869E+09</td>
    <td align="right">0.329160E+09</td>
    <td align="right">0.525260E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284364E+09</td>
    <td align="right">0.296842E+09</td>
    <td align="right">0.618130E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249165E+09</td>
    <td align="right">0.127782E+09</td>
    <td align="right">0.877897E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.102103E+09</td>
    <td align="right">0.994255E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434003E+10</td>
    <td align="right">0.126934E+09</td>
    <td align="right">0.421310E+10</td>
    <td align="right">0.342830E+10</td>
    <td align="right">0.824656E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.102103E+09</td>
    <td align="right">0.416096E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.507671E+09</td>
    <td align="right">0.994255E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237365E+09</td>
    <td align="right">0.114774E+09</td>
    <td align="right">0.983662E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269123E+09</td>
    <td align="right">0.130414E+09</td>
    <td align="right">0.786535E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365123E+09</td>
    <td align="right">0.223956E+09</td>
    <td align="right">0.879999E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407077E+09</td>
    <td align="right">  1548535.57</td>
    <td align="right">0.405528E+09</td>
    <td align="right">0.312194E+09</td>
    <td align="right">0.667791E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505420E+09</td>
    <td align="right"> 23454859.83</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.382787E+09</td>
    <td align="right">0.607895E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.470303E+09</td>
    <td align="right">0.464826E+09</td>
    <td align="right">0.446348E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509876E+09</td>
    <td align="right"> 42614852.24</td>
    <td align="right">0.467261E+09</td>
    <td align="right">0.507671E+09</td>
    <td align="right">0.416096E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423491E+09</td>
    <td align="right">  8427282.70</td>
    <td align="right">0.415063E+09</td>
    <td align="right">0.435794E+09</td>
    <td align="right">0.442689E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346921E+09</td>
    <td align="right">    52958.16</td>
    <td align="right">0.346869E+09</td>
    <td align="right">0.329160E+09</td>
    <td align="right">0.525260E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284364E+09</td>
    <td align="right">0.296842E+09</td>
    <td align="right">0.618130E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249165E+09</td>
    <td align="right">0.127782E+09</td>
    <td align="right">0.877897E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.102103E+09</td>
    <td align="right">0.994255E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434003E+10</td>
    <td align="right">0.126934E+09</td>
    <td align="right">0.421310E+10</td>
    <td align="right">0.342830E+10</td>
    <td align="right">0.824656E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.102103E+09</td>
    <td align="right">0.416096E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.507671E+09</td>
    <td align="right">0.994255E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123177E+10</td>
    <td align="right">0.658761E+09</td>
    <td align="right">0.573008E+09</td>
    <td align="right">0.129791E+10</td>
    <td align="right">0.174480E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117364E+10</td>
    <td align="right">0.537635E+09</td>
    <td align="right">0.636007E+09</td>
    <td align="right">0.119262E+10</td>
    <td align="right">0.140847E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157854E+10</td>
    <td align="right">0.703374E+09</td>
    <td align="right">0.875165E+09</td>
    <td align="right">0.171886E+10</td>
    <td align="right">0.157916E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195299E+10</td>
    <td align="right">0.979508E+09</td>
    <td align="right">0.973485E+09</td>
    <td align="right">0.242238E+10</td>
    <td align="right">0.124212E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190435E+10</td>
    <td align="right">0.794687E+09</td>
    <td align="right">0.110966E+10</td>
    <td align="right">0.226664E+10</td>
    <td align="right">0.116868E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183143E+10</td>
    <td align="right">0.794576E+09</td>
    <td align="right">0.103685E+10</td>
    <td align="right">0.233737E+10</td>
    <td align="right">0.882062E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.214433E+10</td>
    <td align="right">0.106553E+10</td>
    <td align="right">0.107880E+10</td>
    <td align="right">0.294775E+10</td>
    <td align="right">0.839688E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211778E+10</td>
    <td align="right">0.112489E+10</td>
    <td align="right">0.992889E+09</td>
    <td align="right">0.295969E+10</td>
    <td align="right">0.855096E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149220E+10</td>
    <td align="right">0.683795E+09</td>
    <td align="right">0.808404E+09</td>
    <td align="right">0.194168E+10</td>
    <td align="right">0.971519E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136486E+10</td>
    <td align="right">0.701498E+09</td>
    <td align="right">0.663365E+09</td>
    <td align="right">0.182463E+10</td>
    <td align="right">0.111973E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120406E+10</td>
    <td align="right">0.611691E+09</td>
    <td align="right">0.592371E+09</td>
    <td align="right">0.127619E+10</td>
    <td align="right">0.156218E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118695E+10</td>
    <td align="right">0.659465E+09</td>
    <td align="right">0.527484E+09</td>
    <td align="right">0.124122E+10</td>
    <td align="right">0.174928E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191829E+11</td>
    <td align="right">0.931541E+10</td>
    <td align="right">0.986749E+10</td>
    <td align="right">0.234269E+11</td>
    <td align="right">0.151228E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117364E+10</td>
    <td align="right">0.537635E+09</td>
    <td align="right">0.527484E+09</td>
    <td align="right">0.119262E+10</td>
    <td align="right">0.839688E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214433E+10</td>
    <td align="right">0.112489E+10</td>
    <td align="right">0.110966E+10</td>
    <td align="right">0.295969E+10</td>
    <td align="right">0.174928E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 48703029.39</td>
    <td align="right"> 26046804.79</td>
    <td align="right"> 22656224.60</td>
    <td align="right"> 51318319.38</td>
    <td align="right"> 68987912.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46404745.37</td>
    <td align="right"> 21257604.42</td>
    <td align="right"> 25147140.95</td>
    <td align="right"> 47154931.56</td>
    <td align="right"> 55689656.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 62414007.56</td>
    <td align="right"> 27810759.93</td>
    <td align="right"> 34603247.63</td>
    <td align="right"> 67962030.05</td>
    <td align="right"> 62438758.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77219580.57</td>
    <td align="right"> 38728868.24</td>
    <td align="right"> 38490712.34</td>
    <td align="right"> 95778603.33</td>
    <td align="right"> 49112335.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75296176.88</td>
    <td align="right"> 31421225.77</td>
    <td align="right"> 43874951.11</td>
    <td align="right"> 89620768.71</td>
    <td align="right"> 46208620.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 72412945.03</td>
    <td align="right"> 31416825.04</td>
    <td align="right"> 40996119.98</td>
    <td align="right"> 92417532.66</td>
    <td align="right"> 34875937.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84784709.30</td>
    <td align="right"> 42129965.36</td>
    <td align="right"> 42654743.94</td>
    <td align="right">0.116551E+09</td>
    <td align="right"> 33200499.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 83735219.06</td>
    <td align="right"> 44477269.87</td>
    <td align="right"> 39257949.19</td>
    <td align="right">0.117023E+09</td>
    <td align="right"> 33809718.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 59000216.72</td>
    <td align="right"> 27036632.51</td>
    <td align="right"> 31963584.22</td>
    <td align="right"> 76772167.42</td>
    <td align="right"> 38412986.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 53965449.99</td>
    <td align="right"> 27736601.31</td>
    <td align="right"> 26228848.69</td>
    <td align="right"> 72144056.23</td>
    <td align="right"> 44272997.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47607538.05</td>
    <td align="right"> 24185729.91</td>
    <td align="right"> 23421808.14</td>
    <td align="right"> 50459534.84</td>
    <td align="right"> 61767209.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 46930897.12</td>
    <td align="right"> 26074649.42</td>
    <td align="right"> 20856247.70</td>
    <td align="right"> 49076800.75</td>
    <td align="right"> 69165116.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.758475E+09</td>
    <td align="right">0.368323E+09</td>
    <td align="right">0.390152E+09</td>
    <td align="right">0.926279E+09</td>
    <td align="right">0.597942E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46404745.37</td>
    <td align="right"> 21257604.42</td>
    <td align="right"> 20856247.70</td>
    <td align="right"> 47154931.56</td>
    <td align="right"> 33200499.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 84784709.30</td>
    <td align="right"> 44477269.87</td>
    <td align="right"> 43874951.11</td>
    <td align="right">0.117023E+09</td>
    <td align="right"> 69165116.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156688E+10</td>
    <td align="right">0.114950E+10</td>
    <td align="right">0.417387E+09</td>
    <td align="right">0.219932E+10</td>
    <td align="right">0.952260E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111220E+10</td>
    <td align="right">0.685134E+09</td>
    <td align="right">0.427067E+09</td>
    <td align="right">0.142286E+10</td>
    <td align="right">0.764190E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981347E+09</td>
    <td align="right">0.473953E+09</td>
    <td align="right">0.507394E+09</td>
    <td align="right">0.116483E+10</td>
    <td align="right">0.862328E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793281E+09</td>
    <td align="right">0.302276E+09</td>
    <td align="right">0.491006E+09</td>
    <td align="right">0.865337E+09</td>
    <td align="right">0.673490E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583679E+09</td>
    <td align="right"> 71586050.40</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.524288E+09</td>
    <td align="right">0.625364E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.465827E+09</td>
    <td align="right">0.473487E+09</td>
    <td align="right">0.461703E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542294E+09</td>
    <td align="right"> 60730949.31</td>
    <td align="right">0.481564E+09</td>
    <td align="right">0.565055E+09</td>
    <td align="right">0.432020E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696772E+09</td>
    <td align="right">0.219529E+09</td>
    <td align="right">0.477242E+09</td>
    <td align="right">0.812169E+09</td>
    <td align="right">0.455489E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938506E+09</td>
    <td align="right">0.475438E+09</td>
    <td align="right">0.463069E+09</td>
    <td align="right">0.123243E+10</td>
    <td align="right">0.537881E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123380E+10</td>
    <td align="right">0.824860E+09</td>
    <td align="right">0.408940E+09</td>
    <td align="right">0.179658E+10</td>
    <td align="right">0.627707E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.102483E+10</td>
    <td align="right">0.426639E+09</td>
    <td align="right">0.200646E+10</td>
    <td align="right">0.849934E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.237887E+10</td>
    <td align="right">0.956040E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120696E+11</td>
    <td align="right">0.659164E+10</td>
    <td align="right">0.547797E+10</td>
    <td align="right">0.154417E+11</td>
    <td align="right">0.819841E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.473487E+09</td>
    <td align="right">0.432020E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.237887E+10</td>
    <td align="right">0.956040E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156688E+10</td>
    <td align="right">0.114950E+10</td>
    <td align="right">0.417387E+09</td>
    <td align="right">0.219932E+10</td>
    <td align="right">0.952260E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111220E+10</td>
    <td align="right">0.685134E+09</td>
    <td align="right">0.427067E+09</td>
    <td align="right">0.142286E+10</td>
    <td align="right">0.764190E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981347E+09</td>
    <td align="right">0.473953E+09</td>
    <td align="right">0.507394E+09</td>
    <td align="right">0.116483E+10</td>
    <td align="right">0.862328E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793281E+09</td>
    <td align="right">0.302276E+09</td>
    <td align="right">0.491006E+09</td>
    <td align="right">0.865337E+09</td>
    <td align="right">0.673490E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583679E+09</td>
    <td align="right"> 71586050.40</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.524288E+09</td>
    <td align="right">0.625364E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.465827E+09</td>
    <td align="right">0.473487E+09</td>
    <td align="right">0.461703E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542294E+09</td>
    <td align="right"> 60730949.31</td>
    <td align="right">0.481564E+09</td>
    <td align="right">0.565055E+09</td>
    <td align="right">0.432020E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696772E+09</td>
    <td align="right">0.219529E+09</td>
    <td align="right">0.477242E+09</td>
    <td align="right">0.812169E+09</td>
    <td align="right">0.455489E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938506E+09</td>
    <td align="right">0.475438E+09</td>
    <td align="right">0.463069E+09</td>
    <td align="right">0.123243E+10</td>
    <td align="right">0.537881E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123380E+10</td>
    <td align="right">0.824860E+09</td>
    <td align="right">0.408940E+09</td>
    <td align="right">0.179658E+10</td>
    <td align="right">0.627707E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.102483E+10</td>
    <td align="right">0.426639E+09</td>
    <td align="right">0.200646E+10</td>
    <td align="right">0.849934E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.237887E+10</td>
    <td align="right">0.956040E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120696E+11</td>
    <td align="right">0.659164E+10</td>
    <td align="right">0.547797E+10</td>
    <td align="right">0.154417E+11</td>
    <td align="right">0.819841E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.473487E+09</td>
    <td align="right">0.432020E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.237887E+10</td>
    <td align="right">0.956040E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156678E+10</td>
    <td align="right">0.114942E+10</td>
    <td align="right">0.417360E+09</td>
    <td align="right">0.219918E+10</td>
    <td align="right">0.952200E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111213E+10</td>
    <td align="right">0.685091E+09</td>
    <td align="right">0.427040E+09</td>
    <td align="right">0.142277E+10</td>
    <td align="right">0.764142E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981285E+09</td>
    <td align="right">0.473923E+09</td>
    <td align="right">0.507362E+09</td>
    <td align="right">0.116475E+10</td>
    <td align="right">0.862273E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793231E+09</td>
    <td align="right">0.302257E+09</td>
    <td align="right">0.490975E+09</td>
    <td align="right">0.865282E+09</td>
    <td align="right">0.673448E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583642E+09</td>
    <td align="right"> 71581526.57</td>
    <td align="right">0.512060E+09</td>
    <td align="right">0.524255E+09</td>
    <td align="right">0.625324E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495467E+09</td>
    <td align="right"> 29668790.16</td>
    <td align="right">0.465798E+09</td>
    <td align="right">0.473457E+09</td>
    <td align="right">0.461674E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542260E+09</td>
    <td align="right"> 60727111.46</td>
    <td align="right">0.481533E+09</td>
    <td align="right">0.565019E+09</td>
    <td align="right">0.431993E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696728E+09</td>
    <td align="right">0.219516E+09</td>
    <td align="right">0.477212E+09</td>
    <td align="right">0.812118E+09</td>
    <td align="right">0.455460E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938447E+09</td>
    <td align="right">0.475408E+09</td>
    <td align="right">0.463039E+09</td>
    <td align="right">0.123235E+10</td>
    <td align="right">0.537847E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123372E+10</td>
    <td align="right">0.824808E+09</td>
    <td align="right">0.408914E+09</td>
    <td align="right">0.179647E+10</td>
    <td align="right">0.627667E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145137E+10</td>
    <td align="right">0.102476E+10</td>
    <td align="right">0.426612E+09</td>
    <td align="right">0.200633E+10</td>
    <td align="right">0.849880E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167378E+10</td>
    <td align="right">0.127406E+10</td>
    <td align="right">0.399715E+09</td>
    <td align="right">0.237872E+10</td>
    <td align="right">0.955980E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120688E+11</td>
    <td align="right">0.659123E+10</td>
    <td align="right">0.547762E+10</td>
    <td align="right">0.154407E+11</td>
    <td align="right">0.819789E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495467E+09</td>
    <td align="right"> 29668790.16</td>
    <td align="right">0.399715E+09</td>
    <td align="right">0.473457E+09</td>
    <td align="right">0.431993E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167378E+10</td>
    <td align="right">0.127406E+10</td>
    <td align="right">0.512060E+09</td>
    <td align="right">0.237872E+10</td>
    <td align="right">0.955980E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117244E+10</td>
    <td align="right">0.591315E+09</td>
    <td align="right">0.581128E+09</td>
    <td align="right">0.131571E+10</td>
    <td align="right">0.184111E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126337E+10</td>
    <td align="right">0.583215E+09</td>
    <td align="right">0.680152E+09</td>
    <td align="right">0.139965E+10</td>
    <td align="right">0.147811E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160343E+10</td>
    <td align="right">0.709431E+09</td>
    <td align="right">0.894003E+09</td>
    <td align="right">0.182170E+10</td>
    <td align="right">0.165611E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213907E+10</td>
    <td align="right">0.111384E+10</td>
    <td align="right">0.102523E+10</td>
    <td align="right">0.275918E+10</td>
    <td align="right">0.131690E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217116E+10</td>
    <td align="right">0.100282E+10</td>
    <td align="right">0.116834E+10</td>
    <td align="right">0.271016E+10</td>
    <td align="right">0.123790E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222585E+10</td>
    <td align="right">0.111282E+10</td>
    <td align="right">0.111303E+10</td>
    <td align="right">0.296406E+10</td>
    <td align="right">0.925650E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243480E+10</td>
    <td align="right">0.130278E+10</td>
    <td align="right">0.113201E+10</td>
    <td align="right">0.340896E+10</td>
    <td align="right">0.873783E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.228444E+10</td>
    <td align="right">0.123808E+10</td>
    <td align="right">0.104636E+10</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.902615E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189292E+10</td>
    <td align="right">0.101294E+10</td>
    <td align="right">0.879988E+09</td>
    <td align="right">0.258636E+10</td>
    <td align="right">0.102231E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149519E+10</td>
    <td align="right">0.816310E+09</td>
    <td align="right">0.678879E+09</td>
    <td align="right">0.208505E+10</td>
    <td align="right">0.118213E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130699E+10</td>
    <td align="right">0.683624E+09</td>
    <td align="right">0.623362E+09</td>
    <td align="right">0.151975E+10</td>
    <td align="right">0.164180E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119278E+10</td>
    <td align="right">0.639737E+09</td>
    <td align="right">0.553044E+09</td>
    <td align="right">0.136901E+10</td>
    <td align="right">0.185504E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211824E+11</td>
    <td align="right">0.108069E+11</td>
    <td align="right">0.103755E+11</td>
    <td align="right">0.271853E+11</td>
    <td align="right">0.159335E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117244E+10</td>
    <td align="right">0.583215E+09</td>
    <td align="right">0.553044E+09</td>
    <td align="right">0.131571E+10</td>
    <td align="right">0.873783E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243480E+10</td>
    <td align="right">0.130278E+10</td>
    <td align="right">0.116834E+10</td>
    <td align="right">0.340896E+10</td>
    <td align="right">0.185504E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 46357209.98</td>
    <td align="right"> 23379986.19</td>
    <td align="right"> 22977223.79</td>
    <td align="right"> 52021996.60</td>
    <td align="right"> 72795916.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49952282.60</td>
    <td align="right"> 23059737.09</td>
    <td align="right"> 26892545.51</td>
    <td align="right"> 55340783.42</td>
    <td align="right"> 58443000.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63398169.22</td>
    <td align="right"> 28050171.11</td>
    <td align="right"> 35347998.11</td>
    <td align="right"> 72028184.83</td>
    <td align="right"> 65480905.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84576696.03</td>
    <td align="right"> 44040049.76</td>
    <td align="right"> 40536646.27</td>
    <td align="right">0.109095E+09</td>
    <td align="right"> 52069208.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 85845339.59</td>
    <td align="right"> 39650480.60</td>
    <td align="right"> 46194858.99</td>
    <td align="right">0.107157E+09</td>
    <td align="right"> 48945606.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 88007745.76</td>
    <td align="right"> 43999748.50</td>
    <td align="right"> 44007997.26</td>
    <td align="right">0.117196E+09</td>
    <td align="right"> 36599357.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 96269419.55</td>
    <td align="right"> 51510730.46</td>
    <td align="right"> 44758689.09</td>
    <td align="right">0.134787E+09</td>
    <td align="right"> 34548565.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 90324501.36</td>
    <td align="right"> 48952384.91</td>
    <td align="right"> 41372116.45</td>
    <td align="right">0.128332E+09</td>
    <td align="right"> 35688580.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74844335.45</td>
    <td align="right"> 40050472.94</td>
    <td align="right"> 34793862.51</td>
    <td align="right">0.102262E+09</td>
    <td align="right"> 40421363.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59118238.24</td>
    <td align="right"> 32276049.56</td>
    <td align="right"> 26842188.69</td>
    <td align="right"> 82440903.61</td>
    <td align="right"> 46740506.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51676939.74</td>
    <td align="right"> 27029808.96</td>
    <td align="right"> 24647130.78</td>
    <td align="right"> 60089394.33</td>
    <td align="right"> 64915098.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47161331.00</td>
    <td align="right"> 25294524.71</td>
    <td align="right"> 21866806.29</td>
    <td align="right"> 54129048.66</td>
    <td align="right"> 73346754.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.837532E+09</td>
    <td align="right">0.427294E+09</td>
    <td align="right">0.410238E+09</td>
    <td align="right">0.107488E+10</td>
    <td align="right">0.629995E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46357209.98</td>
    <td align="right"> 23059737.09</td>
    <td align="right"> 21866806.29</td>
    <td align="right"> 52021996.60</td>
    <td align="right"> 34548565.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 96269419.55</td>
    <td align="right"> 51510730.46</td>
    <td align="right"> 46194858.99</td>
    <td align="right">0.134787E+09</td>
    <td align="right"> 73346754.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712085E+09</td>
    <td align="right">0.328860E+09</td>
    <td align="right">0.298225E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807355E+09</td>
    <td align="right">0.354828E+09</td>
    <td align="right">0.244186E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">0.612415E+09</td>
    <td align="right">0.274397E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122121E+10</td>
    <td align="right">  4645532.92</td>
    <td align="right">0.121657E+10</td>
    <td align="right">0.865915E+09</td>
    <td align="right">0.210594E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151624E+10</td>
    <td align="right"> 70363461.90</td>
    <td align="right">0.144587E+10</td>
    <td align="right">0.107313E+10</td>
    <td align="right">0.190283E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141089E+10</td>
    <td align="right">0.131440E+10</td>
    <td align="right">0.141581E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127843E+09</td>
    <td align="right">0.140176E+10</td>
    <td align="right">0.146632E+10</td>
    <td align="right">0.130510E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281446.54</td>
    <td align="right">0.124517E+10</td>
    <td align="right">0.126162E+10</td>
    <td align="right">0.139103E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104075E+10</td>
    <td align="right">   158871.96</td>
    <td align="right">0.104059E+10</td>
    <td align="right">0.955121E+09</td>
    <td align="right">0.162463E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853077E+09</td>
    <td align="right">0.874100E+09</td>
    <td align="right">0.187586E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747484E+09</td>
    <td align="right">0.370450E+09</td>
    <td align="right">0.265040E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">0.292697E+09</td>
    <td align="right">0.301575E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130199E+11</td>
    <td align="right">0.380795E+09</td>
    <td align="right">0.126391E+11</td>
    <td align="right">0.976985E+10</td>
    <td align="right">0.254554E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">0.292697E+09</td>
    <td align="right">0.130510E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">0.146632E+10</td>
    <td align="right">0.301575E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.684814E+09</td>
    <td align="right">0.595668E+09</td>
    <td align="right">0.134315E+10</td>
    <td align="right">0.179287E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.661158E+09</td>
    <td align="right">0.121532E+10</td>
    <td align="right">0.148300E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164097E+10</td>
    <td align="right">0.731192E+09</td>
    <td align="right">0.909774E+09</td>
    <td align="right">0.174867E+10</td>
    <td align="right">0.166789E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203023E+10</td>
    <td align="right">0.101825E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">0.248055E+10</td>
    <td align="right">0.130812E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197966E+10</td>
    <td align="right">0.826117E+09</td>
    <td align="right">0.115354E+10</td>
    <td align="right">0.231864E+10</td>
    <td align="right">0.123203E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190385E+10</td>
    <td align="right">0.826001E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">0.239078E+10</td>
    <td align="right">0.943184E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.110767E+10</td>
    <td align="right">0.112146E+10</td>
    <td align="right">0.304174E+10</td>
    <td align="right">0.874444E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220153E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">0.305766E+10</td>
    <td align="right">0.887607E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155121E+10</td>
    <td align="right">0.710839E+09</td>
    <td align="right">0.840372E+09</td>
    <td align="right">0.200550E+10</td>
    <td align="right">0.101150E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141884E+10</td>
    <td align="right">0.729242E+09</td>
    <td align="right">0.689597E+09</td>
    <td align="right">0.189281E+10</td>
    <td align="right">0.114736E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125168E+10</td>
    <td align="right">0.635884E+09</td>
    <td align="right">0.615796E+09</td>
    <td align="right">0.132348E+10</td>
    <td align="right">0.160041E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123389E+10</td>
    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.128348E+10</td>
    <td align="right">0.180238E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">0.241018E+11</td>
    <td align="right">0.157508E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.121532E+10</td>
    <td align="right">0.874444E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">0.305766E+10</td>
    <td align="right">0.180238E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">0.653517E+10</td>
    <td align="right">0.280097E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">0.417497E+10</td>
    <td align="right">0.233103E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">0.336482E+10</td>
    <td align="right">0.271536E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">0.248437E+10</td>
    <td align="right">0.214820E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.144085E+10</td>
    <td align="right">0.202277E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">0.129541E+10</td>
    <td align="right">0.152194E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">0.161667E+10</td>
    <td align="right">0.138261E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">0.237305E+10</td>
    <td align="right">0.143599E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">0.364811E+10</td>
    <td align="right">0.164422E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">0.535684E+10</td>
    <td align="right">0.185231E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">0.595743E+10</td>
    <td align="right">0.250529E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">0.707143E+10</td>
    <td align="right">0.281029E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">0.453191E+11</td>
    <td align="right">0.251710E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
    <td align="right">0.129541E+10</td>
    <td align="right">0.138261E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.707143E+10</td>
    <td align="right">0.281029E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">0.135376E+10</td>
    <td align="right">0.190602E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">0.142616E+10</td>
    <td align="right">0.155872E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">0.185074E+10</td>
    <td align="right">0.175332E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">0.282662E+10</td>
    <td align="right">0.138981E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.277568E+10</td>
    <td align="right">0.130339E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">0.303782E+10</td>
    <td align="right">0.987075E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">0.352100E+10</td>
    <td align="right">0.914522E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">0.335240E+10</td>
    <td align="right">0.943104E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">0.267170E+10</td>
    <td align="right">0.105938E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">0.216074E+10</td>
    <td align="right">0.121606E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">0.157036E+10</td>
    <td align="right">0.168608E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.141098E+10</td>
    <td align="right">0.192009E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">0.279580E+11</td>
    <td align="right">0.166376E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.135376E+10</td>
    <td align="right">0.914522E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.352100E+10</td>
    <td align="right">0.192009E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      140.78</td>
    <td align="right">     1020.94</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.75</td>
    <td align="right">      927.11</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      243.60</td>
    <td align="right">      953.99</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      339.70</td>
    <td align="right">      768.11</td>
    <td align="right">      471.15</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.80</td>
    <td align="right">      671.87</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      506.79</td>
    <td align="right">      522.71</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      542.55</td>
    <td align="right">      468.70</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.11</td>
    <td align="right">      496.57</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      371.95</td>
    <td align="right">      591.40</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      334.90</td>
    <td align="right">      653.75</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      160.93</td>
    <td align="right">      939.24</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.35</td>
    <td align="right">     1029.98</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      318.14</td>
    <td align="right">      752.80</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.35</td>
    <td align="right">      468.70</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      542.55</td>
    <td align="right">     1029.98</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.08</td>
    <td align="right">      625.88</td>
    <td align="right">      478.08</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      514.21</td>
    <td align="right">      574.68</td>
    <td align="right">      504.32</td>
    <td align="right">      231.03</td>
    <td align="right">      273.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      662.84</td>
    <td align="right">      591.05</td>
    <td align="right">      612.67</td>
    <td align="right">      273.00</td>
    <td align="right">      339.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      957.38</td>
    <td align="right">      485.96</td>
    <td align="right">      783.27</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      865.97</td>
    <td align="right">      444.43</td>
    <td align="right">      739.12</td>
    <td align="right">      308.44</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      917.09</td>
    <td align="right">      355.18</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1128.58</td>
    <td align="right">      319.87</td>
    <td align="right">      832.26</td>
    <td align="right">      413.56</td>
    <td align="right">      418.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1135.26</td>
    <td align="right">      323.53</td>
    <td align="right">      821.96</td>
    <td align="right">      436.60</td>
    <td align="right">      385.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.97</td>
    <td align="right">      375.21</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      709.48</td>
    <td align="right">      408.35</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      524.80</td>
    <td align="right">      579.21</td>
    <td align="right">      482.90</td>
    <td align="right">      245.33</td>
    <td align="right">      237.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.59</td>
    <td align="right">      628.99</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      768.48</td>
    <td align="right">      475.51</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      495.59</td>
    <td align="right">      319.87</td>
    <td align="right">      460.68</td>
    <td align="right">      231.03</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1135.26</td>
    <td align="right">      628.99</td>
    <td align="right">      832.26</td>
    <td align="right">      436.60</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2461.62</td>
    <td align="right">      973.47</td>
    <td align="right">     1754.97</td>
    <td align="right">     1287.48</td>
    <td align="right">      467.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1743.70</td>
    <td align="right">      895.74</td>
    <td align="right">     1379.17</td>
    <td align="right">      849.59</td>
    <td align="right">      529.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1271.63</td>
    <td align="right">      951.71</td>
    <td align="right">     1099.15</td>
    <td align="right">      530.84</td>
    <td align="right">      568.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      963.97</td>
    <td align="right">      787.96</td>
    <td align="right">      918.12</td>
    <td align="right">      349.84</td>
    <td align="right">      568.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      544.14</td>
    <td align="right">      719.06</td>
    <td align="right">      653.74</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      499.68</td>
    <td align="right">      564.96</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      599.65</td>
    <td align="right">      499.52</td>
    <td align="right">      607.39</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      883.34</td>
    <td align="right">      515.76</td>
    <td align="right">      780.41</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1410.10</td>
    <td align="right">      602.14</td>
    <td align="right">     1086.20</td>
    <td align="right">      550.26</td>
    <td align="right">      535.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2008.21</td>
    <td align="right">      651.90</td>
    <td align="right">     1381.90</td>
    <td align="right">      923.87</td>
    <td align="right">      458.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2316.82</td>
    <td align="right">      902.09</td>
    <td align="right">     1679.88</td>
    <td align="right">     1186.10</td>
    <td align="right">      493.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2662.44</td>
    <td align="right">      977.37</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1446.31</td>
    <td align="right">      752.73</td>
    <td align="right">     1148.14</td>
    <td align="right">      627.04</td>
    <td align="right">      521.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.68</td>
    <td align="right">      499.52</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2662.44</td>
    <td align="right">      977.37</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      515.46</td>
    <td align="right">      659.14</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      598.13</td>
    <td align="right">      598.12</td>
    <td align="right">      542.88</td>
    <td align="right">      250.61</td>
    <td align="right">      292.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      698.09</td>
    <td align="right">      614.40</td>
    <td align="right">      622.33</td>
    <td align="right">      275.35</td>
    <td align="right">      346.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1091.12</td>
    <td align="right">      509.19</td>
    <td align="right">      857.90</td>
    <td align="right">      446.72</td>
    <td align="right">      411.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1036.99</td>
    <td align="right">      462.74</td>
    <td align="right">      842.67</td>
    <td align="right">      389.22</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1168.08</td>
    <td align="right">      365.18</td>
    <td align="right">      892.70</td>
    <td align="right">      446.31</td>
    <td align="right">      446.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1308.31</td>
    <td align="right">      328.92</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1246.30</td>
    <td align="right">      337.88</td>
    <td align="right">      886.64</td>
    <td align="right">      480.53</td>
    <td align="right">      406.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1030.94</td>
    <td align="right">      387.16</td>
    <td align="right">      759.18</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      810.63</td>
    <td align="right">      426.50</td>
    <td align="right">      580.32</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      615.18</td>
    <td align="right">      602.78</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      536.69</td>
    <td align="right">      663.26</td>
    <td align="right">      462.94</td>
    <td align="right">      248.30</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      889.41</td>
    <td align="right">      495.77</td>
    <td align="right">      698.25</td>
    <td align="right">      356.24</td>
    <td align="right">      342.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      515.46</td>
    <td align="right">      328.92</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1308.31</td>
    <td align="right">      663.26</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.55</td>
    <td align="right">     1101.75</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.72</td>
    <td align="right">      975.35</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      250.84</td>
    <td align="right">      985.64</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.33</td>
    <td align="right">      772.89</td>
    <td align="right">      471.14</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.74</td>
    <td align="right">      680.87</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      537.98</td>
    <td align="right">      516.60</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      568.62</td>
    <td align="right">      466.05</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      488.11</td>
    <td align="right">      495.83</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      380.96</td>
    <td align="right">      607.93</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      332.48</td>
    <td align="right">      692.34</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      147.89</td>
    <td align="right">     1016.06</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.36</td>
    <td align="right">     1113.61</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      326.13</td>
    <td align="right">      784.47</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.36</td>
    <td align="right">      466.05</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      568.62</td>
    <td align="right">     1113.61</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.75</td>
    <td align="right">      677.19</td>
    <td align="right">      478.07</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      512.47</td>
    <td align="right">      605.22</td>
    <td align="right">      504.32</td>
    <td align="right">      231.02</td>
    <td align="right">      273.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      667.12</td>
    <td align="right">      612.90</td>
    <td align="right">      612.66</td>
    <td align="right">      272.99</td>
    <td align="right">      339.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.51</td>
    <td align="right">      498.16</td>
    <td align="right">      783.26</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      879.73</td>
    <td align="right">      453.59</td>
    <td align="right">      739.11</td>
    <td align="right">      308.43</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      937.42</td>
    <td align="right">      353.76</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1144.08</td>
    <td align="right">      325.90</td>
    <td align="right">      832.25</td>
    <td align="right">      413.55</td>
    <td align="right">      418.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1148.71</td>
    <td align="right">      331.88</td>
    <td align="right">      821.95</td>
    <td align="right">      436.59</td>
    <td align="right">      385.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      778.72</td>
    <td align="right">      389.63</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      708.17</td>
    <td align="right">      434.59</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      511.83</td>
    <td align="right">      626.52</td>
    <td align="right">      482.90</td>
    <td align="right">      245.32</td>
    <td align="right">      237.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.74</td>
    <td align="right">      678.93</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      772.23</td>
    <td align="right">      498.50</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      481.74</td>
    <td align="right">      325.90</td>
    <td align="right">      460.68</td>
    <td align="right">      231.02</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1148.71</td>
    <td align="right">      678.93</td>
    <td align="right">      832.25</td>
    <td align="right">      436.59</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2463.34</td>
    <td align="right">     1066.58</td>
    <td align="right">     1754.98</td>
    <td align="right">     1287.49</td>
    <td align="right">      467.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1764.43</td>
    <td align="right">      947.64</td>
    <td align="right">     1379.19</td>
    <td align="right">      849.60</td>
    <td align="right">      529.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1304.66</td>
    <td align="right">      965.85</td>
    <td align="right">     1099.16</td>
    <td align="right">      530.85</td>
    <td align="right">      568.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1001.53</td>
    <td align="right">      779.49</td>
    <td align="right">      918.13</td>
    <td align="right">      349.85</td>
    <td align="right">      568.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.23</td>
    <td align="right">      700.44</td>
    <td align="right">      653.75</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      548.01</td>
    <td align="right">      534.37</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      632.89</td>
    <td align="right">      483.88</td>
    <td align="right">      607.40</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      909.67</td>
    <td align="right">      510.17</td>
    <td align="right">      780.42</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1426.39</td>
    <td align="right">      622.53</td>
    <td align="right">     1086.21</td>
    <td align="right">      550.26</td>
    <td align="right">      535.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2012.26</td>
    <td align="right">      703.06</td>
    <td align="right">     1381.92</td>
    <td align="right">      923.88</td>
    <td align="right">      458.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2322.24</td>
    <td align="right">      983.70</td>
    <td align="right">     1679.90</td>
    <td align="right">     1186.12</td>
    <td align="right">      493.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2664.45</td>
    <td align="right">     1070.81</td>
    <td align="right">     1874.83</td>
    <td align="right">     1427.10</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1468.93</td>
    <td align="right">      779.89</td>
    <td align="right">     1148.15</td>
    <td align="right">      627.05</td>
    <td align="right">      521.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      548.01</td>
    <td align="right">      483.88</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2664.45</td>
    <td align="right">     1070.81</td>
    <td align="right">     1874.83</td>
    <td align="right">     1427.10</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      510.65</td>
    <td align="right">      714.57</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      601.44</td>
    <td align="right">      635.15</td>
    <td align="right">      542.87</td>
    <td align="right">      250.61</td>
    <td align="right">      292.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      707.04</td>
    <td align="right">      642.77</td>
    <td align="right">      622.32</td>
    <td align="right">      275.34</td>
    <td align="right">      346.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1106.59</td>
    <td align="right">      528.15</td>
    <td align="right">      857.89</td>
    <td align="right">      446.71</td>
    <td align="right">      411.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1051.87</td>
    <td align="right">      480.45</td>
    <td align="right">      842.67</td>
    <td align="right">      389.21</td>
    <td align="right">      453.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1188.76</td>
    <td align="right">      371.24</td>
    <td align="right">      892.69</td>
    <td align="right">      446.30</td>
    <td align="right">      446.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1323.08</td>
    <td align="right">      339.13</td>
    <td align="right">      944.99</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1259.72</td>
    <td align="right">      350.32</td>
    <td align="right">      886.64</td>
    <td align="right">      480.52</td>
    <td align="right">      406.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1037.28</td>
    <td align="right">      410.01</td>
    <td align="right">      759.17</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      809.25</td>
    <td align="right">      458.81</td>
    <td align="right">      580.31</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      609.51</td>
    <td align="right">      658.45</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      531.34</td>
    <td align="right">      719.98</td>
    <td align="right">      462.94</td>
    <td align="right">      248.29</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.12</td>
    <td align="right">      525.22</td>
    <td align="right">      698.25</td>
    <td align="right">      356.23</td>
    <td align="right">      342.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.65</td>
    <td align="right">      339.13</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1323.08</td>
    <td align="right">      719.98</td>
    <td align="right">      944.99</td>
    <td align="right">      505.64</td>
    <td align="right">      453.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      122.78</td>
    <td align="right">     1113.45</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      146.67</td>
    <td align="right">     1009.37</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.65</td>
    <td align="right">     1024.48</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.07</td>
    <td align="right">      812.48</td>
    <td align="right">      471.15</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.66</td>
    <td align="right">      710.43</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      507.10</td>
    <td align="right">      546.22</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      547.46</td>
    <td align="right">      487.27</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      471.04</td>
    <td align="right">      519.35</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      368.49</td>
    <td align="right">      626.78</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      326.35</td>
    <td align="right">      700.37</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      142.92</td>
    <td align="right">     1022.53</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.28</td>
    <td align="right">     1125.95</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      309.80</td>
    <td align="right">      807.19</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.28</td>
    <td align="right">      487.27</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      547.46</td>
    <td align="right">     1125.95</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.48</td>
    <td align="right">      669.38</td>
    <td align="right">      478.08</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      502.37</td>
    <td align="right">      613.01</td>
    <td align="right">      504.32</td>
    <td align="right">      231.03</td>
    <td align="right">      273.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      652.88</td>
    <td align="right">      622.72</td>
    <td align="right">      612.67</td>
    <td align="right">      273.00</td>
    <td align="right">      339.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      957.00</td>
    <td align="right">      504.68</td>
    <td align="right">      783.27</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      865.68</td>
    <td align="right">      459.99</td>
    <td align="right">      739.12</td>
    <td align="right">      308.44</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      922.37</td>
    <td align="right">      363.88</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1135.65</td>
    <td align="right">      326.48</td>
    <td align="right">      832.26</td>
    <td align="right">      413.56</td>
    <td align="right">      418.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1141.60</td>
    <td align="right">      331.39</td>
    <td align="right">      821.96</td>
    <td align="right">      436.60</td>
    <td align="right">      385.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      773.73</td>
    <td align="right">      390.24</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      706.69</td>
    <td align="right">      428.38</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      510.60</td>
    <td align="right">      617.44</td>
    <td align="right">      482.90</td>
    <td align="right">      245.33</td>
    <td align="right">      237.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      479.20</td>
    <td align="right">      672.93</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.26</td>
    <td align="right">      499.45</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      479.20</td>
    <td align="right">      326.48</td>
    <td align="right">      460.68</td>
    <td align="right">      231.03</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1141.60</td>
    <td align="right">      672.93</td>
    <td align="right">      832.26</td>
    <td align="right">      436.60</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2439.95</td>
    <td align="right">     1045.76</td>
    <td align="right">     1754.97</td>
    <td align="right">     1287.48</td>
    <td align="right">      467.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1725.76</td>
    <td align="right">      963.55</td>
    <td align="right">     1379.17</td>
    <td align="right">      849.59</td>
    <td align="right">      529.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1256.28</td>
    <td align="right">     1013.80</td>
    <td align="right">     1099.15</td>
    <td align="right">      530.84</td>
    <td align="right">      568.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      958.47</td>
    <td align="right">      828.78</td>
    <td align="right">      918.12</td>
    <td align="right">      349.84</td>
    <td align="right">      568.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.95</td>
    <td align="right">      755.22</td>
    <td align="right">      653.74</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      499.77</td>
    <td align="right">      587.17</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      603.60</td>
    <td align="right">      516.21</td>
    <td align="right">      607.39</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      886.00</td>
    <td align="right">      536.14</td>
    <td align="right">      780.41</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1407.45</td>
    <td align="right">      634.34</td>
    <td align="right">     1086.20</td>
    <td align="right">      550.26</td>
    <td align="right">      535.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2000.01</td>
    <td align="right">      691.57</td>
    <td align="right">     1381.90</td>
    <td align="right">      923.87</td>
    <td align="right">      458.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2298.39</td>
    <td align="right">      966.55</td>
    <td align="right">     1679.88</td>
    <td align="right">     1186.10</td>
    <td align="right">      493.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2640.17</td>
    <td align="right">     1049.24</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1437.06</td>
    <td align="right">      798.17</td>
    <td align="right">     1148.14</td>
    <td align="right">      627.04</td>
    <td align="right">      521.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.77</td>
    <td align="right">      516.21</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2640.17</td>
    <td align="right">     1049.24</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.44</td>
    <td align="right">      711.63</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      589.52</td>
    <td align="right">      644.31</td>
    <td align="right">      542.88</td>
    <td align="right">      250.61</td>
    <td align="right">      292.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      690.99</td>
    <td align="right">      654.61</td>
    <td align="right">      622.33</td>
    <td align="right">      275.35</td>
    <td align="right">      346.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1090.52</td>
    <td align="right">      536.19</td>
    <td align="right">      857.90</td>
    <td align="right">      446.72</td>
    <td align="right">      411.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1036.32</td>
    <td align="right">      486.63</td>
    <td align="right">      842.67</td>
    <td align="right">      389.22</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1172.00</td>
    <td align="right">      380.82</td>
    <td align="right">      892.70</td>
    <td align="right">      446.31</td>
    <td align="right">      446.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1314.59</td>
    <td align="right">      341.44</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1251.64</td>
    <td align="right">      352.11</td>
    <td align="right">      886.64</td>
    <td align="right">      480.53</td>
    <td align="right">      406.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1030.75</td>
    <td align="right">      408.71</td>
    <td align="right">      759.18</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      806.73</td>
    <td align="right">      454.02</td>
    <td align="right">      580.32</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      605.85</td>
    <td align="right">      650.49</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      526.80</td>
    <td align="right">      716.88</td>
    <td align="right">      462.94</td>
    <td align="right">      248.30</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      886.54</td>
    <td align="right">      527.57</td>
    <td align="right">      698.25</td>
    <td align="right">      356.24</td>
    <td align="right">      342.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      505.44</td>
    <td align="right">      341.44</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1314.59</td>
    <td align="right">      716.88</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377070E+09</td>
    <td align="right">0.273450E+10</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396145E+09</td>
    <td align="right">0.224286E+10</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652468E+09</td>
    <td align="right">0.255517E+10</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.880507E+09</td>
    <td align="right">0.199094E+10</td>
    <td align="right">0.122121E+10</td>
    <td align="right">  4645532.92</td>
    <td align="right">0.121657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108956E+10</td>
    <td align="right">0.179954E+10</td>
    <td align="right">0.151624E+10</td>
    <td align="right"> 70363461.90</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131360E+10</td>
    <td align="right">0.135487E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145316E+10</td>
    <td align="right">0.125537E+10</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127843E+09</td>
    <td align="right">0.140176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125110E+10</td>
    <td align="right">0.133000E+10</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281446.54</td>
    <td align="right">0.124517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.964084E+09</td>
    <td align="right">0.153290E+10</td>
    <td align="right">0.104075E+10</td>
    <td align="right">   158871.96</td>
    <td align="right">0.104059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.897007E+09</td>
    <td align="right">0.175101E+10</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417142E+09</td>
    <td align="right">0.243450E+10</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341103E+09</td>
    <td align="right">0.275871E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100329E+11</td>
    <td align="right">0.237404E+11</td>
    <td align="right">0.130199E+11</td>
    <td align="right">0.380795E+09</td>
    <td align="right">0.126391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341103E+09</td>
    <td align="right">0.125537E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145316E+10</td>
    <td align="right">0.275871E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138494E+10</td>
    <td align="right">0.167636E+10</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.684814E+09</td>
    <td align="right">0.595668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124398E+10</td>
    <td align="right">0.139025E+10</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.661158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177536E+10</td>
    <td align="right">0.158307E+10</td>
    <td align="right">0.164097E+10</td>
    <td align="right">0.731192E+09</td>
    <td align="right">0.909774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248154E+10</td>
    <td align="right">0.125960E+10</td>
    <td align="right">0.203023E+10</td>
    <td align="right">0.101825E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231942E+10</td>
    <td align="right">0.119036E+10</td>
    <td align="right">0.197966E+10</td>
    <td align="right">0.826117E+09</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237711E+10</td>
    <td align="right">0.920624E+09</td>
    <td align="right">0.190385E+10</td>
    <td align="right">0.826001E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302279E+10</td>
    <td align="right">0.856747E+09</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.110767E+10</td>
    <td align="right">0.112146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304069E+10</td>
    <td align="right">0.866540E+09</td>
    <td align="right">0.220153E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200095E+10</td>
    <td align="right">0.972548E+09</td>
    <td align="right">0.155121E+10</td>
    <td align="right">0.710839E+09</td>
    <td align="right">0.840372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190027E+10</td>
    <td align="right">0.109374E+10</td>
    <td align="right">0.141884E+10</td>
    <td align="right">0.729242E+09</td>
    <td align="right">0.689597E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136029E+10</td>
    <td align="right">0.150131E+10</td>
    <td align="right">0.125168E+10</td>
    <td align="right">0.635884E+09</td>
    <td align="right">0.615796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132739E+10</td>
    <td align="right">0.168468E+10</td>
    <td align="right">0.123389E+10</td>
    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242347E+11</td>
    <td align="right">0.149958E+11</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124398E+10</td>
    <td align="right">0.856747E+09</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304069E+10</td>
    <td align="right">0.168468E+10</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659321E+10</td>
    <td align="right">0.260735E+10</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.421835E+10</td>
    <td align="right">0.216697E+10</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340592E+10</td>
    <td align="right">0.254906E+10</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249862E+10</td>
    <td align="right">0.204239E+10</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145742E+10</td>
    <td align="right">0.192593E+10</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129516E+10</td>
    <td align="right">0.146438E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160610E+10</td>
    <td align="right">0.133791E+10</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236593E+10</td>
    <td align="right">0.138142E+10</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365499E+10</td>
    <td align="right">0.156075E+10</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.537878E+10</td>
    <td align="right">0.174605E+10</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600519E+10</td>
    <td align="right">0.233822E+10</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.713108E+10</td>
    <td align="right">0.261780E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.456108E+11</td>
    <td align="right">0.237382E+11</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129516E+10</td>
    <td align="right">0.133791E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.713108E+10</td>
    <td align="right">0.261780E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138062E+10</td>
    <td align="right">0.176543E+10</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144699E+10</td>
    <td align="right">0.144697E+10</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186977E+10</td>
    <td align="right">0.164560E+10</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282818E+10</td>
    <td align="right">0.131983E+10</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277747E+10</td>
    <td align="right">0.123941E+10</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302767E+10</td>
    <td align="right">0.946550E+09</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350419E+10</td>
    <td align="right">0.880971E+09</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333810E+10</td>
    <td align="right">0.904988E+09</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267220E+10</td>
    <td align="right">0.100351E+10</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217119E+10</td>
    <td align="right">0.114234E+10</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159454E+10</td>
    <td align="right">0.156241E+10</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143747E+10</td>
    <td align="right">0.177647E+10</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280484E+11</td>
    <td align="right">0.156345E+11</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138062E+10</td>
    <td align="right">0.880971E+09</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350419E+10</td>
    <td align="right">0.177647E+10</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344315E+09</td>
    <td align="right">0.295092E+10</td>
    <td align="right">0.712081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391235E+09</td>
    <td align="right">0.235955E+10</td>
    <td align="right">0.807351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671853E+09</td>
    <td align="right">0.263994E+10</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.936563E+09</td>
    <td align="right">0.200333E+10</td>
    <td align="right">0.122120E+10</td>
    <td align="right">  4645508.85</td>
    <td align="right">0.121656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114834E+10</td>
    <td align="right">0.182365E+10</td>
    <td align="right">0.151623E+10</td>
    <td align="right"> 70363097.29</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139445E+10</td>
    <td align="right">0.133901E+10</td>
    <td align="right">0.156338E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152298E+10</td>
    <td align="right">0.124826E+10</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127842E+09</td>
    <td align="right">0.140175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130736E+10</td>
    <td align="right">0.132804E+10</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281315.54</td>
    <td align="right">0.124516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.987460E+09</td>
    <td align="right">0.157575E+10</td>
    <td align="right">0.104074E+10</td>
    <td align="right">   158871.14</td>
    <td align="right">0.104058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890508E+09</td>
    <td align="right">0.185435E+10</td>
    <td align="right">0.853073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.383338E+09</td>
    <td align="right">0.263364E+10</td>
    <td align="right">0.747481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.306303E+09</td>
    <td align="right">0.298270E+10</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102847E+11</td>
    <td align="right">0.247391E+11</td>
    <td align="right">0.130198E+11</td>
    <td align="right">0.380793E+09</td>
    <td align="right">0.126390E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306303E+09</td>
    <td align="right">0.124826E+10</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152298E+10</td>
    <td align="right">0.298270E+10</td>
    <td align="right">0.156338E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134923E+10</td>
    <td align="right">0.181379E+10</td>
    <td align="right">0.128047E+10</td>
    <td align="right">0.684808E+09</td>
    <td align="right">0.595664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123977E+10</td>
    <td align="right">0.146416E+10</td>
    <td align="right">0.122005E+10</td>
    <td align="right">0.558893E+09</td>
    <td align="right">0.661154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178682E+10</td>
    <td align="right">0.164160E+10</td>
    <td align="right">0.164095E+10</td>
    <td align="right">0.731184E+09</td>
    <td align="right">0.909769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251816E+10</td>
    <td align="right">0.129123E+10</td>
    <td align="right">0.203021E+10</td>
    <td align="right">0.101824E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.235626E+10</td>
    <td align="right">0.121489E+10</td>
    <td align="right">0.197964E+10</td>
    <td align="right">0.826109E+09</td>
    <td align="right">0.115353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242979E+10</td>
    <td align="right">0.916938E+09</td>
    <td align="right">0.190384E+10</td>
    <td align="right">0.825993E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.306430E+10</td>
    <td align="right">0.872888E+09</td>
    <td align="right">0.222911E+10</td>
    <td align="right">0.110766E+10</td>
    <td align="right">0.112145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307671E+10</td>
    <td align="right">0.888906E+09</td>
    <td align="right">0.220152E+10</td>
    <td align="right">0.116937E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201845E+10</td>
    <td align="right">0.100993E+10</td>
    <td align="right">0.155120E+10</td>
    <td align="right">0.710831E+09</td>
    <td align="right">0.840368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189677E+10</td>
    <td align="right">0.116400E+10</td>
    <td align="right">0.141883E+10</td>
    <td align="right">0.729235E+09</td>
    <td align="right">0.689594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132665E+10</td>
    <td align="right">0.162395E+10</td>
    <td align="right">0.125167E+10</td>
    <td align="right">0.635877E+09</td>
    <td align="right">0.615793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129030E+10</td>
    <td align="right">0.181845E+10</td>
    <td align="right">0.123388E+10</td>
    <td align="right">0.685540E+09</td>
    <td align="right">0.548340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243532E+11</td>
    <td align="right">0.157207E+11</td>
    <td align="right">0.199414E+11</td>
    <td align="right">0.968373E+10</td>
    <td align="right">0.102576E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123977E+10</td>
    <td align="right">0.872888E+09</td>
    <td align="right">0.122005E+10</td>
    <td align="right">0.558893E+09</td>
    <td align="right">0.548340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307671E+10</td>
    <td align="right">0.181845E+10</td>
    <td align="right">0.222911E+10</td>
    <td align="right">0.116937E+10</td>
    <td align="right">0.115353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659781E+10</td>
    <td align="right">0.285672E+10</td>
    <td align="right">0.470055E+10</td>
    <td align="right">0.344842E+10</td>
    <td align="right">0.125213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426850E+10</td>
    <td align="right">0.229252E+10</td>
    <td align="right">0.333653E+10</td>
    <td align="right">0.205536E+10</td>
    <td align="right">0.128117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349441E+10</td>
    <td align="right">0.258693E+10</td>
    <td align="right">0.294398E+10</td>
    <td align="right">0.142183E+10</td>
    <td align="right">0.152215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259596E+10</td>
    <td align="right">0.202043E+10</td>
    <td align="right">0.237979E+10</td>
    <td align="right">0.906809E+09</td>
    <td align="right">0.147299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157283E+10</td>
    <td align="right">0.187605E+10</td>
    <td align="right">0.175100E+10</td>
    <td align="right">0.214754E+09</td>
    <td align="right">0.153625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142043E+10</td>
    <td align="right">0.138508E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89010120.53</td>
    <td align="right">0.139745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169513E+10</td>
    <td align="right">0.129603E+10</td>
    <td align="right">0.162685E+10</td>
    <td align="right">0.182189E+09</td>
    <td align="right">0.144466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243646E+10</td>
    <td align="right">0.136644E+10</td>
    <td align="right">0.209027E+10</td>
    <td align="right">0.658574E+09</td>
    <td align="right">0.143170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369721E+10</td>
    <td align="right">0.161361E+10</td>
    <td align="right">0.281546E+10</td>
    <td align="right">0.142628E+10</td>
    <td align="right">0.138918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538963E+10</td>
    <td align="right">0.188308E+10</td>
    <td align="right">0.370132E+10</td>
    <td align="right">0.247453E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.601924E+10</td>
    <td align="right">0.254975E+10</td>
    <td align="right">0.435431E+10</td>
    <td align="right">0.307442E+10</td>
    <td align="right">0.127989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.713646E+10</td>
    <td align="right">0.286806E+10</td>
    <td align="right">0.502154E+10</td>
    <td align="right">0.382234E+10</td>
    <td align="right">0.119920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463241E+11</td>
    <td align="right">0.245947E+11</td>
    <td align="right">0.362081E+11</td>
    <td align="right">0.197745E+11</td>
    <td align="right">0.164336E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142043E+10</td>
    <td align="right">0.129603E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89010120.53</td>
    <td align="right">0.119920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.713646E+10</td>
    <td align="right">0.286806E+10</td>
    <td align="right">0.502154E+10</td>
    <td align="right">0.382234E+10</td>
    <td align="right">0.153625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136774E+10</td>
    <td align="right">0.191391E+10</td>
    <td align="right">0.121880E+10</td>
    <td align="right">0.614695E+09</td>
    <td align="right">0.604105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145499E+10</td>
    <td align="right">0.153655E+10</td>
    <td align="right">0.131332E+10</td>
    <td align="right">0.606275E+09</td>
    <td align="right">0.707045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189373E+10</td>
    <td align="right">0.172159E+10</td>
    <td align="right">0.166683E+10</td>
    <td align="right">0.737481E+09</td>
    <td align="right">0.929351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286827E+10</td>
    <td align="right">0.136897E+10</td>
    <td align="right">0.222365E+10</td>
    <td align="right">0.115788E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281732E+10</td>
    <td align="right">0.128685E+10</td>
    <td align="right">0.225700E+10</td>
    <td align="right">0.104247E+10</td>
    <td align="right">0.121453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308126E+10</td>
    <td align="right">0.962249E+09</td>
    <td align="right">0.231385E+10</td>
    <td align="right">0.115682E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354375E+10</td>
    <td align="right">0.908331E+09</td>
    <td align="right">0.253107E+10</td>
    <td align="right">0.135429E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337404E+10</td>
    <td align="right">0.938304E+09</td>
    <td align="right">0.237477E+10</td>
    <td align="right">0.128703E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268862E+10</td>
    <td align="right">0.106274E+10</td>
    <td align="right">0.196777E+10</td>
    <td align="right">0.105299E+10</td>
    <td align="right">0.914782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216749E+10</td>
    <td align="right">0.122888E+10</td>
    <td align="right">0.155431E+10</td>
    <td align="right">0.848586E+09</td>
    <td align="right">0.705721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157984E+10</td>
    <td align="right">0.170671E+10</td>
    <td align="right">0.135866E+10</td>
    <td align="right">0.710654E+09</td>
    <td align="right">0.648009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142313E+10</td>
    <td align="right">0.192839E+10</td>
    <td align="right">0.123994E+10</td>
    <td align="right">0.665031E+09</td>
    <td align="right">0.574911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282602E+11</td>
    <td align="right">0.165635E+11</td>
    <td align="right">0.220200E+11</td>
    <td align="right">0.112342E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136774E+10</td>
    <td align="right">0.908331E+09</td>
    <td align="right">0.121880E+10</td>
    <td align="right">0.606275E+09</td>
    <td align="right">0.574911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354375E+10</td>
    <td align="right">0.192839E+10</td>
    <td align="right">0.253107E+10</td>
    <td align="right">0.135429E+10</td>
    <td align="right">0.121453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.328860E+09</td>
    <td align="right">0.298225E+10</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.354828E+09</td>
    <td align="right">0.244186E+10</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.612415E+09</td>
    <td align="right">0.274397E+10</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.865915E+09</td>
    <td align="right">0.210594E+10</td>
    <td align="right">0.122121E+10</td>
    <td align="right">  4645532.92</td>
    <td align="right">0.121657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107313E+10</td>
    <td align="right">0.190283E+10</td>
    <td align="right">0.151624E+10</td>
    <td align="right"> 70363461.90</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131440E+10</td>
    <td align="right">0.141581E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146632E+10</td>
    <td align="right">0.130510E+10</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127843E+09</td>
    <td align="right">0.140176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126162E+10</td>
    <td align="right">0.139103E+10</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281446.54</td>
    <td align="right">0.124517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.955121E+09</td>
    <td align="right">0.162463E+10</td>
    <td align="right">0.104075E+10</td>
    <td align="right">   158871.96</td>
    <td align="right">0.104059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.874100E+09</td>
    <td align="right">0.187586E+10</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370450E+09</td>
    <td align="right">0.265040E+10</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292697E+09</td>
    <td align="right">0.301575E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.976985E+10</td>
    <td align="right">0.254554E+11</td>
    <td align="right">0.130199E+11</td>
    <td align="right">0.380795E+09</td>
    <td align="right">0.126391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292697E+09</td>
    <td align="right">0.130510E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146632E+10</td>
    <td align="right">0.301575E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134315E+10</td>
    <td align="right">0.179287E+10</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.684814E+09</td>
    <td align="right">0.595668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121532E+10</td>
    <td align="right">0.148300E+10</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.661158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174867E+10</td>
    <td align="right">0.166789E+10</td>
    <td align="right">0.164097E+10</td>
    <td align="right">0.731192E+09</td>
    <td align="right">0.909774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248055E+10</td>
    <td align="right">0.130812E+10</td>
    <td align="right">0.203023E+10</td>
    <td align="right">0.101825E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231864E+10</td>
    <td align="right">0.123203E+10</td>
    <td align="right">0.197966E+10</td>
    <td align="right">0.826117E+09</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239078E+10</td>
    <td align="right">0.943184E+09</td>
    <td align="right">0.190385E+10</td>
    <td align="right">0.826001E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304174E+10</td>
    <td align="right">0.874444E+09</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.110767E+10</td>
    <td align="right">0.112146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305766E+10</td>
    <td align="right">0.887607E+09</td>
    <td align="right">0.220153E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200550E+10</td>
    <td align="right">0.101150E+10</td>
    <td align="right">0.155121E+10</td>
    <td align="right">0.710839E+09</td>
    <td align="right">0.840372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189281E+10</td>
    <td align="right">0.114736E+10</td>
    <td align="right">0.141884E+10</td>
    <td align="right">0.729242E+09</td>
    <td align="right">0.689597E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132348E+10</td>
    <td align="right">0.160041E+10</td>
    <td align="right">0.125168E+10</td>
    <td align="right">0.635884E+09</td>
    <td align="right">0.615796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128348E+10</td>
    <td align="right">0.180238E+10</td>
    <td align="right">0.123389E+10</td>
    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241018E+11</td>
    <td align="right">0.157508E+11</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121532E+10</td>
    <td align="right">0.874444E+09</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305766E+10</td>
    <td align="right">0.180238E+10</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653517E+10</td>
    <td align="right">0.280097E+10</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417497E+10</td>
    <td align="right">0.233103E+10</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.336482E+10</td>
    <td align="right">0.271536E+10</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248437E+10</td>
    <td align="right">0.214820E+10</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144085E+10</td>
    <td align="right">0.202277E+10</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129541E+10</td>
    <td align="right">0.152194E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161667E+10</td>
    <td align="right">0.138261E+10</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237305E+10</td>
    <td align="right">0.143599E+10</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364811E+10</td>
    <td align="right">0.164422E+10</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.535684E+10</td>
    <td align="right">0.185231E+10</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.595743E+10</td>
    <td align="right">0.250529E+10</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.707143E+10</td>
    <td align="right">0.281029E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.453191E+11</td>
    <td align="right">0.251710E+11</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129541E+10</td>
    <td align="right">0.138261E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.707143E+10</td>
    <td align="right">0.281029E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135376E+10</td>
    <td align="right">0.190602E+10</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142616E+10</td>
    <td align="right">0.155872E+10</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185074E+10</td>
    <td align="right">0.175332E+10</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282662E+10</td>
    <td align="right">0.138981E+10</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277568E+10</td>
    <td align="right">0.130339E+10</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303782E+10</td>
    <td align="right">0.987075E+09</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352100E+10</td>
    <td align="right">0.914522E+09</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335240E+10</td>
    <td align="right">0.943104E+09</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267170E+10</td>
    <td align="right">0.105938E+10</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216074E+10</td>
    <td align="right">0.121606E+10</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157036E+10</td>
    <td align="right">0.168608E+10</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141098E+10</td>
    <td align="right">0.192009E+10</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.279580E+11</td>
    <td align="right">0.166376E+11</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135376E+10</td>
    <td align="right">0.914522E+09</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.352100E+10</td>
    <td align="right">0.192009E+10</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.22</td>
    <td align="right">        9.60</td>
    <td align="right">        5.99</td>
    <td align="right">        2.23</td>
    <td align="right">        0.81</td>
    <td align="right">       45.19</td>
    <td align="right">      208.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.28</td>
    <td align="right">       10.19</td>
    <td align="right">        7.03</td>
    <td align="right">        3.12</td>
    <td align="right">        2.95</td>
    <td align="right">       66.07</td>
    <td align="right">      175.60</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.64</td>
    <td align="right">       10.60</td>
    <td align="right">        8.97</td>
    <td align="right">        2.93</td>
    <td align="right">        3.55</td>
    <td align="right">       84.90</td>
    <td align="right">      179.28</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.30</td>
    <td align="right">       12.61</td>
    <td align="right">       10.61</td>
    <td align="right">        2.62</td>
    <td align="right">        4.75</td>
    <td align="right">       81.20</td>
    <td align="right">      282.81</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.56</td>
    <td align="right">       12.64</td>
    <td align="right">       10.56</td>
    <td align="right">        2.92</td>
    <td align="right">        6.16</td>
    <td align="right">      105.80</td>
    <td align="right">      234.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.67</td>
    <td align="right">       14.80</td>
    <td align="right">       13.02</td>
    <td align="right">        2.53</td>
    <td align="right">        9.02</td>
    <td align="right">       98.05</td>
    <td align="right">      261.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.43</td>
    <td align="right">       16.75</td>
    <td align="right">       15.28</td>
    <td align="right">        2.35</td>
    <td align="right">        9.62</td>
    <td align="right">       86.54</td>
    <td align="right">      312.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        2.55</td>
    <td align="right">        9.61</td>
    <td align="right">       74.58</td>
    <td align="right">      307.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.47</td>
    <td align="right">       15.49</td>
    <td align="right">       13.65</td>
    <td align="right">        2.19</td>
    <td align="right">        8.98</td>
    <td align="right">       70.75</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.77</td>
    <td align="right">       13.71</td>
    <td align="right">        9.60</td>
    <td align="right">        2.71</td>
    <td align="right">        7.73</td>
    <td align="right">       53.88</td>
    <td align="right">      216.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.32</td>
    <td align="right">       10.42</td>
    <td align="right">        6.22</td>
    <td align="right">        2.47</td>
    <td align="right">        2.40</td>
    <td align="right">       50.75</td>
    <td align="right">      207.87</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.59</td>
    <td align="right">        8.80</td>
    <td align="right">        3.19</td>
    <td align="right">        2.50</td>
    <td align="right">        0.04</td>
    <td align="right">       39.49</td>
    <td align="right">      221.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.01</td>
    <td align="right">       12.75</td>
    <td align="right">       10.02</td>
    <td align="right">        2.59</td>
    <td align="right">        5.48</td>
    <td align="right">       71.44</td>
    <td align="right">      237.65</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.64</td>
    <td align="right">        8.80</td>
    <td align="right">        3.19</td>
    <td align="right">        2.19</td>
    <td align="right">        0.04</td>
    <td align="right">       39.49</td>
    <td align="right">      175.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        3.12</td>
    <td align="right">        9.62</td>
    <td align="right">      105.80</td>
    <td align="right">      312.15</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">       15.44</td>
    <td align="right">        8.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      120.00</td>
    <td align="right">      725.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">       14.65</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       10.11</td>
    <td align="right">      166.00</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.00</td>
    <td align="right">11-MAR-10:00</td>
    <td align="right">       13.80</td>
    <td align="right">        6.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      120.00</td>
    <td align="right">      907.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">26-APR-12:00</td>
    <td align="right">       17.11</td>
    <td align="right">       11.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.22</td>
    <td align="right">      159.00</td>
    <td align="right">      884.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.00</td>
    <td align="right">03-MAY-11:00</td>
    <td align="right">       15.03</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.98</td>
    <td align="right">      187.00</td>
    <td align="right">      842.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       19.58</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">19-JUL-10:00</td>
    <td align="right">       20.48</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.65</td>
    <td align="right">      173.00</td>
    <td align="right">      813.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">14-AUG-10:00</td>
    <td align="right">       21.18</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.84</td>
    <td align="right">      148.00</td>
    <td align="right">      840.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.00</td>
    <td align="right">29-SEP-10:00</td>
    <td align="right">       17.88</td>
    <td align="right">        5.00</td>
    <td align="right">        3.60</td>
    <td align="right">       19.35</td>
    <td align="right">      159.50</td>
    <td align="right">      790.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">16-OCT-10:00</td>
    <td align="right">       17.83</td>
    <td align="right">        4.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      122.00</td>
    <td align="right">      871.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.00</td>
    <td align="right">19-NOV-12:00</td>
    <td align="right">       14.94</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       11.07</td>
    <td align="right">      128.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.06</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.94</td>
    <td align="right">       75.50</td>
    <td align="right">      857.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.06</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">       75.50</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">       18.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      187.00</td>
    <td align="right">      907.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -15.5</td>
    <td align="right">       11.50</td>
    <td align="right">      193.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">04-FEB-05:00</td>
    <td align="right">        0.20</td>
    <td align="right">        -8.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">        4.32</td>
    <td align="right">        1.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.0</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.00</td>
    <td align="right">14-MAY-03:00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.00</td>
    <td align="right">13-JUN-03:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.00</td>
    <td align="right">06-JUL-00:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.00</td>
    <td align="right">24-AUG-01:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.00</td>
    <td align="right">20-SEP-02:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">12-OCT-04:00</td>
    <td align="right">        6.55</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">05-NOV-01:00</td>
    <td align="right">        5.53</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">03-DEC-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -8.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">        0.51</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.02</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      223.50</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.80</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.20</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.40</td>
    <td align="right">22-MAR-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.00</td>
    <td align="right">        3.10</td>
    <td align="right">        8.35</td>
    <td align="right">      145.50</td>
    <td align="right">      876.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.31</td>
    <td align="right">26-APR-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.03</td>
    <td align="right">      141.50</td>
    <td align="right">      915.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.69</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.58</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.18</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       14.84</td>
    <td align="right">      182.50</td>
    <td align="right">      808.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.18</td>
    <td align="right">18-AUG-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       17.21</td>
    <td align="right">      244.00</td>
    <td align="right">      667.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.84</td>
    <td align="right">22-SEP-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">       20.05</td>
    <td align="right">      284.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.08</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       19.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      102.00</td>
    <td align="right">      899.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.52</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.10</td>
    <td align="right">        7.15</td>
    <td align="right">      131.00</td>
    <td align="right">      808.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.63</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">        1.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       20.00</td>
    <td align="right">        5.10</td>
    <td align="right">       20.05</td>
    <td align="right">      303.50</td>
    <td align="right">      915.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">17-JAN-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.84</td>
    <td align="right">        2.10</td>
    <td align="right">       11.65</td>
    <td align="right">      241.50</td>
    <td align="right">       67.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.20</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.80</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">       21.67</td>
    <td align="right">       17.33</td>
    <td align="right">        3.77</td>
    <td align="right">        8.01</td>
    <td align="right">      112.00</td>
    <td align="right">      809.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">26-APR-21:19</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        2.23</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.00</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.69</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.00</td>
    <td align="right">28-JUN-08:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.66</td>
    <td align="right">        1.50</td>
    <td align="right">       16.12</td>
    <td align="right">      285.00</td>
    <td align="right">      428.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">18-JUL-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
    <td align="right">        4.60</td>
    <td align="right">       12.79</td>
    <td align="right">      169.00</td>
    <td align="right">      819.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.10</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       26.90</td>
    <td align="right">       20.91</td>
    <td align="right">        3.40</td>
    <td align="right">       13.73</td>
    <td align="right">      139.00</td>
    <td align="right">      817.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">22-SEP-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       20.55</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">      296.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">       19.17</td>
    <td align="right">       19.06</td>
    <td align="right">        0.25</td>
    <td align="right">       16.82</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.00</td>
    <td align="right">10-NOV-17:19</td>
    <td align="right">       16.67</td>
    <td align="right">       15.62</td>
    <td align="right">        2.77</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.63</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        0.25</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.90</td>
    <td align="right">       20.91</td>
    <td align="right">        5.10</td>
    <td align="right">       16.82</td>
    <td align="right">      303.50</td>
    <td align="right">      868.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.43</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.83</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.69</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.73</td>
    <td align="right">       55.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.65</td>
    <td align="right">       58.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.22</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       59.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.81</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.94</td>
    <td align="right">       34.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.91</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.99</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.33</td>
    <td align="right">       43.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.681070E+09</td>
    <td align="right">-.396367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-938229520.2</td>
    <td align="right">       70.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.644298E+09</td>
    <td align="right">-.360978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846508336.0</td>
    <td align="right">       70.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.936712E+09</td>
    <td align="right">-.422731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-924361747.6</td>
    <td align="right">       70.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551146E+09</td>
    <td align="right">-.372884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-912971047.3</td>
    <td align="right">       71.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.609452E+09</td>
    <td align="right">-.390209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-935299060.6</td>
    <td align="right">       70.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597238E+09</td>
    <td align="right">-.379016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-900601705.3</td>
    <td align="right">       70.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.226221E+09</td>
    <td align="right">-.351419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-953186922.3</td>
    <td align="right">       71.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573018E+09</td>
    <td align="right">-.387967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-926771887.1</td>
    <td align="right">       70.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.357081E+09</td>
    <td align="right">-.354077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-916015515.3</td>
    <td align="right">       71.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453244E+09</td>
    <td align="right">-.374012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-944919991.2</td>
    <td align="right">       71.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.589566E+09</td>
    <td align="right">-.377012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-907799515.5</td>
    <td align="right">       71.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534350E+09</td>
    <td align="right">-.380921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-950935594.0</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.675340E+10</td>
    <td align="right">-.454759E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.110576E+11</td>
    <td align="right">       71.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.226221E+09</td>
    <td align="right">-.422731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-953186922.3</td>
    <td align="right">       70.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.936712E+09</td>
    <td align="right">-.351419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846508336.0</td>
    <td align="right">       71.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7180.36</td>
    <td align="right">       36.09</td>
    <td align="right">      284.50</td>
    <td align="right">      278.00</td>
    <td align="right">     1408.24</td>
    <td align="right">       25.81</td>
    <td align="right">      164.50</td>
    <td align="right">      260.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     6464.86</td>
    <td align="right">       33.47</td>
    <td align="right">      264.50</td>
    <td align="right">      272.67</td>
    <td align="right">     1006.68</td>
    <td align="right">       23.53</td>
    <td align="right">      167.33</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2244.52</td>
    <td align="right">       15.78</td>
    <td align="right">       10.50</td>
    <td align="right">      320.33</td>
    <td align="right">      790.15</td>
    <td align="right">       19.97</td>
    <td align="right">      118.50</td>
    <td align="right">      265.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1351.21</td>
    <td align="right">       14.93</td>
    <td align="right">        0.00</td>
    <td align="right">      333.33</td>
    <td align="right">      644.12</td>
    <td align="right">       19.71</td>
    <td align="right">       37.00</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1178.09</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">      365.83</td>
    <td align="right">      514.36</td>
    <td align="right">       19.46</td>
    <td align="right">       15.00</td>
    <td align="right">      281.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1026.15</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
    <td align="right">      356.33</td>
    <td align="right">      469.61</td>
    <td align="right">       19.13</td>
    <td align="right">        1.17</td>
    <td align="right">      269.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">     1017.48</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      364.83</td>
    <td align="right">      490.51</td>
    <td align="right">       19.21</td>
    <td align="right">        2.50</td>
    <td align="right">      289.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1145.10</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">      354.33</td>
    <td align="right">      563.75</td>
    <td align="right">       19.33</td>
    <td align="right">       11.67</td>
    <td align="right">      283.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2336.42</td>
    <td align="right">       16.75</td>
    <td align="right">       29.50</td>
    <td align="right">      309.83</td>
    <td align="right">      752.29</td>
    <td align="right">       19.74</td>
    <td align="right">       56.17</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     7874.58</td>
    <td align="right">       33.33</td>
    <td align="right">      267.00</td>
    <td align="right">      305.00</td>
    <td align="right">      953.25</td>
    <td align="right">       20.46</td>
    <td align="right">       63.83</td>
    <td align="right">      260.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     6978.07</td>
    <td align="right">       35.57</td>
    <td align="right">      289.33</td>
    <td align="right">      278.50</td>
    <td align="right">     1256.65</td>
    <td align="right">       25.39</td>
    <td align="right">      170.17</td>
    <td align="right">      265.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     6951.63</td>
    <td align="right">       34.31</td>
    <td align="right">      264.83</td>
    <td align="right">      277.17</td>
    <td align="right">     1683.89</td>
    <td align="right">       28.05</td>
    <td align="right">      170.83</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3476.45</td>
    <td align="right">       22.07</td>
    <td align="right">     1410.17</td>
    <td align="right">     3816.17</td>
    <td align="right">      836.67</td>
    <td align="right">       21.35</td>
    <td align="right">      978.67</td>
    <td align="right">     3217.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1017.48</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
    <td align="right">      272.67</td>
    <td align="right">      469.61</td>
    <td align="right">       19.13</td>
    <td align="right">        1.17</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7874.58</td>
    <td align="right">       36.09</td>
    <td align="right">      289.33</td>
    <td align="right">      365.83</td>
    <td align="right">     1683.89</td>
    <td align="right">       28.05</td>
    <td align="right">      170.83</td>
    <td align="right">      289.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1983.60</td>
    <td align="right">       18.03</td>
    <td align="right">       86.00</td>
    <td align="right">      260.17</td>
    <td align="right">      718.86</td>
    <td align="right">       21.76</td>
    <td align="right">       57.67</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     2256.62</td>
    <td align="right">       19.32</td>
    <td align="right">       96.33</td>
    <td align="right">      264.83</td>
    <td align="right">      780.03</td>
    <td align="right">       20.84</td>
    <td align="right">       44.33</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     2115.97</td>
    <td align="right">       16.63</td>
    <td align="right">       83.33</td>
    <td align="right">      313.00</td>
    <td align="right">      758.32</td>
    <td align="right">       20.48</td>
    <td align="right">       48.17</td>
    <td align="right">      240.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     2977.19</td>
    <td align="right">       18.15</td>
    <td align="right">      106.00</td>
    <td align="right">      336.17</td>
    <td align="right">     1011.25</td>
    <td align="right">       21.49</td>
    <td align="right">       65.00</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     2656.83</td>
    <td align="right">       17.07</td>
    <td align="right">      106.67</td>
    <td align="right">      375.17</td>
    <td align="right">      773.18</td>
    <td align="right">       19.70</td>
    <td align="right">       42.83</td>
    <td align="right">      293.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     2786.14</td>
    <td align="right">       16.65</td>
    <td align="right">       99.17</td>
    <td align="right">      365.67</td>
    <td align="right">      750.22</td>
    <td align="right">       19.01</td>
    <td align="right">       35.33</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     3125.93</td>
    <td align="right">       17.39</td>
    <td align="right">      113.17</td>
    <td align="right">      373.00</td>
    <td align="right">      814.50</td>
    <td align="right">       19.14</td>
    <td align="right">       39.50</td>
    <td align="right">      306.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     3076.32</td>
    <td align="right">       17.85</td>
    <td align="right">      113.67</td>
    <td align="right">      358.33</td>
    <td align="right">     1042.58</td>
    <td align="right">       21.17</td>
    <td align="right">       69.67</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2373.54</td>
    <td align="right">       17.28</td>
    <td align="right">       89.00</td>
    <td align="right">      310.33</td>
    <td align="right">      795.58</td>
    <td align="right">       20.14</td>
    <td align="right">       43.67</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     2037.62</td>
    <td align="right">       15.79</td>
    <td align="right">       68.50</td>
    <td align="right">      276.33</td>
    <td align="right">      795.21</td>
    <td align="right">       20.02</td>
    <td align="right">       42.50</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     1845.25</td>
    <td align="right">       17.57</td>
    <td align="right">       83.50</td>
    <td align="right">      259.50</td>
    <td align="right">      884.00</td>
    <td align="right">       22.11</td>
    <td align="right">       66.17</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     2055.96</td>
    <td align="right">       20.00</td>
    <td align="right">      110.33</td>
    <td align="right">      262.00</td>
    <td align="right">      724.44</td>
    <td align="right">       21.31</td>
    <td align="right">       59.00</td>
    <td align="right">      167.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2491.76</td>
    <td align="right">       17.59</td>
    <td align="right">     1155.67</td>
    <td align="right">     3754.50</td>
    <td align="right">      825.40</td>
    <td align="right">       20.52</td>
    <td align="right">      613.83</td>
    <td align="right">     2822.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1845.25</td>
    <td align="right">       15.79</td>
    <td align="right">       68.50</td>
    <td align="right">      259.50</td>
    <td align="right">      718.86</td>
    <td align="right">       19.01</td>
    <td align="right">       35.33</td>
    <td align="right">      167.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3125.93</td>
    <td align="right">       20.00</td>
    <td align="right">      113.67</td>
    <td align="right">      375.17</td>
    <td align="right">     1042.58</td>
    <td align="right">       22.11</td>
    <td align="right">       69.67</td>
    <td align="right">      306.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-11:39</td>
    <td align="right">      502.10</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">      228.83</td>
    <td align="right">      270.52</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:50</td>
    <td align="right">      622.64</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">      246.83</td>
    <td align="right">      305.56</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">       92.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">      743.89</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">      348.00</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      184.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">      807.82</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">      339.50</td>
    <td align="right">      412.45</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">      261.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1037.30</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      382.17</td>
    <td align="right">      473.32</td>
    <td align="right">       19.88</td>
    <td align="right">       16.83</td>
    <td align="right">      322.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">     1088.77</td>
    <td align="right">       17.22</td>
    <td align="right">       42.33</td>
    <td align="right">      375.17</td>
    <td align="right">      482.38</td>
    <td align="right">       20.08</td>
    <td align="right">       54.83</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">      999.09</td>
    <td align="right">       17.09</td>
    <td align="right">       44.83</td>
    <td align="right">      384.33</td>
    <td align="right">      473.08</td>
    <td align="right">       19.99</td>
    <td align="right">       43.67</td>
    <td align="right">      346.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">      814.67</td>
    <td align="right">       14.45</td>
    <td align="right">        0.00</td>
    <td align="right">      366.00</td>
    <td align="right">      418.26</td>
    <td align="right">       19.27</td>
    <td align="right">        0.17</td>
    <td align="right">      293.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      712.34</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">      305.00</td>
    <td align="right">      371.00</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">      199.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-10:50</td>
    <td align="right">      537.43</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
    <td align="right">      253.17</td>
    <td align="right">      290.02</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">       77.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">      513.89</td>
    <td align="right">       11.30</td>
    <td align="right">        0.00</td>
    <td align="right">      233.83</td>
    <td align="right">      272.32</td>
    <td align="right">       16.55</td>
    <td align="right">        0.00</td>
    <td align="right">       48.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      450.88</td>
    <td align="right">       10.72</td>
    <td align="right">        0.00</td>
    <td align="right">      218.33</td>
    <td align="right">      250.83</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      760.97</td>
    <td align="right">       13.80</td>
    <td align="right">       87.17</td>
    <td align="right">     3638.67</td>
    <td align="right">      374.18</td>
    <td align="right">       18.44</td>
    <td align="right">      115.50</td>
    <td align="right">     2196.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      450.88</td>
    <td align="right">       10.72</td>
    <td align="right">        0.00</td>
    <td align="right">      218.33</td>
    <td align="right">      250.83</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1088.77</td>
    <td align="right">       17.22</td>
    <td align="right">       44.83</td>
    <td align="right">      384.33</td>
    <td align="right">      482.38</td>
    <td align="right">       20.08</td>
    <td align="right">       54.83</td>
    <td align="right">      346.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">     1964.98</td>
    <td align="right">       17.72</td>
    <td align="right">       87.17</td>
    <td align="right">      243.00</td>
    <td align="right">      683.34</td>
    <td align="right">       20.80</td>
    <td align="right">       47.00</td>
    <td align="right">      171.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     2366.99</td>
    <td align="right">       19.18</td>
    <td align="right">       99.33</td>
    <td align="right">      251.67</td>
    <td align="right">      904.60</td>
    <td align="right">       22.14</td>
    <td align="right">       60.00</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:39</td>
    <td align="right">     2132.91</td>
    <td align="right">       16.39</td>
    <td align="right">       81.33</td>
    <td align="right">      305.67</td>
    <td align="right">     1021.15</td>
    <td align="right">       21.59</td>
    <td align="right">       71.67</td>
    <td align="right">      232.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:00</td>
    <td align="right">     2774.58</td>
    <td align="right">       16.40</td>
    <td align="right">       82.33</td>
    <td align="right">      329.83</td>
    <td align="right">      966.90</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:00</td>
    <td align="right">     2786.71</td>
    <td align="right">       13.76</td>
    <td align="right">       53.50</td>
    <td align="right">      365.17</td>
    <td align="right">      977.26</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">      296.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     3054.96</td>
    <td align="right">       13.58</td>
    <td align="right">       51.83</td>
    <td align="right">      361.00</td>
    <td align="right">     1119.37</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:00</td>
    <td align="right">     3202.86</td>
    <td align="right">       13.73</td>
    <td align="right">       58.83</td>
    <td align="right">      368.67</td>
    <td align="right">     1159.16</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      317.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:20</td>
    <td align="right">     3095.40</td>
    <td align="right">       16.06</td>
    <td align="right">       89.67</td>
    <td align="right">      349.83</td>
    <td align="right">     1093.30</td>
    <td align="right">       17.61</td>
    <td align="right">        7.00</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">     3443.68</td>
    <td align="right">       19.27</td>
    <td align="right">      113.83</td>
    <td align="right">      302.67</td>
    <td align="right">     1251.53</td>
    <td align="right">       22.16</td>
    <td align="right">       71.83</td>
    <td align="right">      243.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-10:09</td>
    <td align="right">     2540.51</td>
    <td align="right">       19.11</td>
    <td align="right">      104.00</td>
    <td align="right">      279.33</td>
    <td align="right">      906.99</td>
    <td align="right">       20.71</td>
    <td align="right">       52.50</td>
    <td align="right">      199.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     1939.81</td>
    <td align="right">       17.20</td>
    <td align="right">       82.33</td>
    <td align="right">      247.67</td>
    <td align="right">     1000.28</td>
    <td align="right">       22.58</td>
    <td align="right">       75.00</td>
    <td align="right">      177.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1743.93</td>
    <td align="right">       17.23</td>
    <td align="right">       83.83</td>
    <td align="right">      235.50</td>
    <td align="right">      919.91</td>
    <td align="right">       22.55</td>
    <td align="right">       76.00</td>
    <td align="right">      160.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2636.27</td>
    <td align="right">       16.41</td>
    <td align="right">      988.00</td>
    <td align="right">     3640.00</td>
    <td align="right">     1011.12</td>
    <td align="right">       19.75</td>
    <td align="right">      461.00</td>
    <td align="right">     2843.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1743.93</td>
    <td align="right">       13.58</td>
    <td align="right">       51.83</td>
    <td align="right">      235.50</td>
    <td align="right">      683.34</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      160.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3443.68</td>
    <td align="right">       19.27</td>
    <td align="right">      113.83</td>
    <td align="right">      368.67</td>
    <td align="right">     1251.53</td>
    <td align="right">       22.58</td>
    <td align="right">       76.00</td>
    <td align="right">      317.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7006.39</td>
    <td align="right">       35.76</td>
    <td align="right">      284.00</td>
    <td align="right">      275.67</td>
    <td align="right">     1301.88</td>
    <td align="right">       23.47</td>
    <td align="right">       97.17</td>
    <td align="right">      259.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     6289.15</td>
    <td align="right">       31.94</td>
    <td align="right">      253.67</td>
    <td align="right">      269.83</td>
    <td align="right">      926.64</td>
    <td align="right">       21.60</td>
    <td align="right">       61.00</td>
    <td align="right">      242.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2125.06</td>
    <td align="right">       11.51</td>
    <td align="right">        9.83</td>
    <td align="right">      319.33</td>
    <td align="right">      732.77</td>
    <td align="right">       17.71</td>
    <td align="right">        3.00</td>
    <td align="right">      260.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     1270.88</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">      331.33</td>
    <td align="right">      605.57</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">      268.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     1114.73</td>
    <td align="right">       10.68</td>
    <td align="right">        0.00</td>
    <td align="right">      362.33</td>
    <td align="right">      490.47</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">      274.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:19</td>
    <td align="right">      972.91</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">      354.50</td>
    <td align="right">      450.72</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">      963.96</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
    <td align="right">      362.50</td>
    <td align="right">      470.43</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">      282.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1079.39</td>
    <td align="right">       10.65</td>
    <td align="right">        0.00</td>
    <td align="right">      350.83</td>
    <td align="right">      533.84</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">      278.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2232.99</td>
    <td align="right">       12.86</td>
    <td align="right">       29.50</td>
    <td align="right">      308.67</td>
    <td align="right">      698.60</td>
    <td align="right">       17.57</td>
    <td align="right">        1.00</td>
    <td align="right">      255.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     7716.75</td>
    <td align="right">       32.40</td>
    <td align="right">      263.33</td>
    <td align="right">      300.17</td>
    <td align="right">      873.40</td>
    <td align="right">       18.03</td>
    <td align="right">       14.00</td>
    <td align="right">      256.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     6764.56</td>
    <td align="right">       33.73</td>
    <td align="right">      273.83</td>
    <td align="right">      273.50</td>
    <td align="right">     1155.38</td>
    <td align="right">       22.89</td>
    <td align="right">       90.67</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     6769.01</td>
    <td align="right">       33.72</td>
    <td align="right">      264.83</td>
    <td align="right">      275.00</td>
    <td align="right">     1553.75</td>
    <td align="right">       25.14</td>
    <td align="right">      125.67</td>
    <td align="right">      262.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3363.02</td>
    <td align="right">       19.14</td>
    <td align="right">     1379.00</td>
