    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6317.97</td>
    <td align="right">     5775.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20822293</td>
    <td align="right">    0.175421</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6317.97</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00751082</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751082</td>
    <td align="right">     47.9045</td>
    <td align="right">     4064.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8944.798</td>
    <td align="right">    8944.798</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8944.80</td>
    <td align="right">     8944.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32249595</td>
    <td align="right">    0.271692</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8944.80</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00745783</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00745783</td>
    <td align="right">     47.5708</td>
    <td align="right">     6295.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7094.062</td>
    <td align="right">    7094.062</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     7094.06</td>
    <td align="right">     5980.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21563781</td>
    <td align="right">    0.181668</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7094.06</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00750969</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750969</td>
    <td align="right">     47.8974</td>
    <td align="right">     4208.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8994.820</td>
    <td align="right">    8994.820</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8994.82</td>
    <td align="right">     8994.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32429944</td>
    <td align="right">    0.273211</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8994.82</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00746466</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746466</td>
    <td align="right">     47.6138</td>
    <td align="right">     6331.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6977.913</td>
    <td align="right">    6977.913</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6977.91</td>
    <td align="right">     5933.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21394140</td>
    <td align="right">    0.180238</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6977.91</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00750011</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00750011</td>
    <td align="right">     47.8370</td>
    <td align="right">     4175.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   99613.223</td>
    <td align="right">   79752.178</td>
    <td align="right">    5.476900</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1744</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.476900</td>
    <td align="right">  6.50103031</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    98240.11</td>
    <td align="right">    93609.53</td>
    <td align="right">      1.0140</td>
    <td align="right">  6.50103031</td>
    <td align="right">    5.476900</td>
    <td align="right">       25.87</td>
    <td align="right">       17.12</td>
    <td align="right">  0.00878692</td>
    <td align="right">     48390.6</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32386.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12588.445</td>
    <td align="right">    85651.66</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  1.82471000</td>
    <td align="right">     33.3165</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878297</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874348</td>
    <td align="right">     46.3809</td>
    <td align="right">    71559.98</td>
    <td align="right">        0.00</td>
    <td align="right">   102663.85</td>
    <td align="right">    80644.58</td>
    <td align="right">  6.24364483</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.04</td>
    <td align="right">       13.85</td>
    <td align="right">  0.00979618</td>
    <td align="right">     38864.8</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33316.342</td>
    <td align="right">   33316.342</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.476900</td>
    <td align="right">  6.50103031</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    33316.34</td>
    <td align="right">    33316.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.95030909</td>
    <td align="right">    1.643070</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">      2487.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33316.34</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  1.82471000</td>
    <td align="right">    111.0549</td>
    <td align="right">       20.81</td>
    <td align="right">  0.00765563</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765563</td>
    <td align="right">     48.8153</td>
    <td align="right">    27158.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   74922.335</td>
    <td align="right">   59995.811</td>
    <td align="right">    4.047399</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2930</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.047399</td>
    <td align="right">  4.80422508</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    73754.39</td>
    <td align="right">    69588.55</td>
    <td align="right">      1.0158</td>
    <td align="right">  4.80422508</td>
    <td align="right">    4.047399</td>
    <td align="right">       26.01</td>
    <td align="right">       17.22</td>
    <td align="right">  0.00885067</td>
    <td align="right">     48701.8</td>
    <td align="right">       10.89</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32374.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9363.198</td>
    <td align="right">    64391.19</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  1.44676000</td>
    <td align="right">     35.7454</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888415</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880605</td>
    <td align="right">     46.7081</td>
    <td align="right">    52637.89</td>
    <td align="right">        0.00</td>
    <td align="right">    77216.81</td>
    <td align="right">    60668.62</td>
    <td align="right">  4.61401865</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.81</td>
    <td align="right">       13.74</td>
    <td align="right">  0.00977272</td>
    <td align="right">     38572.4</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24620.591</td>
    <td align="right">   24620.591</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.047399</td>
    <td align="right">  4.80422508</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24620.59</td>
    <td align="right">    24620.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.44126752</td>
    <td align="right">    1.214220</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">      2487.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24620.59</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  1.44676000</td>
    <td align="right">    119.1514</td>
    <td align="right">       20.88</td>
    <td align="right">  0.00765034</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765034</td>
    <td align="right">     48.7820</td>
    <td align="right">    31429.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79757.269</td>
    <td align="right">   63820.639</td>
    <td align="right">    4.405729</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2457</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.405729</td>
    <td align="right">  5.22955966</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">    78708.45</td>
    <td align="right">    74474.10</td>
    <td align="right">      1.0133</td>
    <td align="right">  5.22955966</td>
    <td align="right">    4.405729</td>
    <td align="right">       25.67</td>
    <td align="right">       17.08</td>
    <td align="right">  0.00882527</td>
    <td align="right">     48283.9</td>
    <td align="right">       10.89</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32374.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10192.154</td>
    <td align="right">    68516.30</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  1.35899000</td>
    <td align="right">     30.8460</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883908</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00879307</td>
    <td align="right">     46.6402</td>
    <td align="right">    59692.50</td>
    <td align="right">        0.00</td>
    <td align="right">    82199.82</td>
    <td align="right">    64541.37</td>
    <td align="right">  5.02251360</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.11</td>
    <td align="right">       13.88</td>
    <td align="right">  0.00980042</td>
    <td align="right">     38941.4</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26800.337</td>
    <td align="right">   26800.337</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.405729</td>
    <td align="right">  5.22955966</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    26800.34</td>
    <td align="right">    26800.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.56886790</td>
    <td align="right">    1.321719</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269120</td>
    <td align="right">      2493.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    26800.34</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  1.35899000</td>
    <td align="right">    102.8199</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00788857</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00786122</td>
    <td align="right">     50.1081</td>
    <td align="right">    31259.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.82</td>
    <td align="right">        5.48</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.45</td>
    <td align="right">        4.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.36</td>
    <td align="right">        4.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1691.83</td>
    <td align="right">     2088.83</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1107.67</td>
    <td align="right">     3302.33</td>
    <td align="right">       68.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1194.83</td>
    <td align="right">     3948.67</td>
    <td align="right">      403.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1762.17</td>
    <td align="right">     4602.67</td>
    <td align="right">     1140.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     1916.50</td>
    <td align="right">     4783.50</td>
    <td align="right">     1162.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     1776.67</td>
    <td align="right">     4518.50</td>
    <td align="right">      940.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     1825.00</td>
    <td align="right">     5004.83</td>
    <td align="right">     1225.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     1055.33</td>
    <td align="right">     4628.50</td>
    <td align="right">      623.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     1445.00</td>
    <td align="right">     4731.50</td>
    <td align="right">      709.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1443.67</td>
    <td align="right">     4921.33</td>
    <td align="right">      859.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1330.33</td>
    <td align="right">     4871.50</td>
    <td align="right">      732.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     1273.00</td>
    <td align="right">     4153.50</td>
    <td align="right">      561.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1186.83</td>
    <td align="right">     4106.67</td>
    <td align="right">      622.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     1396.67</td>
    <td align="right">     4180.83</td>
    <td align="right">      448.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1313.67</td>
    <td align="right">     4822.50</td>
    <td align="right">      656.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3674.17</td>
    <td align="right">     5538.83</td>
    <td align="right">     1508.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.83</td>
    <td align="right">        2.83</td>
    <td align="right">        0.83</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        2.67</td>
    <td align="right">        1.17</td>
    <td align="right">        1.83</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.00</td>
    <td align="right">        8.83</td>
    <td align="right">        1.00</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      453.50</td>
    <td align="right">        2.67</td>
    <td align="right">      453.17</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        1.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        1.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.17</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        1.17</td>
    <td align="right">        1.50</td>
    <td align="right">        0.83</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.17</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      465.33</td>
    <td align="right">       26.00</td>
    <td align="right">      461.67</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.49</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.49</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.49</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.746</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.752</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.589</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.378</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.702</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.585</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.331</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.044</td>
    <td align="right">       1.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.408</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.711</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.51</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.610</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.377</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.682</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.49</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.49</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.49</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.87</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.51</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.53</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.87</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1522.14</td>
    <td align="right">    13964.26</td>
    <td align="right">22-JAN-12:30</td>
    <td align="right">   199022.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1131.75</td>
    <td align="right">    13665.74</td>
    <td align="right">22-JAN-12:20</td>
    <td align="right">    97572.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      390.07</td>
    <td align="right">     3131.66</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    37303.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      315.51</td>
    <td align="right">     1280.14</td>
    <td align="right">22-JAN-12:20</td>
    <td align="right">    38907.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      315.51</td>
    <td align="right">     1280.14</td>
    <td align="right">22-JAN-12:20</td>
    <td align="right">    38907.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      215.11</td>
    <td align="right">     2807.86</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    14824.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       88.52</td>
    <td align="right">      426.71</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     7680.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       32.39</td>
    <td align="right">      501.96</td>
    <td align="right">22-JAN-12:20</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-11:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       20.11</td>
    <td align="right">      317.77</td>
    <td align="right">08-JAN-09:00</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:40</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       31.30</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       20.13</td>
    <td align="right">      317.76</td>
    <td align="right">08-JAN-12:10</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       32.24</td>
    <td align="right">      501.96</td>
    <td align="right">15-JAN-12:30</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-12:00</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       20.05</td>
    <td align="right">      317.77</td>
    <td align="right">08-JAN-09:00</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:30</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       31.21</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       20.07</td>
    <td align="right">      317.76</td>
    <td align="right">08-JAN-12:10</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:20</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       32.39</td>
    <td align="right">      501.96</td>
    <td align="right">22-JAN-12:20</td>
    <td align="right">     3125.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-11:50</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       20.11</td>
    <td align="right">      317.77</td>
    <td align="right">08-JAN-09:00</td>
    <td align="right">     1978.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:40</td>
    <td align="right">     1025.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       31.30</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     3125.07</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1619.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       20.14</td>
    <td align="right">      317.76</td>
    <td align="right">08-JAN-12:10</td>
    <td align="right">     1978.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">     1025.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58665.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      301.56</td>
    <td align="right">     2704.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29623.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      323.80</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      266.01</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   134170.66</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       19.15</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       19.15</td>
    <td align="right">      291.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1384.57</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1522.14</td>
    <td align="right">    13964.26</td>
    <td align="right">22-JAN-12:30</td>
    <td align="right">   199022.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1522.14</td>
    <td align="right">    13964.26</td>
    <td align="right">22-JAN-12:30</td>
    <td align="right">   199022.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1522.14</td>
    <td align="right">    13964.26</td>
    <td align="right">22-JAN-12:30</td>
    <td align="right">   199022.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1522.14</td>
    <td align="right">    13964.26</td>
    <td align="right">22-JAN-12:30</td>
    <td align="right">   199022.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1522.14</td>
    <td align="right">    13964.26</td>
    <td align="right">22-JAN-12:30</td>
    <td align="right">   199022.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1522.14</td>
    <td align="right">    13964.26</td>
    <td align="right">22-JAN-12:30</td>
    <td align="right">   199022.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       81.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   130495.83</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       75.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12227.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       75.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12227.97</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      124.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      124.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     7921.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       89.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56420.97</td>
    <td align="right">29-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        8.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1093.31</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      651.50</td>
    <td align="right">    12385.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36509.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      434.32</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">   109820.50</td>
    <td align="right">26-DEC-11:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       86.72</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">    10243.15</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       86.72</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">    10243.15</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       86.72</td>
    <td align="right">     2003.43</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">    10243.15</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      347.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   105921.59</td>
    <td align="right">06-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      347.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   105921.59</td>
    <td align="right">06-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6140.21</td>
    <td align="right">17-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6140.21</td>
    <td align="right">17-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6140.21</td>
    <td align="right">17-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1820.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   351957.95</td>
    <td align="right">29-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1045.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   145976.81</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      300.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32484.27</td>
    <td align="right">05-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       48.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   124311.98</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15802.56</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      997.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   145976.81</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      300.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32484.27</td>
    <td align="right">05-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8678.53</td>
    <td align="right">10-AUG-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6284.15</td>
    <td align="right">09-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8678.53</td>
    <td align="right">10-AUG-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5771.44</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5771.44</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3108.80</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5452.83</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5452.83</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3794.62</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      146.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17482.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16961.25</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      146.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17482.10</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      135.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20075.65</td>
    <td align="right">10-AUG-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17371.53</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      134.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20075.65</td>
    <td align="right">10-AUG-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5368.73</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4263.27</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5368.73</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7806.26</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5282.35</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       27.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7806.26</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       45.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11814.05</td>
    <td align="right">04-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7038.26</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       42.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11814.05</td>
    <td align="right">04-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8620.61</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5602.06</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       29.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8620.61</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       21.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3769.28</td>
    <td align="right">24-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3438.10</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3769.28</td>
    <td align="right">24-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6096.00</td>
    <td align="right">31-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4565.99</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6096.00</td>
    <td align="right">31-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       43.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10975.71</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7373.75</td>
    <td align="right">06-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10975.71</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       27.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7074.97</td>
    <td align="right">31-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4835.11</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       27.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7074.97</td>
    <td align="right">31-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4723.35</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3726.95</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4723.35</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8040.33</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5057.33</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8040.33</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       46.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11669.38</td>
    <td align="right">04-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6558.38</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       46.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11669.38</td>
    <td align="right">04-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       32.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8240.51</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5023.80</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8240.51</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6140.21</td>
    <td align="right">17-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6140.21</td>
    <td align="right">17-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       50.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6140.21</td>
    <td align="right">17-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      723.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   210045.13</td>
    <td align="right">29-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      360.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   179719.82</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      363.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   210045.13</td>
    <td align="right">29-AUG-13:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">    -300.705</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.895</td>
    <td align="right">      88.516</td>
    <td align="right">     301.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -122.357</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.301</td>
    <td align="right">    -146.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.489</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -102.607</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.181</td>
    <td align="right">    -133.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.316</td>
    <td align="right">      88.516</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -116.616</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.794</td>
    <td align="right">     -23.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.564</td>
    <td align="right">       5.706</td>
    <td align="right">      26.688</td>
    <td align="right">      10.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       5.203</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.911</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.134</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.921</td>
    <td align="right">     -27.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.868</td>
    <td align="right">       3.216</td>
    <td align="right">      16.894</td>
    <td align="right">      22.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.768</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.654</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.706</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.389</td>
    <td align="right">     -42.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.576</td>
    <td align="right">       4.615</td>
    <td align="right">      26.688</td>
    <td align="right">      46.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.036</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.259</td>
    <td align="right">     -10.198</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.993</td>
    <td align="right">     -29.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.953</td>
    <td align="right">       3.238</td>
    <td align="right">      16.894</td>
    <td align="right">      24.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.237</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.750</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.750</td>
    <td align="right">     -20.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.434</td>
    <td align="right">       5.557</td>
    <td align="right">      26.688</td>
    <td align="right">      10.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       2.532</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.272</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.120</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.596</td>
    <td align="right">     -26.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.829</td>
    <td align="right">       3.152</td>
    <td align="right">      16.894</td>
    <td align="right">      22.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.496</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.706</td>
    <td align="right">      -0.801</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.961</td>
    <td align="right">     -27.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.860</td>
    <td align="right">       4.526</td>
    <td align="right">      26.688</td>
    <td align="right">      46.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.608</td>
    <td align="right">       0.788</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.829</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.117</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.603</td>
    <td align="right">     -27.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.894</td>
    <td align="right">       3.171</td>
    <td align="right">      16.894</td>
    <td align="right">      24.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.139</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.730</td>
    <td align="right">      -1.571</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.620</td>
    <td align="right">     -24.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.371</td>
    <td align="right">       5.706</td>
    <td align="right">      26.688</td>
    <td align="right">      10.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">      10.190</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.974</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.348</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.533</td>
    <td align="right">     -31.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.579</td>
    <td align="right">       3.216</td>
    <td align="right">      16.894</td>
    <td align="right">      22.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       7.451</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.686</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.141</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.605</td>
    <td align="right">     -46.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.429</td>
    <td align="right">       4.615</td>
    <td align="right">      26.688</td>
    <td align="right">      45.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.734</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.425</td>
    <td align="right">      -3.521</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.516</td>
    <td align="right">     -31.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.880</td>
    <td align="right">       3.244</td>
    <td align="right">      16.894</td>
    <td align="right">      24.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       5.132</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.395</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.199</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      11.385</td>
    <td align="right">     -21.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">      21.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.942</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       3.535</td>
    <td align="right">     -14.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">      21.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.867</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       2.872</td>
    <td align="right">     -21.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">      27.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.786</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      17.792</td>
    <td align="right">     -57.164</td>
    <td align="right">      30.857</td>
    <td align="right">    -940.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     173.937</td>
    <td align="right">     315.509</td>
    <td align="right">     816.244</td>
    <td align="right">     313.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.827</td>
    <td align="right">     102.210</td>
    <td align="right">       0.000</td>
    <td align="right">    -282.365</td>
    <td align="right">       0.000</td>
    <td align="right">    -133.231</td>
    <td align="right">    -357.674</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -46330.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41878.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">30-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29762.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.04</td>
    <td align="right">      853.43</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25418.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">25-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29268.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.09</td>
    <td align="right">      853.43</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24912.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5368.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">     3130.19</td>
    <td align="right">        0.00</td>
    <td align="right">       44.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-JUL-08:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8465.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    10858.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.36</td>
    <td align="right">    -2619.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">10-SEP-12:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12072.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.13</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    14303.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -173.19</td>
    <td align="right">    -2584.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">23-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14364.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    11905.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2225.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">24-JUL-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3769.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">     3006.54</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1506.59</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">13-AUG-07:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9824.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">    11599.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.44</td>
    <td align="right">    -2010.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">10-SEP-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12710.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.43</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    13411.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.73</td>
    <td align="right">    -1144.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">23-JUL-18:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11217.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">     6220.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4733.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4723.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.23</td>
    <td align="right">        0.00</td>
    <td align="right">     1505.89</td>
    <td align="right">     3154.70</td>
    <td align="right">        0.00</td>
    <td align="right">       37.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -711.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">13-AUG-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12713.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">      317.77</td>
    <td align="right">     9560.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2978.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">10-SEP-13:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15336.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">      501.96</td>
    <td align="right">    13306.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1649.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">07-MAY-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12596.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      317.76</td>
    <td align="right">    10041.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2366.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10-AUG-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">    -8678.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.31</td>
    <td align="right">     8641.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3108.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.14</td>
    <td align="right">     3080.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">10-AUG-16:05</td>
    <td align="right">        0.00</td>
    <td align="right">    -3826.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.03</td>
    <td align="right">     3801.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15176.84</td>
    <td align="right">        0.00</td>
    <td align="right">  -130797.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17715.18</td>
    <td align="right">    23042.49</td>
    <td align="right">    51279.75</td>
    <td align="right">    54268.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1501.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1833.11</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29426.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.40</td>
    <td align="right">      853.43</td>
    <td align="right">     3498.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34278.65</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18326.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22454.40</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19219.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23346.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4451.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1007.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -494.22</td>
    <td align="right">    -3820.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6123.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.16</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -686.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -338.55</td>
    <td align="right">    -5649.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8056.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1032.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -504.29</td>
    <td align="right">    -7390.46</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6529.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.15</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -686.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -339.79</td>
    <td align="right">    -6053.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3583.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1030.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -267.74</td>
    <td align="right">    -3154.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5291.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.16</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -179.93</td>
    <td align="right">    -4968.13</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7675.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.30</td>
    <td align="right">      539.73</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11985.87</td>
    <td align="right">        0.00</td>
    <td align="right">    -2535.06</td>
    <td align="right">        0.00</td>
    <td align="right">   -18528.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5629.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.15</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -693.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -180.45</td>
    <td align="right">    -5305.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3886.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1036.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -406.82</td>
    <td align="right">    -3313.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6311.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.16</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -702.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -278.39</td>
    <td align="right">    -5882.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7582.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.86</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1058.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -414.76</td>
    <td align="right">    -6979.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6210.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.15</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -702.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -278.13</td>
    <td align="right">    -5781.35</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">     6771.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.13</td>
    <td align="right">    -6748.72</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:05</td>
    <td align="right">     5839.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.19</td>
    <td align="right">    -5701.12</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">     6014.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.67</td>
    <td align="right">    -5962.93</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">    10126.24</td>
    <td align="right">        0.00</td>
    <td align="right">   128387.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2538.46</td>
    <td align="right">     4323.10</td>
    <td align="right">    16406.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11819.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -4260.32</td>
    <td align="right">  -145700.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.1380</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.4769</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.9301</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.0474</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.0960</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.4057</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8414</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8414</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.4790</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.4790</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.5288</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.5288</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.7495</td>
    <td align="right">      3.7495</td>
    <td align="right">      1.1249</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.2070</td>
    <td align="right">      2.2070</td>
    <td align="right">      0.6621</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.2288</td>
    <td align="right">      2.2288</td>
    <td align="right">      0.6686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5031</td>
    <td align="right">      0.5031</td>
    <td align="right">      0.1509</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6995</td>
    <td align="right">      0.6995</td>
    <td align="right">      0.2098</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9177</td>
    <td align="right">      0.9177</td>
    <td align="right">      0.2753</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.7469</td>
    <td align="right">      0.2241</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4044</td>
    <td align="right">      0.4044</td>
    <td align="right">      0.1213</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6006</td>
    <td align="right">      0.6006</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7438</td>
    <td align="right">      0.7438</td>
    <td align="right">      0.2231</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6397</td>
    <td align="right">      0.6397</td>
    <td align="right">      0.1919</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4378</td>
    <td align="right">      0.4378</td>
    <td align="right">      0.1314</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7183</td>
    <td align="right">      0.7183</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8605</td>
    <td align="right">      0.8605</td>
    <td align="right">      0.2582</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7065</td>
    <td align="right">      0.7065</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.1380</td>
    <td align="right">      5.4769</td>
    <td align="right">      6.1380</td>
    <td align="right">      1.8414</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.9301</td>
    <td align="right">      4.0474</td>
    <td align="right">      4.9301</td>
    <td align="right">      1.4790</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.0960</td>
    <td align="right">      4.4057</td>
    <td align="right">      5.0960</td>
    <td align="right">      1.5288</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1249</td>
    <td align="right">      1.1249</td>
    <td align="right">      1.1249</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6621</td>
    <td align="right">      0.6621</td>
    <td align="right">      0.6621</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6686</td>
    <td align="right">      0.6686</td>
    <td align="right">      0.6686</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1509</td>
    <td align="right">      0.1509</td>
    <td align="right">      0.1509</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2098</td>
    <td align="right">      0.2098</td>
    <td align="right">      0.2098</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2753</td>
    <td align="right">      0.2753</td>
    <td align="right">      0.2753</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2241</td>
    <td align="right">      0.2241</td>
    <td align="right">      0.2241</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1213</td>
    <td align="right">      0.1213</td>
    <td align="right">      0.1213</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2231</td>
    <td align="right">      0.2231</td>
    <td align="right">      0.2231</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1919</td>
    <td align="right">      0.1919</td>
    <td align="right">      0.1919</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1314</td>
    <td align="right">      0.1314</td>
    <td align="right">      0.1314</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2582</td>
    <td align="right">      0.2582</td>
    <td align="right">      0.2582</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8414</td>
    <td align="right">      1.8414</td>
    <td align="right">      1.8414</td>
    <td align="right">      1.8414</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.4790</td>
    <td align="right">      1.4790</td>
    <td align="right">      1.4790</td>
    <td align="right">      1.4790</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.5288</td>
    <td align="right">      1.5288</td>
    <td align="right">      1.5288</td>
    <td align="right">      1.5288</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      461.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      480.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       81.98</td>
    <td align="right">   130495.83</td>
    <td align="right">      347.60</td>
    <td align="right">   105921.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">       89.10</td>
    <td align="right">    56420.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      315.51</td>
    <td align="right">    38907.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      124.23</td>
    <td align="right">     7921.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">       10.21</td>
    <td align="right">      323.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       19.15</td>
    <td align="right">     1384.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       75.77</td>
    <td align="right">    12227.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.72</td>
    <td align="right">    10243.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      816.24</td>
    <td align="right">     1522.14</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      434.32</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      816.24</td>
    <td align="right">     1956.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       63.33</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       16.46</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       17.88</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      305.52</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      305.52</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       69.77</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       87.17</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       87.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       41.72</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.34</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2648.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2012::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2012_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4C::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_SEATTLE::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.577836E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.402243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.227617E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.881173E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.181220E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.208584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.263852E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.160743E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.454621E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.709585E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.347601E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.682720E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.807975E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172508E+11</td>
    <td align="right">    25585.56</td>
    <td align="right">13-JAN-08:04</td>
    <td align="right">        2.80</td>
    <td align="right">        1.90</td>
    <td align="right">0.191663E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">20-JAN-10:09</td>
    <td align="right">        4.18</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182097E+11</td>
    <td align="right">    26801.31</td>
    <td align="right">09-FEB-08:03</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.1</td>
    <td align="right">0.178082E+10</td>
    <td align="right">     2608.95</td>
    <td align="right">01-FEB-14:30</td>
    <td align="right">       11.95</td>
    <td align="right">        8.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243032E+11</td>
    <td align="right">    27320.25</td>
    <td align="right">10-MAR-08:03</td>
    <td align="right">       11.20</td>
    <td align="right">       10.52</td>
    <td align="right">0.214156E+10</td>
    <td align="right">     2609.67</td>
    <td align="right">16-MAR-13:09</td>
    <td align="right">        9.50</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238978E+11</td>
    <td align="right">    41639.98</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">       11.10</td>
    <td align="right">        9.92</td>
    <td align="right">0.190637E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">05-APR-09:09</td>
    <td align="right">       10.28</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284711E+11</td>
    <td align="right">    43460.54</td>
    <td align="right">05-MAY-05:02</td>
    <td align="right">       12.98</td>
    <td align="right">       10.75</td>
    <td align="right">0.206969E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       12.62</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300089E+11</td>
    <td align="right">    43176.04</td>
    <td align="right">20-JUN-05:03</td>
    <td align="right">       13.98</td>
    <td align="right">       11.42</td>
    <td align="right">0.206477E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301992E+11</td>
    <td align="right">    46329.68</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">       13.30</td>
    <td align="right">       12.00</td>
    <td align="right">0.191928E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">18-JUL-09:09</td>
    <td align="right">       17.07</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.334493E+11</td>
    <td align="right">    46117.84</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       15.37</td>
    <td align="right">       13.47</td>
    <td align="right">0.215353E+10</td>
    <td align="right">     2606.95</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285401E+11</td>
    <td align="right">    44915.65</td>
    <td align="right">05-SEP-04:03</td>
    <td align="right">       11.52</td>
    <td align="right">        9.75</td>
    <td align="right">0.191284E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254722E+11</td>
    <td align="right">    41657.22</td>
    <td align="right">04-OCT-05:02</td>
    <td align="right">       11.52</td>
    <td align="right">        8.70</td>
    <td align="right">0.198475E+10</td>
    <td align="right">     2609.24</td>
    <td align="right">17-OCT-09:09</td>
    <td align="right">       10.00</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215433E+11</td>
    <td align="right">    27325.01</td>
    <td align="right">21-NOV-08:04</td>
    <td align="right">       11.20</td>
    <td align="right">        9.90</td>
    <td align="right">0.195577E+10</td>
    <td align="right">     2609.17</td>
    <td align="right">10-NOV-14:30</td>
    <td align="right">       10.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193603E+11</td>
    <td align="right">    28482.41</td>
    <td align="right">14-DEC-08:03</td>
    <td align="right">        8.00</td>
    <td align="right">        4.55</td>
    <td align="right">0.189315E+10</td>
    <td align="right">     2606.75</td>
    <td align="right">13-DEC-14:09</td>
    <td align="right">        7.10</td>
    <td align="right">        5.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300706E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236992E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172508E+11</td>
    <td align="right">    25585.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.1</td>
    <td align="right">0.178082E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.18</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334493E+11</td>
    <td align="right">    46329.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.37</td>
    <td align="right">       13.47</td>
    <td align="right">0.215353E+10</td>
    <td align="right">     2609.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3872872.77</td>
    <td align="right">      312.75</td>
    <td align="right">11-JAN-14:50</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151487E+09</td>
    <td align="right">     2158.89</td>
    <td align="right">27-FEB-14:40</td>
    <td align="right">       19.43</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.761067E+09</td>
    <td align="right">     3288.39</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.176122E+10</td>
    <td align="right">     7174.00</td>
    <td align="right">27-APR-14:30</td>
    <td align="right">       26.65</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298575E+10</td>
    <td align="right">     7568.35</td>
    <td align="right">15-MAY-14:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362674E+10</td>
    <td align="right">     7622.41</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453008E+10</td>
    <td align="right">     8529.39</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.442481E+10</td>
    <td align="right">     8678.53</td>
    <td align="right">10-AUG-14:50</td>
    <td align="right">       30.07</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251742E+10</td>
    <td align="right">     6582.59</td>
    <td align="right">14-SEP-14:30</td>
    <td align="right">       23.90</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.880410E+09</td>
    <td align="right">     4611.33</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120973E+09</td>
    <td align="right">     2737.41</td>
    <td align="right">04-NOV-13:50</td>
    <td align="right">       21.02</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5747024.55</td>
    <td align="right">      435.02</td>
    <td align="right">02-DEC-14:30</td>
    <td align="right">       11.95</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217696E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3872872.77</td>
    <td align="right">      312.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.95</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453008E+10</td>
    <td align="right">     8678.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.07</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82943890.96</td>
    <td align="right">      969.90</td>
    <td align="right">28-JAN-17:17</td>
    <td align="right">        6.70</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.272536E+09</td>
    <td align="right">     1166.15</td>
    <td align="right">28-FEB-20:40</td>
    <td align="right">        9.40</td>
    <td align="right">        7.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.616475E+09</td>
    <td align="right">     1442.64</td>
    <td align="right">16-MAR-06:01</td>
    <td align="right">        3.98</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.981197E+09</td>
    <td align="right">     2053.03</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161561E+10</td>
    <td align="right">     2172.30</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.208541E+10</td>
    <td align="right">     2406.12</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246928E+10</td>
    <td align="right">     2919.05</td>
    <td align="right">24-JUL-15:40</td>
    <td align="right">       29.47</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.273900E+10</td>
    <td align="right">     3108.80</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       31.20</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185117E+10</td>
    <td align="right">     2556.36</td>
    <td align="right">14-SEP-15:50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.923451E+09</td>
    <td align="right">     1730.12</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349307E+09</td>
    <td align="right">     1344.88</td>
    <td align="right">04-NOV-16:50</td>
    <td align="right">       19.08</td>
    <td align="right">       14.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154050E+09</td>
    <td align="right">     1010.94</td>
    <td align="right">30-DEC-17:17</td>
    <td align="right">        5.60</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141404E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82943890.96</td>
    <td align="right">      969.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.98</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273900E+10</td>
    <td align="right">     3108.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203745E+09</td>
    <td align="right">     1555.30</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        -2.3</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.491078E+09</td>
    <td align="right">     2114.02</td>
    <td align="right">09-FEB-18:01</td>
    <td align="right">        2.88</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115255E+10</td>
    <td align="right">     2008.68</td>
    <td align="right">11-MAR-06:25</td>
    <td align="right">       10.30</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165352E+10</td>
    <td align="right">     2780.23</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">       16.70</td>
    <td align="right">       12.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246896E+10</td>
    <td align="right">     2823.43</td>
    <td align="right">05-MAY-05:10</td>
    <td align="right">       12.98</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.291640E+10</td>
    <td align="right">     3051.28</td>
    <td align="right">12-JUN-16:10</td>
    <td align="right">       16.93</td>
    <td align="right">       14.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326559E+10</td>
    <td align="right">     3512.60</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">       28.80</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361632E+10</td>
    <td align="right">     3826.72</td>
    <td align="right">10-AUG-16:05</td>
    <td align="right">       31.30</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274055E+10</td>
    <td align="right">     3347.79</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166803E+10</td>
    <td align="right">     2728.21</td>
    <td align="right">05-OCT-16:07</td>
    <td align="right">       14.90</td>
    <td align="right">       11.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.709951E+09</td>
    <td align="right">     1983.42</td>
    <td align="right">10-NOV-18:01</td>
    <td align="right">        5.50</td>
    <td align="right">        4.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.367714E+09</td>
    <td align="right">     2015.31</td>
    <td align="right">06-DEC-18:01</td>
    <td align="right">        1.40</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212544E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203745E+09</td>
    <td align="right">     1555.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.3</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361632E+10</td>
    <td align="right">     3826.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.724475E+10</td>
    <td align="right">     7789.28</td>
    <td align="right">07-JAN-08:70</td>
    <td align="right">        -3.8</td>
    <td align="right">        -3.8</td>
    <td align="right">0.174963E+10</td>
    <td align="right">     2599.09</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.765394E+10</td>
    <td align="right">     9762.34</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.81</td>
    <td align="right">0.167245E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">10-FEB-14:09</td>
    <td align="right">        6.20</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104911E+11</td>
    <td align="right">    11664.64</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
    <td align="right">0.209341E+10</td>
    <td align="right">     2607.86</td>
    <td align="right">15-MAR-13:09</td>
    <td align="right">       12.02</td>
    <td align="right">        7.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114061E+11</td>
    <td align="right">    24904.20</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">       11.10</td>
    <td align="right">        9.92</td>
    <td align="right">0.188790E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">19-APR-13:09</td>
    <td align="right">       11.88</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147808E+11</td>
    <td align="right">    25995.73</td>
    <td align="right">05-MAY-05:02</td>
    <td align="right">       12.98</td>
    <td align="right">       10.75</td>
    <td align="right">0.206119E+10</td>
    <td align="right">     2608.24</td>
    <td align="right">02-MAY-09:20</td>
    <td align="right">       12.07</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162097E+11</td>
    <td align="right">    26839.30</td>
    <td align="right">23-JUN-05:03</td>
    <td align="right">       13.80</td>
    <td align="right">       11.91</td>
    <td align="right">0.206101E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169098E+11</td>
    <td align="right">    29581.49</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">       17.30</td>
    <td align="right">       14.52</td>
    <td align="right">0.191772E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">06-JUL-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185801E+11</td>
    <td align="right">    29761.06</td>
    <td align="right">30-AUG-05:02</td>
    <td align="right">       17.03</td>
    <td align="right">       15.49</td>
    <td align="right">0.215186E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148311E+11</td>
    <td align="right">    27339.01</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">       15.50</td>
    <td align="right">       13.56</td>
    <td align="right">0.190637E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115998E+11</td>
    <td align="right">    23483.59</td>
    <td align="right">05-OCT-05:02</td>
    <td align="right">        8.30</td>
    <td align="right">        5.22</td>
    <td align="right">0.195917E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">12-OCT-09:20</td>
    <td align="right">        9.47</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.874527E+10</td>
    <td align="right">    10270.23</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.79</td>
    <td align="right">0.188062E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">10-NOV-10:30</td>
    <td align="right">        7.25</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.784382E+10</td>
    <td align="right">     8741.77</td>
    <td align="right">06-DEC-16:00</td>
    <td align="right">        3.30</td>
    <td align="right">        2.90</td>
    <td align="right">0.176407E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">07-DEC-14:20</td>
    <td align="right">        5.63</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146296E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.231054E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.724475E+10</td>
    <td align="right">     7789.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.8</td>
    <td align="right">        -3.8</td>
    <td align="right">0.167245E+10</td>
    <td align="right">     2599.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.63</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185801E+11</td>
    <td align="right">    29761.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.30</td>
    <td align="right">       15.49</td>
    <td align="right">0.215186E+10</td>
    <td align="right">     2608.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.570695E+10</td>
    <td align="right">     7017.98</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.162463E+10</td>
    <td align="right">     2444.49</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.641748E+10</td>
    <td align="right">     8387.25</td>
    <td align="right">27-FEB-16:20</td>
    <td align="right">       19.23</td>
    <td align="right">       12.32</td>
    <td align="right">0.155333E+10</td>
    <td align="right">     2606.12</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.915198E+10</td>
    <td align="right">    10642.65</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
    <td align="right">0.199030E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104592E+11</td>
    <td align="right">    17431.70</td>
    <td align="right">27-APR-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       17.08</td>
    <td align="right">0.184068E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       11.78</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140256E+11</td>
    <td align="right">    18146.74</td>
    <td align="right">15-MAY-15:50</td>
    <td align="right">       23.80</td>
    <td align="right">       12.79</td>
    <td align="right">0.204105E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       12.62</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159319E+11</td>
    <td align="right">    27357.79</td>
    <td align="right">12-JUN-05:03</td>
    <td align="right">       14.40</td>
    <td align="right">       13.42</td>
    <td align="right">0.205077E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171065E+11</td>
    <td align="right">    28138.03</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">       15.87</td>
    <td align="right">       13.14</td>
    <td align="right">0.190999E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">06-JUL-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183082E+11</td>
    <td align="right">    29268.49</td>
    <td align="right">25-AUG-05:02</td>
    <td align="right">       17.53</td>
    <td align="right">       15.06</td>
    <td align="right">0.214266E+10</td>
    <td align="right">     2606.78</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134965E+11</td>
    <td align="right">    18074.85</td>
    <td align="right">14-SEP-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       16.99</td>
    <td align="right">0.188455E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.980499E+10</td>
    <td align="right">    15123.04</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.188665E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.732403E+10</td>
    <td align="right">     7972.40</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       13.30</td>
    <td align="right">       10.88</td>
    <td align="right">0.174340E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.626200E+10</td>
    <td align="right">     6596.87</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">        3.58</td>
    <td align="right">        3.15</td>
    <td align="right">0.161036E+10</td>
    <td align="right">     2537.91</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">        5.00</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133995E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.222784E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570695E+10</td>
    <td align="right">     6596.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.58</td>
    <td align="right">        3.15</td>
    <td align="right">0.155333E+10</td>
    <td align="right">     2444.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183082E+11</td>
    <td align="right">    29268.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       17.08</td>
    <td align="right">0.214266E+10</td>
    <td align="right">     2606.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.411850E+09</td>
    <td align="right">     1373.07</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.308136E+09</td>
    <td align="right">      446.10</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       12.20</td>
    <td align="right">        9.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.716127E+09</td>
    <td align="right">     1735.32</td>
    <td align="right">27-FEB-16:10</td>
    <td align="right">       19.32</td>
    <td align="right">       12.37</td>
    <td align="right">0.288927E+09</td>
    <td align="right">      499.62</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151073E+10</td>
    <td align="right">     1711.99</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.93</td>
    <td align="right">0.369238E+09</td>
    <td align="right">      516.91</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187919E+10</td>
    <td align="right">     3959.84</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">       27.20</td>
    <td align="right">       17.14</td>
    <td align="right">0.357036E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271718E+10</td>
    <td align="right">     4110.36</td>
    <td align="right">15-MAY-14:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.89</td>
    <td align="right">0.413856E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-MAY-13:09</td>
    <td align="right">       12.48</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320239E+10</td>
    <td align="right">     4511.57</td>
    <td align="right">21-JUN-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       15.83</td>
    <td align="right">0.424370E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366569E+10</td>
    <td align="right">     5368.73</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.398530E+09</td>
    <td align="right">      549.48</td>
    <td align="right">20-JUL-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386788E+10</td>
    <td align="right">     4981.11</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">       28.70</td>
    <td align="right">       18.81</td>
    <td align="right">0.445940E+09</td>
    <td align="right">      549.52</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258170E+10</td>
    <td align="right">     3778.64</td>
    <td align="right">12-SEP-15:20</td>
    <td align="right">       24.40</td>
    <td align="right">       16.80</td>
    <td align="right">0.380970E+09</td>
    <td align="right">      549.48</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172015E+10</td>
    <td align="right">     2455.81</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.357939E+09</td>
    <td align="right">      549.46</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.980257E+09</td>
    <td align="right">     1639.14</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.92</td>
    <td align="right">0.321958E+09</td>
    <td align="right">      486.20</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.499245E+09</td>
    <td align="right">     1188.14</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.299905E+09</td>
    <td align="right">      443.35</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237524E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.436680E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.411850E+09</td>
    <td align="right">     1188.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.288927E+09</td>
    <td align="right">      443.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386788E+10</td>
    <td align="right">     5368.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       18.81</td>
    <td align="right">0.445940E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       16.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334419E+09</td>
    <td align="right">     1623.93</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">       14.03</td>
    <td align="right">       10.29</td>
    <td align="right">0.193826E+09</td>
    <td align="right">      257.46</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.755939E+09</td>
    <td align="right">     2160.34</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.178987E+09</td>
    <td align="right">      287.85</td>
    <td align="right">08-FEB-10:09</td>
    <td align="right">        2.48</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176557E+10</td>
    <td align="right">     2425.73</td>
    <td align="right">14-MAR-09:25</td>
    <td align="right">        8.90</td>
    <td align="right">        6.82</td>
    <td align="right">0.226683E+09</td>
    <td align="right">      347.88</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249423E+10</td>
    <td align="right">     5722.91</td>
    <td align="right">27-APR-08:50</td>
    <td align="right">       17.52</td>
    <td align="right">       12.19</td>
    <td align="right">0.223670E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-APR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328593E+10</td>
    <td align="right">     6812.95</td>
    <td align="right">14-MAY-08:62</td>
    <td align="right">       14.78</td>
    <td align="right">       10.48</td>
    <td align="right">0.251358E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.390020E+10</td>
    <td align="right">     8042.59</td>
    <td align="right">25-JUN-09:02</td>
    <td align="right">       16.88</td>
    <td align="right">       12.17</td>
    <td align="right">0.261310E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417740E+10</td>
    <td align="right">     8465.34</td>
    <td align="right">30-JUL-08:23</td>
    <td align="right">       19.45</td>
    <td align="right">       15.23</td>
    <td align="right">0.246023E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-JUL-09:09</td>
    <td align="right">       17.07</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.456194E+10</td>
    <td align="right">     8263.94</td>
    <td align="right">13-AUG-08:32</td>
    <td align="right">       20.43</td>
    <td align="right">       15.62</td>
    <td align="right">0.274241E+09</td>
    <td align="right">      347.92</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324023E+10</td>
    <td align="right">     5616.95</td>
    <td align="right">13-SEP-08:50</td>
    <td align="right">       17.93</td>
    <td align="right">       15.06</td>
    <td align="right">0.229896E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204604E+10</td>
    <td align="right">     4078.34</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.48</td>
    <td align="right">0.216178E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.944955E+09</td>
    <td align="right">     2045.87</td>
    <td align="right">04-NOV-13:50</td>
    <td align="right">       21.02</td>
    <td align="right">       15.95</td>
    <td align="right">0.195251E+09</td>
    <td align="right">      281.55</td>
    <td align="right">02-NOV-09:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.452468E+09</td>
    <td align="right">     1430.35</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.37</td>
    <td align="right">0.187482E+09</td>
    <td align="right">      262.88</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.279593E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268490E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.334419E+09</td>
    <td align="right">     1430.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.90</td>
    <td align="right">        6.37</td>
    <td align="right">0.178987E+09</td>
    <td align="right">      257.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.48</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456194E+10</td>
    <td align="right">     8465.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.02</td>
    <td align="right">       15.95</td>
    <td align="right">0.274241E+09</td>
    <td align="right">      347.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102798E+10</td>
    <td align="right">     6858.60</td>
    <td align="right">20-JAN-13:13</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.317321E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175921E+10</td>
    <td align="right">     7675.53</td>
    <td align="right">27-FEB-14:10</td>
    <td align="right">       18.58</td>
    <td align="right">       11.53</td>
    <td align="right">0.306653E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-FEB-14:09</td>
    <td align="right">        7.88</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321338E+10</td>
    <td align="right">     8945.76</td>
    <td align="right">01-MAR-13:25</td>
    <td align="right">       11.15</td>
    <td align="right">        5.97</td>
    <td align="right">0.381566E+09</td>
    <td align="right">      549.50</td>
    <td align="right">02-MAR-14:39</td>
    <td align="right">       13.30</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363950E+10</td>
    <td align="right">     9595.19</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.26</td>
    <td align="right">0.356094E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440494E+10</td>
    <td align="right">     7583.87</td>
    <td align="right">07-MAY-12:12</td>
    <td align="right">       19.80</td>
    <td align="right">       15.94</td>
    <td align="right">0.397735E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAY-13:09</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469670E+10</td>
    <td align="right">     8005.07</td>
    <td align="right">11-JUN-14:27</td>
    <td align="right">       22.50</td>
    <td align="right">       15.17</td>
    <td align="right">0.405568E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.536314E+10</td>
    <td align="right">     9217.21</td>
    <td align="right">30-JUL-11:37</td>
    <td align="right">       25.37</td>
    <td align="right">       16.86</td>
    <td align="right">0.384862E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JUL-13:39</td>
    <td align="right">       26.50</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.630098E+10</td>
    <td align="right">    11273.90</td>
    <td align="right">29-AUG-12:30</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.431035E+09</td>
    <td align="right">      549.48</td>
    <td align="right">15-AUG-13:00</td>
    <td align="right">       25.50</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.542852E+10</td>
    <td align="right">    12072.51</td>
    <td align="right">10-SEP-12:43</td>
    <td align="right">       20.40</td>
    <td align="right">       13.97</td>
    <td align="right">0.370511E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.388064E+10</td>
    <td align="right">    11814.05</td>
    <td align="right">04-OCT-12:50</td>
    <td align="right">       20.60</td>
    <td align="right">       11.25</td>
    <td align="right">0.362520E+09</td>
    <td align="right">      549.50</td>
    <td align="right">25-OCT-13:09</td>
    <td align="right">       13.40</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184332E+10</td>
    <td align="right">     7987.71</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       15.99</td>
    <td align="right">0.326157E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132896E+10</td>
    <td align="right">     6964.49</td>
    <td align="right">05-DEC-12:30</td>
    <td align="right">       10.30</td>
    <td align="right">        6.12</td>
    <td align="right">0.314486E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428873E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.435451E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102798E+10</td>
    <td align="right">     6858.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.306653E+09</td>
    <td align="right">      549.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.630098E+10</td>
    <td align="right">    12072.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.431035E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       16.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.341851E+09</td>
    <td align="right">     1705.88</td>
    <td align="right">05-JAN-15:50</td>
    <td align="right">        6.20</td>
    <td align="right">        4.70</td>
    <td align="right">0.194135E+09</td>
    <td align="right">      276.19</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736779E+09</td>
    <td align="right">     2835.51</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">       19.60</td>
    <td align="right">       12.33</td>
    <td align="right">0.180251E+09</td>
    <td align="right">      327.91</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">       19.50</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173764E+10</td>
    <td align="right">     4434.26</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.93</td>
    <td align="right">0.221674E+09</td>
    <td align="right">      338.69</td>
    <td align="right">02-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248819E+10</td>
    <td align="right">     7046.70</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       14.46</td>
    <td align="right">0.209595E+09</td>
    <td align="right">      341.91</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356301E+10</td>
    <td align="right">    13665.13</td>
    <td align="right">07-MAY-16:32</td>
    <td align="right">       21.87</td>
    <td align="right">       16.21</td>
    <td align="right">0.239833E+09</td>
    <td align="right">      347.65</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393685E+10</td>
    <td align="right">     8662.20</td>
    <td align="right">18-JUN-17:12</td>
    <td align="right">       17.03</td>
    <td align="right">       12.23</td>
    <td align="right">0.245958E+09</td>
    <td align="right">      347.78</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467066E+10</td>
    <td align="right">    14364.18</td>
    <td align="right">23-JUL-17:01</td>
    <td align="right">       26.60</td>
    <td align="right">       15.62</td>
    <td align="right">0.235572E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-JUL-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478491E+10</td>
    <td align="right">    12663.52</td>
    <td align="right">06-AUG-16:42</td>
    <td align="right">       23.47</td>
    <td align="right">       15.17</td>
    <td align="right">0.260192E+09</td>
    <td align="right">      347.83</td>
    <td align="right">09-AUG-13:39</td>
    <td align="right">       28.13</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346835E+10</td>
    <td align="right">     7748.34</td>
    <td align="right">10-SEP-16:42</td>
    <td align="right">       22.20</td>
    <td align="right">       14.21</td>
    <td align="right">0.219831E+09</td>
    <td align="right">      343.02</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208181E+10</td>
    <td align="right">     5637.05</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.209148E+09</td>
    <td align="right">      338.68</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.920471E+09</td>
    <td align="right">     2707.75</td>
    <td align="right">04-NOV-15:40</td>
    <td align="right">       20.37</td>
    <td align="right">       15.92</td>
    <td align="right">0.195103E+09</td>
    <td align="right">      301.47</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.447141E+09</td>
    <td align="right">     1848.06</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.188265E+09</td>
    <td align="right">      291.20</td>
    <td align="right">05-DEC-15:50</td>
    <td align="right">        6.75</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291777E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259956E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341851E+09</td>
    <td align="right">     1705.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.20</td>
    <td align="right">        4.70</td>
    <td align="right">0.180251E+09</td>
    <td align="right">      276.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        4.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478491E+10</td>
    <td align="right">    14364.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       16.21</td>
    <td align="right">0.260192E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.13</td>
    <td align="right">       17.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.571908E+09</td>
    <td align="right">     1144.05</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.316081E+09</td>
    <td align="right">      465.32</td>
    <td align="right">27-JAN-14:20</td>
    <td align="right">        9.43</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.807062E+09</td>
    <td align="right">     1381.82</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.296205E+09</td>
    <td align="right">      493.72</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136113E+10</td>
    <td align="right">     1343.63</td>
    <td align="right">10-MAR-14:10</td>
    <td align="right">       16.60</td>
    <td align="right">       11.92</td>
    <td align="right">0.377184E+09</td>
    <td align="right">      502.89</td>
    <td align="right">10-MAR-14:50</td>
    <td align="right">       16.20</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149308E+10</td>
    <td align="right">     2187.51</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       16.88</td>
    <td align="right">0.357170E+09</td>
    <td align="right">      549.48</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198341E+10</td>
    <td align="right">     2548.82</td>
    <td align="right">05-MAY-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       17.24</td>
    <td align="right">0.418513E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-MAY-13:20</td>
    <td align="right">       12.77</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239659E+10</td>
    <td align="right">     3150.06</td>
    <td align="right">21-JUN-15:50</td>
    <td align="right">       24.90</td>
    <td align="right">       15.99</td>
    <td align="right">0.428334E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-JUN-09:09</td>
    <td align="right">       14.78</td>
    <td align="right">       11.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281720E+10</td>
    <td align="right">     3769.28</td>
    <td align="right">24-JUL-15:20</td>
    <td align="right">       30.03</td>
    <td align="right">       18.70</td>
    <td align="right">0.401336E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314944E+10</td>
    <td align="right">     3747.64</td>
    <td align="right">09-AUG-15:40</td>
    <td align="right">       28.93</td>
    <td align="right">       18.92</td>
    <td align="right">0.450675E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221476E+10</td>
    <td align="right">     2939.27</td>
    <td align="right">14-SEP-15:50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.01</td>
    <td align="right">0.394528E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-09:20</td>
    <td align="right">       14.40</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162667E+10</td>
    <td align="right">     2057.41</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.386658E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126955E+10</td>
    <td align="right">     1397.07</td>
    <td align="right">04-NOV-14:40</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.352987E+09</td>
    <td align="right">      521.77</td>
    <td align="right">06-NOV-14:20</td>
    <td align="right">       11.50</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.884326E+09</td>
    <td align="right">     1086.29</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.317143E+09</td>
    <td align="right">      467.94</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205751E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.449681E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571908E+09</td>
    <td align="right">     1086.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.296205E+09</td>
    <td align="right">      465.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314944E+10</td>
    <td align="right">     3769.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.03</td>
    <td align="right">       18.92</td>
    <td align="right">0.450675E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.506220E+09</td>
    <td align="right">     1443.64</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.194679E+09</td>
    <td align="right">      261.51</td>
    <td align="right">27-JAN-14:20</td>
    <td align="right">        9.43</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.867818E+09</td>
    <td align="right">     1848.73</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.180756E+09</td>
    <td align="right">      287.94</td>
    <td align="right">08-FEB-10:09</td>
    <td align="right">        2.48</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171096E+10</td>
    <td align="right">     1792.21</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.93</td>
    <td align="right">0.227533E+09</td>
    <td align="right">      330.98</td>
    <td align="right">14-MAR-09:09</td>
    <td align="right">        8.17</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214161E+10</td>
    <td align="right">     3976.20</td>
    <td align="right">27-APR-08:50</td>
    <td align="right">       17.52</td>
    <td align="right">       12.19</td>
    <td align="right">0.222783E+09</td>
    <td align="right">      347.87</td>
    <td align="right">20-APR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270182E+10</td>
    <td align="right">     4569.10</td>
    <td align="right">15-MAY-08:50</td>
    <td align="right">       16.83</td>
    <td align="right">       11.55</td>
    <td align="right">0.250876E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325030E+10</td>
    <td align="right">     4720.08</td>
    <td align="right">20-JUN-08:50</td>
    <td align="right">       18.12</td>
    <td align="right">       13.23</td>
    <td align="right">0.263338E+09</td>
    <td align="right">      347.87</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353985E+10</td>
    <td align="right">     6627.23</td>
    <td align="right">31-JUL-06:03</td>
    <td align="right">       18.07</td>
    <td align="right">       14.93</td>
    <td align="right">0.247428E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-JUL-09:09</td>
    <td align="right">       17.07</td>
    <td align="right">       11.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407162E+10</td>
    <td align="right">     9824.81</td>
    <td align="right">13-AUG-07:42</td>
    <td align="right">       19.23</td>
    <td align="right">       14.95</td>
    <td align="right">0.278331E+09</td>
    <td align="right">      347.92</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297063E+10</td>
    <td align="right">     7519.54</td>
    <td align="right">10-SEP-07:42</td>
    <td align="right">       14.03</td>
    <td align="right">       12.57</td>
    <td align="right">0.236763E+09</td>
    <td align="right">      347.87</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217126E+10</td>
    <td align="right">     3544.86</td>
    <td align="right">04-OCT-08:20</td>
    <td align="right">       14.47</td>
    <td align="right">        9.99</td>
    <td align="right">0.228339E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142149E+10</td>
    <td align="right">     1873.21</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.203309E+09</td>
    <td align="right">      297.84</td>
    <td align="right">02-NOV-09:09</td>
    <td align="right">       11.20</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.836315E+09</td>
    <td align="right">     1372.04</td>
    <td align="right">05-DEC-09:30</td>
    <td align="right">        5.85</td>
    <td align="right">        4.56</td>
    <td align="right">0.189864E+09</td>
    <td align="right">      276.49</td>
    <td align="right">05-DEC-10:09</td>
    <td align="right">        6.97</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261899E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.272400E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.506220E+09</td>
    <td align="right">     1372.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.85</td>
    <td align="right">        4.56</td>
    <td align="right">0.180756E+09</td>
    <td align="right">      261.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.48</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.407162E+10</td>
    <td align="right">     9824.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.278331E+09</td>
    <td align="right">      347.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262707E+09</td>
    <td align="right">     2084.29</td>
    <td align="right">07-JAN-14:10</td>
    <td align="right">        2.88</td>
    <td align="right">        1.87</td>
    <td align="right">0.292279E+09</td>
    <td align="right">      481.49</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.776026E+09</td>
    <td align="right">     3772.79</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.279213E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141258E+10</td>
    <td align="right">     3615.11</td>
    <td align="right">18-MAR-13:40</td>
    <td align="right">       19.07</td>
    <td align="right">       10.71</td>
    <td align="right">0.345100E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-MAR-14:30</td>
    <td align="right">       12.50</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195932E+10</td>
    <td align="right">     7273.12</td>
    <td align="right">27-APR-16:10</td>
    <td align="right">       27.02</td>
    <td align="right">       16.87</td>
    <td align="right">0.319567E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259828E+10</td>
    <td align="right">     4130.49</td>
    <td align="right">15-MAY-13:10</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
    <td align="right">0.358492E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAY-13:09</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309471E+10</td>
    <td align="right">     5880.26</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.72</td>
    <td align="right">0.372771E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389848E+10</td>
    <td align="right">    10061.86</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">       28.80</td>
    <td align="right">       19.09</td>
    <td align="right">0.370619E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-JUL-13:09</td>
    <td align="right">       26.20</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519460E+10</td>
    <td align="right">    10975.71</td>
    <td align="right">10-AUG-17:00</td>
    <td align="right">       31.80</td>
    <td align="right">       18.67</td>
    <td align="right">0.424019E+09</td>
    <td align="right">      560.06</td>
    <td align="right">29-AUG-12:09</td>
    <td align="right">       28.48</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.387073E+10</td>
    <td align="right">    12709.50</td>
    <td align="right">10-SEP-13:12</td>
    <td align="right">       21.13</td>
    <td align="right">       14.28</td>
    <td align="right">0.362105E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-SEP-13:09</td>
    <td align="right">       17.20</td>
    <td align="right">       11.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260465E+10</td>
    <td align="right">     9215.41</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       11.29</td>
    <td align="right">0.349375E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104343E+10</td>
    <td align="right">     5623.96</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       15.99</td>
    <td align="right">0.305381E+09</td>
    <td align="right">      521.95</td>
    <td align="right">15-NOV-14:09</td>
    <td align="right">        9.82</td>
    <td align="right">        6.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.544357E+09</td>
    <td align="right">     4098.40</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.89</td>
    <td align="right">0.291473E+09</td>
    <td align="right">      535.65</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">       10.10</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272599E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.407039E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262707E+09</td>
    <td align="right">     2084.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
    <td align="right">        1.87</td>
    <td align="right">0.279213E+09</td>
    <td align="right">      481.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519460E+10</td>
    <td align="right">    12709.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.80</td>
    <td align="right">       19.09</td>
    <td align="right">0.424019E+09</td>
    <td align="right">      560.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.48</td>
    <td align="right">       19.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.503370E+09</td>
    <td align="right">     1518.29</td>
    <td align="right">11-JAN-14:10</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.194955E+09</td>
    <td align="right">      275.92</td>
    <td align="right">20-JAN-15:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.877542E+09</td>
    <td align="right">     2298.37</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">       19.50</td>
    <td align="right">       12.37</td>
    <td align="right">0.180439E+09</td>
    <td align="right">      315.55</td>
    <td align="right">08-FEB-16:40</td>
    <td align="right">        6.87</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170604E+10</td>
    <td align="right">     2518.04</td>
    <td align="right">02-MAR-16:40</td>
    <td align="right">       12.97</td>
    <td align="right">        8.49</td>
    <td align="right">0.221440E+09</td>
    <td align="right">      338.68</td>
    <td align="right">02-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213575E+10</td>
    <td align="right">     4950.02</td>
    <td align="right">26-APR-17:30</td>
    <td align="right">       23.60</td>
    <td align="right">       13.70</td>
    <td align="right">0.209689E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">       27.20</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289237E+10</td>
    <td align="right">     5397.21</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.83</td>
    <td align="right">0.244162E+09</td>
    <td align="right">      340.58</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325404E+10</td>
    <td align="right">     5567.96</td>
    <td align="right">22-JUN-18:20</td>
    <td align="right">       23.70</td>
    <td align="right">       16.13</td>
    <td align="right">0.250201E+09</td>
    <td align="right">      345.87</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390782E+10</td>
    <td align="right">    11217.75</td>
    <td align="right">23-JUL-18:52</td>
    <td align="right">       24.40</td>
    <td align="right">       15.69</td>
    <td align="right">0.243199E+09</td>
    <td align="right">      347.83</td>
    <td align="right">24-JUL-13:50</td>
    <td align="right">       29.22</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.415715E+10</td>
    <td align="right">     8001.40</td>
    <td align="right">12-AUG-17:10</td>
    <td align="right">       24.38</td>
    <td align="right">       16.47</td>
    <td align="right">0.269869E+09</td>
    <td align="right">      347.84</td>
    <td align="right">09-AUG-13:39</td>
    <td align="right">       28.13</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311978E+10</td>
    <td align="right">    10622.82</td>
    <td align="right">10-SEP-17:12</td>
    <td align="right">       21.67</td>
    <td align="right">       14.05</td>
    <td align="right">0.231733E+09</td>
    <td align="right">      343.41</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">       16.70</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225055E+10</td>
    <td align="right">     4972.23</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.221534E+09</td>
    <td align="right">      338.68</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145047E+10</td>
    <td align="right">     2303.23</td>
    <td align="right">04-NOV-15:40</td>
    <td align="right">       20.37</td>
    <td align="right">       15.92</td>
    <td align="right">0.201140E+09</td>
    <td align="right">      305.48</td>
    <td align="right">10-NOV-15:50</td>
    <td align="right">        9.08</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.841602E+09</td>
    <td align="right">     1639.28</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.190010E+09</td>
    <td align="right">      298.56</td>
    <td align="right">05-DEC-15:50</td>
    <td align="right">        6.75</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270965E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.265837E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.503370E+09</td>
    <td align="right">     1518.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.180439E+09</td>
    <td align="right">      275.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415715E+10</td>
    <td align="right">    11217.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       16.47</td>
    <td align="right">0.269869E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.22</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730319E+09</td>
    <td align="right">     1303.67</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.320455E+09</td>
    <td align="right">      479.27</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103797E+10</td>
    <td align="right">     1574.77</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       12.41</td>
    <td align="right">0.305252E+09</td>
    <td align="right">      524.42</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162937E+10</td>
    <td align="right">     1549.92</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       12.01</td>
    <td align="right">0.396564E+09</td>
    <td align="right">      535.03</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184932E+10</td>
    <td align="right">     3559.34</td>
    <td align="right">27-APR-15:50</td>
    <td align="right">       27.20</td>
    <td align="right">       16.95</td>
    <td align="right">0.375954E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-APR-09:09</td>
    <td align="right">       11.70</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263043E+10</td>
    <td align="right">     3644.82</td>
    <td align="right">05-MAY-13:30</td>
    <td align="right">       23.85</td>
    <td align="right">       16.50</td>
    <td align="right">0.426969E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       12.62</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308208E+10</td>
    <td align="right">     4074.43</td>
    <td align="right">21-JUN-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       15.83</td>
    <td align="right">0.431626E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347968E+10</td>
    <td align="right">     4723.35</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.402806E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.375507E+10</td>
    <td align="right">     4468.74</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">       28.70</td>
    <td align="right">       18.81</td>
    <td align="right">0.451646E+09</td>
    <td align="right">      549.52</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256392E+10</td>
    <td align="right">     3563.26</td>
    <td align="right">12-SEP-15:20</td>
    <td align="right">       24.40</td>
    <td align="right">       16.80</td>
    <td align="right">0.395518E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-SEP-09:09</td>
    <td align="right">       14.40</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177788E+10</td>
    <td align="right">     2582.41</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.386042E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131709E+10</td>
    <td align="right">     1503.03</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.92</td>
    <td align="right">0.348111E+09</td>
    <td align="right">      521.80</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.972818E+09</td>
    <td align="right">     1186.97</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.318316E+09</td>
    <td align="right">      477.02</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248259E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.455926E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.730319E+09</td>
    <td align="right">     1186.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.305252E+09</td>
    <td align="right">      477.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.375507E+10</td>
    <td align="right">     4723.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       18.81</td>
    <td align="right">0.451646E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.627372E+09</td>
    <td align="right">     1752.28</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.143637E+09</td>
    <td align="right">      265.15</td>
    <td align="right">05-JAN-09:50</td>
    <td align="right">        2.23</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114259E+10</td>
    <td align="right">     2223.30</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       19.70</td>
    <td align="right">       12.29</td>
    <td align="right">0.134363E+09</td>
    <td align="right">      305.46</td>
    <td align="right">08-FEB-09:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222366E+10</td>
    <td align="right">     3222.96</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">        7.80</td>
    <td align="right">        5.89</td>
    <td align="right">0.170615E+09</td>
    <td align="right">      338.72</td>
    <td align="right">14-MAR-10:20</td>
    <td align="right">       10.57</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274469E+10</td>
    <td align="right">     6175.15</td>
    <td align="right">27-APR-08:30</td>
    <td align="right">       16.95</td>
    <td align="right">       12.17</td>
    <td align="right">0.166485E+09</td>
    <td align="right">      339.25</td>
    <td align="right">26-APR-07:49</td>
    <td align="right">       10.73</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344497E+10</td>
    <td align="right">     8631.64</td>
    <td align="right">14-MAY-08:53</td>
    <td align="right">       16.70</td>
    <td align="right">       11.52</td>
    <td align="right">0.185704E+09</td>
    <td align="right">      338.73</td>
    <td align="right">15-MAY-10:09</td>
    <td align="right">       19.18</td>
    <td align="right">       13.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398695E+10</td>
    <td align="right">     6469.82</td>
    <td align="right">28-JUN-08:40</td>
    <td align="right">       18.53</td>
    <td align="right">       13.25</td>
    <td align="right">0.191885E+09</td>
    <td align="right">      338.72</td>
    <td align="right">28-JUN-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       14.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421211E+10</td>
    <td align="right">    12662.71</td>
    <td align="right">30-JUL-08:52</td>
    <td align="right">       20.60</td>
    <td align="right">       15.78</td>
    <td align="right">0.180803E+09</td>
    <td align="right">      338.73</td>
    <td align="right">24-JUL-07:19</td>
    <td align="right">       19.83</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463920E+10</td>
    <td align="right">    12712.89</td>
    <td align="right">13-AUG-09:02</td>
    <td align="right">       21.20</td>
    <td align="right">       16.01</td>
    <td align="right">0.201848E+09</td>
    <td align="right">      338.77</td>
    <td align="right">09-AUG-10:09</td>
    <td align="right">       23.92</td>
    <td align="right">       15.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346124E+10</td>
    <td align="right">    11130.21</td>
    <td align="right">10-SEP-08:22</td>
    <td align="right">       15.25</td>
    <td align="right">       13.15</td>
    <td align="right">0.171263E+09</td>
    <td align="right">      338.72</td>
    <td align="right">11-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       14.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245704E+10</td>
    <td align="right">     4913.46</td>
    <td align="right">04-OCT-08:50</td>
    <td align="right">       15.32</td>
    <td align="right">       10.36</td>
    <td align="right">0.163970E+09</td>
    <td align="right">      338.73</td>
    <td align="right">05-OCT-10:09</td>
    <td align="right">       14.08</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147364E+10</td>
    <td align="right">     2167.14</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.147541E+09</td>
    <td align="right">      297.47</td>
    <td align="right">15-NOV-09:30</td>
    <td align="right">        6.95</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.914888E+09</td>
    <td align="right">     1647.13</td>
    <td align="right">05-DEC-09:40</td>
    <td align="right">        6.13</td>
    <td align="right">        4.74</td>
    <td align="right">0.139855E+09</td>
    <td align="right">      277.02</td>
    <td align="right">05-DEC-09:50</td>
    <td align="right">        6.42</td>
    <td align="right">        4.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313283E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199797E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627372E+09</td>
    <td align="right">     1647.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.13</td>
    <td align="right">        4.74</td>
    <td align="right">0.134363E+09</td>
    <td align="right">      265.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.463920E+10</td>
    <td align="right">    12712.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       16.01</td>
    <td align="right">0.201848E+09</td>
    <td align="right">      339.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.92</td>
    <td align="right">       15.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159365E+10</td>
    <td align="right">     7850.83</td>
    <td align="right">20-JAN-13:03</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.326598E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240575E+10</td>
    <td align="right">     8340.13</td>
    <td align="right">08-FEB-13:03</td>
    <td align="right">        6.20</td>
    <td align="right">        3.71</td>
    <td align="right">0.316392E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-FEB-14:09</td>
    <td align="right">       10.50</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378059E+10</td>
    <td align="right">     9247.07</td>
    <td align="right">01-MAR-14:10</td>
    <td align="right">       11.97</td>
    <td align="right">        6.48</td>
    <td align="right">0.397433E+09</td>
    <td align="right">      554.65</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">       11.97</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.384171E+10</td>
    <td align="right">     9279.53</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.26</td>
    <td align="right">0.368719E+09</td>
    <td align="right">      549.57</td>
    <td align="right">19-APR-13:09</td>
    <td align="right">       11.88</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436369E+10</td>
    <td align="right">     7075.78</td>
    <td align="right">14-MAY-12:17</td>
    <td align="right">       21.47</td>
    <td align="right">       12.42</td>
    <td align="right">0.410683E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-MAY-13:09</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452770E+10</td>
    <td align="right">     6410.12</td>
    <td align="right">11-JUN-14:22</td>
    <td align="right">       22.50</td>
    <td align="right">       15.17</td>
    <td align="right">0.416047E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513760E+10</td>
    <td align="right">     8353.00</td>
    <td align="right">31-JUL-12:50</td>
    <td align="right">       27.02</td>
    <td align="right">       18.24</td>
    <td align="right">0.392174E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-JUL-13:50</td>
    <td align="right">       21.20</td>
    <td align="right">       15.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.615352E+10</td>
    <td align="right">    10943.30</td>
    <td align="right">29-AUG-12:30</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.440123E+09</td>
    <td align="right">      549.53</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554468E+10</td>
    <td align="right">    15336.00</td>
    <td align="right">10-SEP-13:12</td>
    <td align="right">       21.13</td>
    <td align="right">       14.28</td>
    <td align="right">0.383245E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435378E+10</td>
    <td align="right">    11669.38</td>
    <td align="right">04-OCT-13:10</td>
    <td align="right">       20.68</td>
    <td align="right">       11.22</td>
    <td align="right">0.380208E+09</td>
    <td align="right">      562.22</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258476E+10</td>
    <td align="right">     8440.01</td>
    <td align="right">04-NOV-13:10</td>
    <td align="right">       20.68</td>
    <td align="right">       16.02</td>
    <td align="right">0.343435E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-NOV-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207229E+10</td>
    <td align="right">     8204.79</td>
    <td align="right">05-DEC-12:30</td>
    <td align="right">       10.30</td>
    <td align="right">        6.12</td>
    <td align="right">0.326135E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
