    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">0.217437E+09</td>
    <td align="right">0.236707E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">0.669847E+09</td>
    <td align="right">0.189017E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">0.130268E+10</td>
    <td align="right">0.174832E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">0.237620E+10</td>
    <td align="right">0.139601E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.349816E+10</td>
    <td align="right">0.121598E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">0.330858E+10</td>
    <td align="right">0.926799E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">0.472293E+10</td>
    <td align="right">0.884943E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">0.399108E+10</td>
    <td align="right">0.840447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">0.284616E+10</td>
    <td align="right">0.113844E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">0.129699E+10</td>
    <td align="right">0.154555E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">0.339668E+09</td>
    <td align="right">0.186817E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.271371E+09</td>
    <td align="right">0.241498E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">0.248411E+11</td>
    <td align="right">0.182369E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.217437E+09</td>
    <td align="right">0.840447E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.472293E+10</td>
    <td align="right">0.241498E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223940E+09</td>
    <td align="right">  3126047.72</td>
    <td align="right">0.130480E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314735E+09</td>
    <td align="right"> 41455634.85</td>
    <td align="right">0.104535E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513397E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.513397E+09</td>
    <td align="right">0.162867E+09</td>
    <td align="right">0.930411E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703047E+09</td>
    <td align="right">  2468762.74</td>
    <td align="right">0.700578E+09</td>
    <td align="right">0.370826E+09</td>
    <td align="right">0.708305E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934767E+09</td>
    <td align="right"> 27705919.85</td>
    <td align="right">0.907061E+09</td>
    <td align="right">0.598113E+09</td>
    <td align="right">0.596822E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.951146E+09</td>
    <td align="right"> 62716720.41</td>
    <td align="right">0.888430E+09</td>
    <td align="right">0.650691E+09</td>
    <td align="right">0.441298E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934119E+09</td>
    <td align="right"> 73123797.05</td>
    <td align="right">0.860995E+09</td>
    <td align="right">0.722974E+09</td>
    <td align="right">0.412920E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.756194E+09</td>
    <td align="right"> 20360804.74</td>
    <td align="right">0.735833E+09</td>
    <td align="right">0.627979E+09</td>
    <td align="right">0.411443E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568494E+09</td>
    <td align="right">   162209.30</td>
    <td align="right">0.568332E+09</td>
    <td align="right">0.342815E+09</td>
    <td align="right">0.605324E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.402500E+09</td>
    <td align="right">0.124640E+09</td>
    <td align="right">0.869018E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245357E+09</td>
    <td align="right"> 17737804.50</td>
    <td align="right">0.107912E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190291E+09</td>
    <td align="right">   939581.40</td>
    <td align="right">0.135198E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673799E+10</td>
    <td align="right">0.186538E+09</td>
    <td align="right">0.655145E+10</td>
    <td align="right">0.366416E+10</td>
    <td align="right">0.975679E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190291E+09</td>
    <td align="right">   939581.40</td>
    <td align="right">0.411443E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951146E+09</td>
    <td align="right"> 73123797.05</td>
    <td align="right">0.907061E+09</td>
    <td align="right">0.722974E+09</td>
    <td align="right">0.135198E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223954E+09</td>
    <td align="right">  3126245.28</td>
    <td align="right">0.130488E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314755E+09</td>
    <td align="right"> 41458254.77</td>
    <td align="right">0.104542E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.513429E+09</td>
    <td align="right">0.162877E+09</td>
    <td align="right">0.930470E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703092E+09</td>
    <td align="right">  2468918.76</td>
    <td align="right">0.700623E+09</td>
    <td align="right">0.370849E+09</td>
    <td align="right">0.708350E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934826E+09</td>
    <td align="right"> 27707670.81</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.598151E+09</td>
    <td align="right">0.596859E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 62720684.01</td>
    <td align="right">0.888486E+09</td>
    <td align="right">0.650732E+09</td>
    <td align="right">0.441326E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934178E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.861049E+09</td>
    <td align="right">0.723020E+09</td>
    <td align="right">0.412946E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.756241E+09</td>
    <td align="right"> 20362091.51</td>
    <td align="right">0.735879E+09</td>
    <td align="right">0.628019E+09</td>
    <td align="right">0.411469E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568530E+09</td>
    <td align="right">   162219.55</td>
    <td align="right">0.568367E+09</td>
    <td align="right">0.342837E+09</td>
    <td align="right">0.605362E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.402526E+09</td>
    <td align="right">0.124648E+09</td>
    <td align="right">0.869073E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245373E+09</td>
    <td align="right"> 17738925.50</td>
    <td align="right">0.107919E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">   939640.78</td>
    <td align="right">0.135206E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673841E+10</td>
    <td align="right">0.186550E+09</td>
    <td align="right">0.655186E+10</td>
    <td align="right">0.366440E+10</td>
    <td align="right">0.975740E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">   939640.78</td>
    <td align="right">0.411469E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.723020E+09</td>
    <td align="right">0.135206E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223954E+09</td>
    <td align="right">  3126245.28</td>
    <td align="right">0.130488E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314755E+09</td>
    <td align="right"> 41458254.77</td>
    <td align="right">0.104542E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.513429E+09</td>
    <td align="right">0.162877E+09</td>
    <td align="right">0.930470E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703092E+09</td>
    <td align="right">  2468918.76</td>
    <td align="right">0.700623E+09</td>
    <td align="right">0.370849E+09</td>
    <td align="right">0.708350E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934826E+09</td>
    <td align="right"> 27707670.81</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.598151E+09</td>
    <td align="right">0.596859E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 62720684.01</td>
    <td align="right">0.888486E+09</td>
    <td align="right">0.650732E+09</td>
    <td align="right">0.441326E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934178E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.861049E+09</td>
    <td align="right">0.723020E+09</td>
    <td align="right">0.412946E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.756241E+09</td>
    <td align="right"> 20362091.51</td>
    <td align="right">0.735879E+09</td>
    <td align="right">0.628019E+09</td>
    <td align="right">0.411469E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568530E+09</td>
    <td align="right">   162219.55</td>
    <td align="right">0.568367E+09</td>
    <td align="right">0.342837E+09</td>
    <td align="right">0.605362E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.402526E+09</td>
    <td align="right">0.124648E+09</td>
    <td align="right">0.869073E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245373E+09</td>
    <td align="right"> 17738925.50</td>
    <td align="right">0.107919E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">   939640.78</td>
    <td align="right">0.135206E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673841E+10</td>
    <td align="right">0.186550E+09</td>
    <td align="right">0.655186E+10</td>
    <td align="right">0.366440E+10</td>
    <td align="right">0.975740E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">   939640.78</td>
    <td align="right">0.411469E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.723020E+09</td>
    <td align="right">0.135206E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.692367E+09</td>
    <td align="right">0.175564E+09</td>
    <td align="right">0.516804E+09</td>
    <td align="right">0.155130E+09</td>
    <td align="right">0.237306E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114745E+10</td>
    <td align="right">0.407274E+09</td>
    <td align="right">0.740180E+09</td>
    <td align="right">0.561917E+09</td>
    <td align="right">0.186784E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189678E+10</td>
    <td align="right">0.686678E+09</td>
    <td align="right">0.121011E+10</td>
    <td align="right">0.129289E+10</td>
    <td align="right">0.168011E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284556E+10</td>
    <td align="right">0.118245E+10</td>
    <td align="right">0.166311E+10</td>
    <td align="right">0.245050E+10</td>
    <td align="right">0.130030E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312849E+10</td>
    <td align="right">0.108756E+10</td>
    <td align="right">0.204094E+10</td>
    <td align="right">0.278929E+10</td>
    <td align="right">0.112765E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362568E+10</td>
    <td align="right">0.157730E+10</td>
    <td align="right">0.204837E+10</td>
    <td align="right">0.349903E+10</td>
    <td align="right">0.864326E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348879E+10</td>
    <td align="right">0.156568E+10</td>
    <td align="right">0.192312E+10</td>
    <td align="right">0.350678E+10</td>
    <td align="right">0.778807E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342938E+10</td>
    <td align="right">0.171550E+10</td>
    <td align="right">0.171388E+10</td>
    <td align="right">0.363473E+10</td>
    <td align="right">0.768649E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245411E+10</td>
    <td align="right">0.113200E+10</td>
    <td align="right">0.132210E+10</td>
    <td align="right">0.227660E+10</td>
    <td align="right">0.109341E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165271E+10</td>
    <td align="right">0.702240E+09</td>
    <td align="right">0.950467E+09</td>
    <td align="right">0.120432E+10</td>
    <td align="right">0.155631E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.783961E+09</td>
    <td align="right">0.221337E+09</td>
    <td align="right">0.562624E+09</td>
    <td align="right">0.284070E+09</td>
    <td align="right">0.193191E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.664479E+09</td>
    <td align="right">0.213942E+09</td>
    <td align="right">0.450536E+09</td>
    <td align="right">0.194346E+09</td>
    <td align="right">0.245058E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258098E+11</td>
    <td align="right">0.106675E+11</td>
    <td align="right">0.151422E+11</td>
    <td align="right">0.218496E+11</td>
    <td align="right">0.177929E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.664479E+09</td>
    <td align="right">0.175564E+09</td>
    <td align="right">0.450536E+09</td>
    <td align="right">0.155130E+09</td>
    <td align="right">0.768649E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362568E+10</td>
    <td align="right">0.171550E+10</td>
    <td align="right">0.204837E+10</td>
    <td align="right">0.363473E+10</td>
    <td align="right">0.245058E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27375580.66</td>
    <td align="right">  6941632.95</td>
    <td align="right"> 20433947.71</td>
    <td align="right">  6133712.06</td>
    <td align="right"> 93828663.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 45369292.70</td>
    <td align="right"> 16103228.74</td>
    <td align="right"> 29266063.96</td>
    <td align="right"> 22217697.08</td>
    <td align="right"> 73852516.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 74997130.15</td>
    <td align="right"> 27150610.72</td>
    <td align="right"> 47846519.43</td>
    <td align="right"> 51119872.03</td>
    <td align="right"> 66429884.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112511E+09</td>
    <td align="right"> 46753054.14</td>
    <td align="right"> 65758018.80</td>
    <td align="right"> 96890441.64</td>
    <td align="right"> 51412501.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123698E+09</td>
    <td align="right"> 43001071.73</td>
    <td align="right"> 80696793.57</td>
    <td align="right">0.110286E+09</td>
    <td align="right"> 44586134.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143356E+09</td>
    <td align="right"> 62365129.67</td>
    <td align="right"> 80990864.79</td>
    <td align="right">0.138348E+09</td>
    <td align="right"> 34174654.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137944E+09</td>
    <td align="right"> 61905391.73</td>
    <td align="right"> 76038373.55</td>
    <td align="right">0.138655E+09</td>
    <td align="right"> 30793330.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135595E+09</td>
    <td align="right"> 67829316.75</td>
    <td align="right"> 67765220.72</td>
    <td align="right">0.143714E+09</td>
    <td align="right"> 30391707.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 97033206.88</td>
    <td align="right"> 44758420.04</td>
    <td align="right"> 52274786.84</td>
    <td align="right"> 90014582.17</td>
    <td align="right"> 43232332.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65346549.38</td>
    <td align="right"> 27765933.40</td>
    <td align="right"> 37580615.98</td>
    <td align="right"> 47617599.47</td>
    <td align="right"> 61535141.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30997121.36</td>
    <td align="right">  8751463.21</td>
    <td align="right"> 22245658.15</td>
    <td align="right"> 11231856.86</td>
    <td align="right"> 76386178.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26272882.14</td>
    <td align="right">  8459089.95</td>
    <td align="right"> 17813792.19</td>
    <td align="right">  7684251.39</td>
    <td align="right"> 96893556.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102049E+10</td>
    <td align="right">0.421784E+09</td>
    <td align="right">0.598711E+09</td>
    <td align="right">0.863914E+09</td>
    <td align="right">0.703517E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26272882.14</td>
    <td align="right">  6941632.95</td>
    <td align="right"> 17813792.19</td>
    <td align="right">  6133712.06</td>
    <td align="right"> 30391707.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143356E+09</td>
    <td align="right"> 67829316.75</td>
    <td align="right"> 80990864.79</td>
    <td align="right">0.143714E+09</td>
    <td align="right"> 96893556.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989186E+09</td>
    <td align="right">0.587255E+09</td>
    <td align="right">0.401931E+09</td>
    <td align="right">0.821206E+09</td>
    <td align="right">0.113918E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137448E+10</td>
    <td align="right">0.850842E+09</td>
    <td align="right">0.523642E+09</td>
    <td align="right">0.126439E+10</td>
    <td align="right">0.945862E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163756E+10</td>
    <td align="right">0.873596E+09</td>
    <td align="right">0.763963E+09</td>
    <td align="right">0.149477E+10</td>
    <td align="right">0.906812E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167265E+10</td>
    <td align="right">0.726334E+09</td>
    <td align="right">0.946318E+09</td>
    <td align="right">0.145351E+10</td>
    <td align="right">0.718522E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158006E+10</td>
    <td align="right">0.470561E+09</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.125913E+10</td>
    <td align="right">0.612326E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139896E+10</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.102350E+10</td>
    <td align="right">0.107485E+10</td>
    <td align="right">0.463856E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157643E+10</td>
    <td align="right">0.577201E+09</td>
    <td align="right">0.999233E+09</td>
    <td align="right">0.132054E+10</td>
    <td align="right">0.443174E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169384E+10</td>
    <td align="right">0.789798E+09</td>
    <td align="right">0.904045E+09</td>
    <td align="right">0.161967E+10</td>
    <td align="right">0.436991E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.100360E+10</td>
    <td align="right">0.813283E+09</td>
    <td align="right">0.179286E+10</td>
    <td align="right">0.610596E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170056E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.650418E+09</td>
    <td align="right">0.168141E+10</td>
    <td align="right">0.839945E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.557265E+09</td>
    <td align="right">0.415277E+09</td>
    <td align="right">0.846510E+09</td>
    <td align="right">0.959574E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105134E+10</td>
    <td align="right">0.680237E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.963722E+09</td>
    <td align="right">0.119974E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174645E+11</td>
    <td align="right">0.854229E+10</td>
    <td align="right">0.892221E+10</td>
    <td align="right">0.155925E+11</td>
    <td align="right">0.927658E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.821206E+09</td>
    <td align="right">0.436991E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.179286E+10</td>
    <td align="right">0.119974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989186E+09</td>
    <td align="right">0.587255E+09</td>
    <td align="right">0.401931E+09</td>
    <td align="right">0.821206E+09</td>
    <td align="right">0.113918E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137448E+10</td>
    <td align="right">0.850842E+09</td>
    <td align="right">0.523642E+09</td>
    <td align="right">0.126439E+10</td>
    <td align="right">0.945862E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163756E+10</td>
    <td align="right">0.873596E+09</td>
    <td align="right">0.763963E+09</td>
    <td align="right">0.149477E+10</td>
    <td align="right">0.906812E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167265E+10</td>
    <td align="right">0.726334E+09</td>
    <td align="right">0.946318E+09</td>
    <td align="right">0.145351E+10</td>
    <td align="right">0.718522E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158006E+10</td>
    <td align="right">0.470561E+09</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.125913E+10</td>
    <td align="right">0.612326E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139896E+10</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.102350E+10</td>
    <td align="right">0.107485E+10</td>
    <td align="right">0.463856E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157643E+10</td>
    <td align="right">0.577201E+09</td>
    <td align="right">0.999233E+09</td>
    <td align="right">0.132054E+10</td>
    <td align="right">0.443174E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169384E+10</td>
    <td align="right">0.789798E+09</td>
    <td align="right">0.904045E+09</td>
    <td align="right">0.161967E+10</td>
    <td align="right">0.436991E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.100360E+10</td>
    <td align="right">0.813283E+09</td>
    <td align="right">0.179286E+10</td>
    <td align="right">0.610596E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170056E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.650418E+09</td>
    <td align="right">0.168141E+10</td>
    <td align="right">0.839945E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.557265E+09</td>
    <td align="right">0.415277E+09</td>
    <td align="right">0.846510E+09</td>
    <td align="right">0.959574E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105134E+10</td>
    <td align="right">0.680237E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.963722E+09</td>
    <td align="right">0.119974E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174645E+11</td>
    <td align="right">0.854229E+10</td>
    <td align="right">0.892221E+10</td>
    <td align="right">0.155925E+11</td>
    <td align="right">0.927658E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.821206E+09</td>
    <td align="right">0.436991E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.179286E+10</td>
    <td align="right">0.119974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989124E+09</td>
    <td align="right">0.587218E+09</td>
    <td align="right">0.401905E+09</td>
    <td align="right">0.821154E+09</td>
    <td align="right">0.113911E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137440E+10</td>
    <td align="right">0.850788E+09</td>
    <td align="right">0.523609E+09</td>
    <td align="right">0.126431E+10</td>
    <td align="right">0.945802E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163746E+10</td>
    <td align="right">0.873541E+09</td>
    <td align="right">0.763915E+09</td>
    <td align="right">0.149467E+10</td>
    <td align="right">0.906755E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167255E+10</td>
    <td align="right">0.726288E+09</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.145342E+10</td>
    <td align="right">0.718476E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157996E+10</td>
    <td align="right">0.470531E+09</td>
    <td align="right">0.110943E+10</td>
    <td align="right">0.125905E+10</td>
    <td align="right">0.612287E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139887E+10</td>
    <td align="right">0.375429E+09</td>
    <td align="right">0.102344E+10</td>
    <td align="right">0.107478E+10</td>
    <td align="right">0.463827E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157633E+10</td>
    <td align="right">0.577164E+09</td>
    <td align="right">0.999170E+09</td>
    <td align="right">0.132045E+10</td>
    <td align="right">0.443146E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169374E+10</td>
    <td align="right">0.789748E+09</td>
    <td align="right">0.903988E+09</td>
    <td align="right">0.161957E+10</td>
    <td align="right">0.436964E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181677E+10</td>
    <td align="right">0.100354E+10</td>
    <td align="right">0.813232E+09</td>
    <td align="right">0.179274E+10</td>
    <td align="right">0.610557E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170046E+10</td>
    <td align="right">0.105008E+10</td>
    <td align="right">0.650377E+09</td>
    <td align="right">0.168130E+10</td>
    <td align="right">0.839892E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972481E+09</td>
    <td align="right">0.557230E+09</td>
    <td align="right">0.415251E+09</td>
    <td align="right">0.846457E+09</td>
    <td align="right">0.959513E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105127E+10</td>
    <td align="right">0.680194E+09</td>
    <td align="right">0.371075E+09</td>
    <td align="right">0.963661E+09</td>
    <td align="right">0.119967E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174634E+11</td>
    <td align="right">0.854175E+10</td>
    <td align="right">0.892164E+10</td>
    <td align="right">0.155916E+11</td>
    <td align="right">0.927599E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972481E+09</td>
    <td align="right">0.375429E+09</td>
    <td align="right">0.371075E+09</td>
    <td align="right">0.821154E+09</td>
    <td align="right">0.436964E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181677E+10</td>
    <td align="right">0.105008E+10</td>
    <td align="right">0.110943E+10</td>
    <td align="right">0.179274E+10</td>
    <td align="right">0.119967E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730294E+09</td>
    <td align="right">0.215385E+09</td>
    <td align="right">0.514909E+09</td>
    <td align="right">0.208245E+09</td>
    <td align="right">0.238601E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118262E+10</td>
    <td align="right">0.444490E+09</td>
    <td align="right">0.738126E+09</td>
    <td align="right">0.645437E+09</td>
    <td align="right">0.190225E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183467E+10</td>
    <td align="right">0.619279E+09</td>
    <td align="right">0.121539E+10</td>
    <td align="right">0.127360E+10</td>
    <td align="right">0.172795E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270125E+10</td>
    <td align="right">0.103286E+10</td>
    <td align="right">0.166840E+10</td>
    <td align="right">0.232413E+10</td>
    <td align="right">0.136220E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359117E+10</td>
    <td align="right">0.145864E+10</td>
    <td align="right">0.213253E+10</td>
    <td align="right">0.340231E+10</td>
    <td align="right">0.120008E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334222E+10</td>
    <td align="right">0.129737E+10</td>
    <td align="right">0.204485E+10</td>
    <td align="right">0.321652E+10</td>
    <td align="right">0.909119E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426637E+10</td>
    <td align="right">0.224226E+10</td>
    <td align="right">0.202411E+10</td>
    <td align="right">0.456348E+10</td>
    <td align="right">0.885389E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352978E+10</td>
    <td align="right">0.180233E+10</td>
    <td align="right">0.172745E+10</td>
    <td align="right">0.384526E+10</td>
    <td align="right">0.848273E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278198E+10</td>
    <td align="right">0.133491E+10</td>
    <td align="right">0.144706E+10</td>
    <td align="right">0.273131E+10</td>
    <td align="right">0.116927E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163650E+10</td>
    <td align="right">0.666786E+09</td>
    <td align="right">0.969712E+09</td>
    <td align="right">0.123150E+10</td>
    <td align="right">0.160428E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.788727E+09</td>
    <td align="right">0.222485E+09</td>
    <td align="right">0.566241E+09</td>
    <td align="right">0.317298E+09</td>
    <td align="right">0.193909E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.685204E+09</td>
    <td align="right">0.234843E+09</td>
    <td align="right">0.450361E+09</td>
    <td align="right">0.256652E+09</td>
    <td align="right">0.247683E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270708E+11</td>
    <td align="right">0.115716E+11</td>
    <td align="right">0.154991E+11</td>
    <td align="right">0.240157E+11</td>
    <td align="right">0.184107E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.685204E+09</td>
    <td align="right">0.215385E+09</td>
    <td align="right">0.450361E+09</td>
    <td align="right">0.208245E+09</td>
    <td align="right">0.848273E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426637E+10</td>
    <td align="right">0.224226E+10</td>
    <td align="right">0.213253E+10</td>
    <td align="right">0.456348E+10</td>
    <td align="right">0.247683E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 28875092.59</td>
    <td align="right">  8516119.12</td>
    <td align="right"> 20358973.47</td>
    <td align="right">  8233768.41</td>
    <td align="right"> 94340509.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46759444.21</td>
    <td align="right"> 17574688.41</td>
    <td align="right"> 29184755.80</td>
    <td align="right"> 25519897.61</td>
    <td align="right"> 75213220.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 72540944.23</td>
    <td align="right"> 24485638.31</td>
    <td align="right"> 48055305.92</td>
    <td align="right"> 50356944.87</td>
    <td align="right"> 68321605.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106805E+09</td>
    <td align="right"> 40838057.95</td>
    <td align="right"> 65966691.77</td>
    <td align="right"> 91893591.90</td>
    <td align="right"> 53859993.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141991E+09</td>
    <td align="right"> 57673152.42</td>
    <td align="right"> 84318205.47</td>
    <td align="right">0.134524E+09</td>
    <td align="right"> 47450023.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132148E+09</td>
    <td align="right"> 51296545.61</td>
    <td align="right"> 80851460.47</td>
    <td align="right">0.127178E+09</td>
    <td align="right"> 35945726.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168688E+09</td>
    <td align="right"> 88656688.93</td>
    <td align="right"> 80031216.45</td>
    <td align="right">0.180435E+09</td>
    <td align="right"> 35007492.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139564E+09</td>
    <td align="right"> 71262269.97</td>
    <td align="right"> 68301605.06</td>
    <td align="right">0.152038E+09</td>
    <td align="right"> 33539937.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109997E+09</td>
    <td align="right"> 52781125.03</td>
    <td align="right"> 57215458.71</td>
    <td align="right">0.107993E+09</td>
    <td align="right"> 46231849.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64705450.69</td>
    <td align="right"> 26364016.06</td>
    <td align="right"> 38341434.63</td>
    <td align="right"> 48692053.12</td>
    <td align="right"> 63431599.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31185454.06</td>
    <td align="right">  8796835.57</td>
    <td align="right"> 22388618.50</td>
    <td align="right"> 12545611.86</td>
    <td align="right"> 76669960.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27092282.04</td>
    <td align="right">  9285455.96</td>
    <td align="right"> 17806826.08</td>
    <td align="right"> 10147742.52</td>
    <td align="right"> 97931594.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107035E+10</td>
    <td align="right">0.457531E+09</td>
    <td align="right">0.612821E+09</td>
    <td align="right">0.949558E+09</td>
    <td align="right">0.727944E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27092282.04</td>
    <td align="right">  8516119.12</td>
    <td align="right"> 17806826.08</td>
    <td align="right">  8233768.41</td>
    <td align="right"> 33539937.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168688E+09</td>
    <td align="right"> 88656688.93</td>
    <td align="right"> 84318205.47</td>
    <td align="right">0.180435E+09</td>
    <td align="right"> 97931594.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671853E+09</td>
    <td align="right">  7232183.22</td>
    <td align="right">0.398394E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944251E+09</td>
    <td align="right">0.110483E+09</td>
    <td align="right">0.323473E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154026E+10</td>
    <td align="right">0.431608E+09</td>
    <td align="right">0.293734E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210924E+10</td>
    <td align="right">  7406638.64</td>
    <td align="right">0.210183E+10</td>
    <td align="right">0.102492E+10</td>
    <td align="right">0.225465E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280443E+10</td>
    <td align="right"> 83121692.19</td>
    <td align="right">0.272131E+10</td>
    <td align="right">0.171036E+10</td>
    <td align="right">0.187864E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.188159E+09</td>
    <td align="right">0.266542E+10</td>
    <td align="right">0.188372E+10</td>
    <td align="right">0.137999E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280249E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.258311E+10</td>
    <td align="right">0.211642E+10</td>
    <td align="right">0.128565E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226869E+10</td>
    <td align="right"> 61085304.30</td>
    <td align="right">0.220760E+10</td>
    <td align="right">0.184916E+10</td>
    <td align="right">0.127235E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170556E+10</td>
    <td align="right">   486650.93</td>
    <td align="right">0.170508E+10</td>
    <td align="right">0.100253E+10</td>
    <td align="right">0.184806E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120756E+10</td>
    <td align="right">0.363137E+09</td>
    <td align="right">0.261267E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736106E+09</td>
    <td align="right"> 52281908.67</td>
    <td align="right">0.321358E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">  2556263.27</td>
    <td align="right">0.407247E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202149E+11</td>
    <td align="right">0.559641E+09</td>
    <td align="right">0.196553E+11</td>
    <td align="right">0.105544E+11</td>
    <td align="right">0.299741E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">  2556263.27</td>
    <td align="right">0.127235E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.272131E+10</td>
    <td align="right">0.211642E+10</td>
    <td align="right">0.407247E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.719749E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.537241E+09</td>
    <td align="right">0.156125E+09</td>
    <td align="right">0.250917E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.423381E+09</td>
    <td align="right">0.769452E+09</td>
    <td align="right">0.567191E+09</td>
    <td align="right">0.198327E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197180E+10</td>
    <td align="right">0.713835E+09</td>
    <td align="right">0.125796E+10</td>
    <td align="right">0.130342E+10</td>
    <td align="right">0.180426E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295810E+10</td>
    <td align="right">0.122922E+10</td>
    <td align="right">0.172888E+10</td>
    <td align="right">0.249615E+10</td>
    <td align="right">0.139173E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325222E+10</td>
    <td align="right">0.113057E+10</td>
    <td align="right">0.212165E+10</td>
    <td align="right">0.285377E+10</td>
    <td align="right">0.119966E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">0.360812E+10</td>
    <td align="right">0.901891E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362676E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">0.199917E+10</td>
    <td align="right">0.362096E+10</td>
    <td align="right">0.815674E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356500E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.178165E+10</td>
    <td align="right">0.376852E+10</td>
    <td align="right">0.789638E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255116E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">0.137439E+10</td>
    <td align="right">0.235691E+10</td>
    <td align="right">0.112865E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171807E+10</td>
    <td align="right">0.730013E+09</td>
    <td align="right">0.988054E+09</td>
    <td align="right">0.124448E+10</td>
    <td align="right">0.160248E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814965E+09</td>
    <td align="right">0.230091E+09</td>
    <td align="right">0.584874E+09</td>
    <td align="right">0.292703E+09</td>
    <td align="right">0.200036E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.222404E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">0.198900E+09</td>
    <td align="right">0.255964E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268305E+11</td>
    <td align="right">0.110894E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">0.224672E+11</td>
    <td align="right">0.186864E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">0.156125E+09</td>
    <td align="right">0.789638E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">0.376852E+10</td>
    <td align="right">0.255964E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296746E+10</td>
    <td align="right">0.176171E+10</td>
    <td align="right">0.120576E+10</td>
    <td align="right">0.239504E+10</td>
    <td align="right">0.353706E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412332E+10</td>
    <td align="right">0.255244E+10</td>
    <td align="right">0.157088E+10</td>
    <td align="right">0.369827E+10</td>
    <td align="right">0.292349E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491253E+10</td>
    <td align="right">0.262070E+10</td>
    <td align="right">0.229182E+10</td>
    <td align="right">0.435866E+10</td>
    <td align="right">0.284665E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501780E+10</td>
    <td align="right">0.217893E+10</td>
    <td align="right">0.283887E+10</td>
    <td align="right">0.421694E+10</td>
    <td align="right">0.228759E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474003E+10</td>
    <td align="right">0.141164E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">0.362440E+10</td>
    <td align="right">0.196160E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419675E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.307043E+10</td>
    <td align="right">0.309049E+10</td>
    <td align="right">0.148822E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472916E+10</td>
    <td align="right">0.173155E+10</td>
    <td align="right">0.299762E+10</td>
    <td align="right">0.387751E+10</td>
    <td align="right">0.138619E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508138E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.271206E+10</td>
    <td align="right">0.480347E+10</td>
    <td align="right">0.132963E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.301071E+10</td>
    <td align="right">0.243978E+10</td>
    <td align="right">0.532308E+10</td>
    <td align="right">0.183067E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510153E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.195120E+10</td>
    <td align="right">0.497893E+10</td>
    <td align="right">0.251803E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.167174E+10</td>
    <td align="right">0.124579E+10</td>
    <td align="right">0.248208E+10</td>
    <td align="right">0.293262E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315391E+10</td>
    <td align="right">0.204065E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">0.283565E+10</td>
    <td align="right">0.369272E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523919E+11</td>
    <td align="right">0.256260E+11</td>
    <td align="right">0.267659E+11</td>
    <td align="right">0.456845E+11</td>
    <td align="right">0.287345E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">0.239504E+10</td>
    <td align="right">0.132963E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">0.532308E+10</td>
    <td align="right">0.369272E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">0.209458E+09</td>
    <td align="right">0.251954E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">0.650740E+09</td>
    <td align="right">0.201943E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">0.128000E+10</td>
    <td align="right">0.186136E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">0.235493E+10</td>
    <td align="right">0.147430E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.348291E+10</td>
    <td align="right">0.127788E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">0.330052E+10</td>
    <td align="right">0.968773E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">0.471967E+10</td>
    <td align="right">0.920576E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">0.398169E+10</td>
    <td align="right">0.880250E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">0.282597E+10</td>
    <td align="right">0.121004E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">0.126883E+10</td>
    <td align="right">0.166401E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">0.324850E+09</td>
    <td align="right">0.201224E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.262205E+09</td>
    <td align="right">0.258640E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">0.246618E+11</td>
    <td align="right">0.193948E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.209458E+09</td>
    <td align="right">0.880250E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.471967E+10</td>
    <td align="right">0.258640E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.74</td>
    <td align="right">     1388.06</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.33</td>
    <td align="right">     1237.46</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      177.95</td>
    <td align="right">     1015.97</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      411.22</td>
    <td align="right">      816.39</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.39</td>
    <td align="right">      664.56</td>
    <td align="right">     1047.06</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      732.56</td>
    <td align="right">      509.60</td>
    <td align="right">     1100.92</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      792.70</td>
    <td align="right">      461.19</td>
    <td align="right">     1046.33</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      694.52</td>
    <td align="right">      451.78</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      398.19</td>
    <td align="right">      666.67</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.91</td>
    <td align="right">      892.93</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.35</td>
    <td align="right">     1132.06</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.17</td>
    <td align="right">     1404.74</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      343.14</td>
    <td align="right">      885.06</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.17</td>
    <td align="right">      451.78</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      792.70</td>
    <td align="right">     1404.74</td>
    <td align="right">     1100.92</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.04</td>
    <td align="right">      880.59</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.10</td>
    <td align="right">      769.08</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.92</td>
    <td align="right">      635.35</td>
    <td align="right">      736.18</td>
    <td align="right">      266.52</td>
    <td align="right">      469.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      971.50</td>
    <td align="right">      511.76</td>
    <td align="right">     1141.24</td>
    <td align="right">      474.23</td>
    <td align="right">      667.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1069.35</td>
    <td align="right">      430.56</td>
    <td align="right">     1214.24</td>
    <td align="right">      422.11</td>
    <td align="right">      792.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1391.85</td>
    <td align="right">      337.26</td>
    <td align="right">     1454.11</td>
    <td align="right">      632.59</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1350.75</td>
    <td align="right">      296.68</td>
    <td align="right">     1354.08</td>
    <td align="right">      607.68</td>
    <td align="right">      746.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1407.36</td>
    <td align="right">      285.05</td>
    <td align="right">     1331.02</td>
    <td align="right">      665.83</td>
    <td align="right">      665.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      915.09</td>
    <td align="right">      413.53</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.99</td>
    <td align="right">      559.08</td>
    <td align="right">      641.45</td>
    <td align="right">      272.56</td>
    <td align="right">      368.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      119.48</td>
    <td align="right">      717.76</td>
    <td align="right">      314.42</td>
    <td align="right">       88.77</td>
    <td align="right">      225.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.88</td>
    <td align="right">      892.98</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      717.75</td>
    <td align="right">      559.82</td>
    <td align="right">      850.79</td>
    <td align="right">      351.64</td>
    <td align="right">      499.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.04</td>
    <td align="right">      285.05</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1407.36</td>
    <td align="right">      892.98</td>
    <td align="right">     1454.11</td>
    <td align="right">      665.83</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      910.12</td>
    <td align="right">     1240.62</td>
    <td align="right">     1107.92</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1549.79</td>
    <td align="right">     1132.68</td>
    <td align="right">     1704.42</td>
    <td align="right">     1055.08</td>
    <td align="right">      649.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1642.30</td>
    <td align="right">      996.70</td>
    <td align="right">     1834.13</td>
    <td align="right">      978.46</td>
    <td align="right">      855.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1640.78</td>
    <td align="right">      836.27</td>
    <td align="right">     1935.88</td>
    <td align="right">      840.64</td>
    <td align="right">     1095.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1363.47</td>
    <td align="right">      697.82</td>
    <td align="right">     1769.72</td>
    <td align="right">      527.04</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1198.76</td>
    <td align="right">      550.26</td>
    <td align="right">     1619.12</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1451.59</td>
    <td align="right">      498.62</td>
    <td align="right">     1765.67</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1799.30</td>
    <td align="right">      474.63</td>
    <td align="right">     1897.17</td>
    <td align="right">      884.60</td>
    <td align="right">     1012.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2065.06</td>
    <td align="right">      665.68</td>
    <td align="right">     2102.81</td>
    <td align="right">     1161.54</td>
    <td align="right">      941.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1876.59</td>
    <td align="right">      873.55</td>
    <td align="right">     1904.69</td>
    <td align="right">     1176.20</td>
    <td align="right">      728.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      975.81</td>
    <td align="right">     1050.04</td>
    <td align="right">     1125.59</td>
    <td align="right">      644.96</td>
    <td align="right">      480.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1074.91</td>
    <td align="right">     1287.08</td>
    <td align="right">     1177.53</td>
    <td align="right">      761.89</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1461.57</td>
    <td align="right">      857.32</td>
    <td align="right">     1661.34</td>
    <td align="right">      812.60</td>
    <td align="right">      848.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      910.12</td>
    <td align="right">      474.63</td>
    <td align="right">     1107.92</td>
    <td align="right">      434.54</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2065.06</td>
    <td align="right">     1287.08</td>
    <td align="right">     2102.81</td>
    <td align="right">     1176.20</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.18</td>
    <td align="right">      883.76</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      276.89</td>
    <td align="right">      781.32</td>
    <td align="right">      508.18</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      486.36</td>
    <td align="right">      652.75</td>
    <td align="right">      712.08</td>
    <td align="right">      240.36</td>
    <td align="right">      471.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      916.74</td>
    <td align="right">      538.58</td>
    <td align="right">     1083.36</td>
    <td align="right">      414.24</td>
    <td align="right">      669.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.06</td>
    <td align="right">      454.00</td>
    <td align="right">     1393.81</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1276.46</td>
    <td align="right">      357.56</td>
    <td align="right">     1340.43</td>
    <td align="right">      520.32</td>
    <td align="right">      820.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1763.34</td>
    <td align="right">      330.40</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      785.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1490.10</td>
    <td align="right">      313.79</td>
    <td align="right">     1369.99</td>
    <td align="right">      699.53</td>
    <td align="right">      670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1098.05</td>
    <td align="right">      439.21</td>
    <td align="right">     1115.74</td>
    <td align="right">      535.38</td>
    <td align="right">      580.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.24</td>
    <td align="right">      577.04</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      131.04</td>
    <td align="right">      720.74</td>
    <td align="right">      316.33</td>
    <td align="right">       89.23</td>
    <td align="right">      227.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      101.32</td>
    <td align="right">      901.65</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      787.71</td>
    <td align="right">      578.29</td>
    <td align="right">      892.36</td>
    <td align="right">      381.45</td>
    <td align="right">      510.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.18</td>
    <td align="right">      313.79</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1763.34</td>
    <td align="right">      901.65</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.50</td>
    <td align="right">     1461.53</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.41</td>
    <td align="right">     1296.38</td>
    <td align="right">      390.31</td>
    <td align="right">        0.00</td>
    <td align="right">      390.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      182.43</td>
    <td align="right">     1042.17</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      429.21</td>
    <td align="right">      819.83</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      669.96</td>
    <td align="right">      668.51</td>
    <td align="right">     1047.05</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      753.15</td>
    <td align="right">      510.78</td>
    <td align="right">     1100.91</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      809.82</td>
    <td align="right">      462.52</td>
    <td align="right">     1046.32</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      703.41</td>
    <td align="right">      460.87</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      396.79</td>
    <td align="right">      700.64</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      139.61</td>
    <td align="right">      973.40</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.53</td>
    <td align="right">     1249.03</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.05</td>
    <td align="right">     1514.37</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      348.58</td>
    <td align="right">      928.20</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.05</td>
    <td align="right">      460.87</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      809.82</td>
    <td align="right">     1514.37</td>
    <td align="right">     1100.91</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       60.21</td>
    <td align="right">      921.03</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.46</td>
    <td align="right">      802.62</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      501.80</td>
    <td align="right">      652.08</td>
    <td align="right">      736.18</td>
    <td align="right">      266.51</td>
    <td align="right">      469.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      982.79</td>
    <td align="right">      521.49</td>
    <td align="right">     1141.23</td>
    <td align="right">      474.23</td>
    <td align="right">      667.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1082.58</td>
    <td align="right">      437.66</td>
    <td align="right">     1214.23</td>
    <td align="right">      422.10</td>
    <td align="right">      792.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1403.31</td>
    <td align="right">      346.64</td>
    <td align="right">     1454.10</td>
    <td align="right">      632.59</td>
    <td align="right">      821.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1361.05</td>
    <td align="right">      302.27</td>
    <td align="right">     1354.07</td>
    <td align="right">      607.67</td>
    <td align="right">      746.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1410.71</td>
    <td align="right">      298.33</td>
    <td align="right">     1331.01</td>
    <td align="right">      665.82</td>
    <td align="right">      665.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      913.04</td>
    <td align="right">      438.52</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.42</td>
    <td align="right">      604.03</td>
    <td align="right">      641.45</td>
    <td align="right">      272.55</td>
    <td align="right">      368.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      113.93</td>
    <td align="right">      774.81</td>
    <td align="right">      314.41</td>
    <td align="right">       88.77</td>
    <td align="right">      225.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.43</td>
    <td align="right">      951.12</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      720.24</td>
    <td align="right">      586.52</td>
    <td align="right">      850.78</td>
    <td align="right">      351.64</td>
    <td align="right">      499.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.21</td>
    <td align="right">      298.33</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1410.71</td>
    <td align="right">      951.12</td>
    <td align="right">     1454.10</td>
    <td align="right">      665.82</td>
    <td align="right">      821.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      919.79</td>
    <td align="right">     1275.94</td>
    <td align="right">     1107.94</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1567.92</td>
    <td align="right">     1172.92</td>
    <td align="right">     1704.43</td>
    <td align="right">     1055.09</td>
    <td align="right">      649.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1674.21</td>
    <td align="right">     1015.67</td>
    <td align="right">     1834.15</td>
    <td align="right">      978.47</td>
    <td align="right">      855.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1682.27</td>
    <td align="right">      831.60</td>
    <td align="right">     1935.90</td>
    <td align="right">      840.65</td>
    <td align="right">     1095.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1410.28</td>
    <td align="right">      685.83</td>
    <td align="right">     1769.74</td>
    <td align="right">      527.05</td>
    <td align="right">     1242.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1244.01</td>
    <td align="right">      536.86</td>
    <td align="right">     1619.13</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1479.07</td>
    <td align="right">      496.38</td>
    <td align="right">     1765.68</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1814.11</td>
    <td align="right">      489.45</td>
    <td align="right">     1897.19</td>
    <td align="right">      884.61</td>
    <td align="right">     1012.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2075.02</td>
    <td align="right">      706.69</td>
    <td align="right">     2102.83</td>
    <td align="right">     1161.55</td>
    <td align="right">      941.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1883.26</td>
    <td align="right">      940.78</td>
    <td align="right">     1904.71</td>
    <td align="right">     1176.21</td>
    <td align="right">      728.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      979.74</td>
    <td align="right">     1110.59</td>
    <td align="right">     1125.60</td>
    <td align="right">      644.97</td>
    <td align="right">      480.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1079.42</td>
    <td align="right">     1343.77</td>
    <td align="right">     1177.55</td>
    <td align="right">      761.90</td>
    <td align="right">      415.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1483.28</td>
    <td align="right">      882.46</td>
    <td align="right">     1661.35</td>
    <td align="right">      812.61</td>
    <td align="right">      848.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      919.79</td>
    <td align="right">      489.45</td>
    <td align="right">     1107.94</td>
    <td align="right">      434.54</td>
    <td align="right">      415.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2075.02</td>
    <td align="right">     1343.77</td>
    <td align="right">     2102.83</td>
    <td align="right">     1176.21</td>
    <td align="right">     1242.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.82</td>
    <td align="right">      926.06</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      277.35</td>
    <td align="right">      817.40</td>
    <td align="right">      508.17</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.31</td>
    <td align="right">      670.65</td>
    <td align="right">      712.07</td>
    <td align="right">      240.35</td>
    <td align="right">      471.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      932.11</td>
    <td align="right">      546.32</td>
    <td align="right">     1083.35</td>
    <td align="right">      414.23</td>
    <td align="right">      669.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1320.50</td>
    <td align="right">      465.77</td>
    <td align="right">     1393.80</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1290.01</td>
    <td align="right">      364.61</td>
    <td align="right">     1340.42</td>
    <td align="right">      520.32</td>
    <td align="right">      820.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1771.18</td>
    <td align="right">      343.64</td>
    <td align="right">     1655.86</td>
    <td align="right">      870.26</td>
    <td align="right">      785.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1492.42</td>
    <td align="right">      329.23</td>
    <td align="right">     1369.98</td>
    <td align="right">      699.52</td>
    <td align="right">      670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1095.41</td>
    <td align="right">      468.94</td>
    <td align="right">     1115.73</td>
    <td align="right">      535.38</td>
    <td align="right">      580.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      477.97</td>
    <td align="right">      622.65</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      127.25</td>
    <td align="right">      777.69</td>
    <td align="right">      316.32</td>
    <td align="right">       89.23</td>
    <td align="right">      227.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.61</td>
    <td align="right">      961.31</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      791.64</td>
    <td align="right">      606.88</td>
    <td align="right">      892.35</td>
    <td align="right">      381.44</td>
    <td align="right">      510.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.82</td>
    <td align="right">      329.23</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1771.18</td>
    <td align="right">      961.31</td>
    <td align="right">     1655.86</td>
    <td align="right">      870.26</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.70</td>
    <td align="right">     1487.43</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.67</td>
    <td align="right">     1337.11</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      161.14</td>
    <td align="right">     1096.68</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      395.42</td>
    <td align="right">      869.85</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      638.57</td>
    <td align="right">      701.40</td>
    <td align="right">     1047.06</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      726.74</td>
    <td align="right">      532.40</td>
    <td align="right">     1100.92</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      790.18</td>
    <td align="right">      480.01</td>
    <td align="right">     1046.33</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      690.40</td>
    <td align="right">      475.04</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      386.78</td>
    <td align="right">      712.99</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      135.58</td>
    <td align="right">      975.46</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.17</td>
    <td align="right">     1239.81</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.95</td>
    <td align="right">     1520.48</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.68</td>
    <td align="right">      950.47</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.95</td>
    <td align="right">      475.04</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      790.18</td>
    <td align="right">     1520.48</td>
    <td align="right">     1100.92</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       58.29</td>
    <td align="right">      936.82</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.45</td>
    <td align="right">      819.81</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      486.64</td>
    <td align="right">      673.63</td>
    <td align="right">      736.18</td>
    <td align="right">      266.52</td>
    <td align="right">      469.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      963.02</td>
    <td align="right">      536.93</td>
    <td align="right">     1141.24</td>
    <td align="right">      474.23</td>
    <td align="right">      667.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1065.48</td>
    <td align="right">      447.90</td>
    <td align="right">     1214.24</td>
    <td align="right">      422.11</td>
    <td align="right">      792.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1392.02</td>
    <td align="right">      347.95</td>
    <td align="right">     1454.11</td>
    <td align="right">      632.59</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1351.91</td>
    <td align="right">      304.54</td>
    <td align="right">     1354.08</td>
    <td align="right">      607.68</td>
    <td align="right">      746.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1407.00</td>
    <td align="right">      294.82</td>
    <td align="right">     1331.02</td>
    <td align="right">      665.83</td>
    <td align="right">      665.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      909.30</td>
    <td align="right">      435.44</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      464.64</td>
    <td align="right">      598.30</td>
    <td align="right">      641.45</td>
    <td align="right">      272.56</td>
    <td align="right">      368.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.93</td>
    <td align="right">      771.74</td>
    <td align="right">      314.42</td>
    <td align="right">       88.77</td>
    <td align="right">      225.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.26</td>
    <td align="right">      955.66</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      712.43</td>
    <td align="right">      592.54</td>
    <td align="right">      850.79</td>
    <td align="right">      351.64</td>
    <td align="right">      499.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.29</td>
    <td align="right">      294.82</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1407.00</td>
    <td align="right">      955.66</td>
    <td align="right">     1454.11</td>
    <td align="right">      665.83</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      894.21</td>
    <td align="right">     1320.59</td>
    <td align="right">     1107.92</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1528.72</td>
    <td align="right">     1208.45</td>
    <td align="right">     1704.42</td>
    <td align="right">     1055.08</td>
    <td align="right">      649.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1627.34</td>
    <td align="right">     1062.82</td>
    <td align="right">     1834.13</td>
    <td align="right">      978.46</td>
    <td align="right">      855.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1626.91</td>
    <td align="right">      882.56</td>
    <td align="right">     1935.88</td>
    <td align="right">      840.64</td>
    <td align="right">     1095.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1353.20</td>
    <td align="right">      732.38</td>
    <td align="right">     1769.72</td>
    <td align="right">      527.04</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1192.32</td>
    <td align="right">      574.16</td>
    <td align="right">     1619.12</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1447.70</td>
    <td align="right">      517.54</td>
    <td align="right">     1765.67</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1793.41</td>
    <td align="right">      496.43</td>
    <td align="right">     1897.17</td>
    <td align="right">      884.60</td>
    <td align="right">     1012.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2053.66</td>
    <td align="right">      706.28</td>
    <td align="right">     2102.81</td>
    <td align="right">     1161.54</td>
    <td align="right">      941.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1858.92</td>
    <td align="right">      940.12</td>
    <td align="right">     1904.69</td>
    <td align="right">     1176.20</td>
    <td align="right">      728.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      957.59</td>
    <td align="right">     1131.41</td>
    <td align="right">     1125.59</td>
    <td align="right">      644.96</td>
    <td align="right">      480.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1058.71</td>
    <td align="right">     1378.70</td>
    <td align="right">     1177.53</td>
    <td align="right">      761.89</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1448.65</td>
    <td align="right">      911.16</td>
    <td align="right">     1661.34</td>
    <td align="right">      812.60</td>
    <td align="right">      848.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      894.21</td>
    <td align="right">      496.43</td>
    <td align="right">     1107.92</td>
    <td align="right">      434.54</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2053.66</td>
    <td align="right">     1378.70</td>
    <td align="right">     2102.81</td>
    <td align="right">     1176.20</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.20</td>
    <td align="right">      940.69</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.99</td>
    <td align="right">      834.75</td>
    <td align="right">      508.18</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      477.90</td>
    <td align="right">      694.95</td>
    <td align="right">      712.08</td>
    <td align="right">      240.36</td>
    <td align="right">      471.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      908.54</td>
    <td align="right">      568.79</td>
    <td align="right">     1083.36</td>
    <td align="right">      414.24</td>
    <td align="right">      669.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.37</td>
    <td align="right">      477.11</td>
    <td align="right">     1393.81</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1273.35</td>
    <td align="right">      373.76</td>
    <td align="right">     1340.43</td>
    <td align="right">      520.32</td>
    <td align="right">      820.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1762.12</td>
    <td align="right">      343.70</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      785.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1486.59</td>
    <td align="right">      328.65</td>
    <td align="right">     1369.99</td>
    <td align="right">      699.53</td>
    <td align="right">      670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1090.27</td>
    <td align="right">      466.84</td>
    <td align="right">     1115.74</td>
    <td align="right">      535.38</td>
    <td align="right">      580.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      473.73</td>
    <td align="right">      621.27</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.33</td>
    <td align="right">      776.33</td>
    <td align="right">      316.33</td>
    <td align="right">       89.23</td>
    <td align="right">      227.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.90</td>
    <td align="right">      965.65</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      782.02</td>
    <td align="right">      615.00</td>
    <td align="right">      892.36</td>
    <td align="right">      381.45</td>
    <td align="right">      510.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.20</td>
    <td align="right">      328.65</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1762.12</td>
    <td align="right">      965.65</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12688353.40</td>
    <td align="right">0.371778E+10</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131425E+09</td>
    <td align="right">0.299367E+10</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476634E+09</td>
    <td align="right">0.272117E+10</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106588E+10</td>
    <td align="right">0.211609E+10</td>
    <td align="right">0.210924E+10</td>
    <td align="right">  7406638.64</td>
    <td align="right">0.210183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173664E+10</td>
    <td align="right">0.177997E+10</td>
    <td align="right">0.280443E+10</td>
    <td align="right"> 83121692.19</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189879E+10</td>
    <td align="right">0.132088E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.188159E+09</td>
    <td align="right">0.266542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212318E+10</td>
    <td align="right">0.123525E+10</td>
    <td align="right">0.280249E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.258311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186021E+10</td>
    <td align="right">0.121005E+10</td>
    <td align="right">0.226869E+10</td>
    <td align="right"> 61085304.30</td>
    <td align="right">0.220760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103210E+10</td>
    <td align="right">0.172801E+10</td>
    <td align="right">0.170556E+10</td>
    <td align="right">   486650.93</td>
    <td align="right">0.170508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.409562E+09</td>
    <td align="right">0.239162E+10</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 68286309.81</td>
    <td align="right">0.293431E+10</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5824701.70</td>
    <td align="right">0.376245E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108212E+11</td>
    <td align="right">0.279112E+11</td>
    <td align="right">0.202149E+11</td>
    <td align="right">0.559641E+09</td>
    <td align="right">0.196553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5824701.70</td>
    <td align="right">0.121005E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212318E+10</td>
    <td align="right">0.376245E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166175E+09</td>
    <td align="right">0.235858E+10</td>
    <td align="right">0.719749E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.537241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592955E+09</td>
    <td align="right">0.186057E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.423381E+09</td>
    <td align="right">0.769452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133096E+10</td>
    <td align="right">0.170173E+10</td>
    <td align="right">0.197180E+10</td>
    <td align="right">0.713835E+09</td>
    <td align="right">0.125796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251812E+10</td>
    <td align="right">0.132648E+10</td>
    <td align="right">0.295810E+10</td>
    <td align="right">0.122922E+10</td>
    <td align="right">0.172888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286415E+10</td>
    <td align="right">0.115322E+10</td>
    <td align="right">0.325222E+10</td>
    <td align="right">0.113057E+10</td>
    <td align="right">0.212165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360766E+10</td>
    <td align="right">0.874177E+09</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361786E+10</td>
    <td align="right">0.794627E+09</td>
    <td align="right">0.362676E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">0.199917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376946E+10</td>
    <td align="right">0.763481E+09</td>
    <td align="right">0.356500E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.178165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237192E+10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">0.255116E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">0.137439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127489E+10</td>
    <td align="right">0.149743E+10</td>
    <td align="right">0.171807E+10</td>
    <td align="right">0.730013E+09</td>
    <td align="right">0.988054E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.309699E+09</td>
    <td align="right">0.186042E+10</td>
    <td align="right">0.814965E+09</td>
    <td align="right">0.230091E+09</td>
    <td align="right">0.584874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211279E+09</td>
    <td align="right">0.239176E+10</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.222404E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226351E+11</td>
    <td align="right">0.176543E+11</td>
    <td align="right">0.268305E+11</td>
    <td align="right">0.110894E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166175E+09</td>
    <td align="right">0.763481E+09</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376946E+10</td>
    <td align="right">0.239176E+10</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.243767E+10</td>
    <td align="right">0.332287E+10</td>
    <td align="right">0.296746E+10</td>
    <td align="right">0.176171E+10</td>
    <td align="right">0.120576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.374925E+10</td>
    <td align="right">0.274019E+10</td>
    <td align="right">0.412332E+10</td>
    <td align="right">0.255244E+10</td>
    <td align="right">0.157088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.439873E+10</td>
    <td align="right">0.266956E+10</td>
    <td align="right">0.491253E+10</td>
    <td align="right">0.262070E+10</td>
    <td align="right">0.229182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425291E+10</td>
    <td align="right">0.216761E+10</td>
    <td align="right">0.501780E+10</td>
    <td align="right">0.217893E+10</td>
    <td align="right">0.283887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365192E+10</td>
    <td align="right">0.186903E+10</td>
    <td align="right">0.474003E+10</td>
    <td align="right">0.141164E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310717E+10</td>
    <td align="right">0.142629E+10</td>
    <td align="right">0.419675E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.307043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388793E+10</td>
    <td align="right">0.133550E+10</td>
    <td align="right">0.472916E+10</td>
    <td align="right">0.173155E+10</td>
    <td align="right">0.299762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.481924E+10</td>
    <td align="right">0.127124E+10</td>
    <td align="right">0.508138E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.271206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.172544E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.301071E+10</td>
    <td align="right">0.243978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.502627E+10</td>
    <td align="right">0.233973E+10</td>
    <td align="right">0.510153E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.195120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252929E+10</td>
    <td align="right">0.272170E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.167174E+10</td>
    <td align="right">0.124579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287904E+10</td>
    <td align="right">0.344731E+10</td>
    <td align="right">0.315391E+10</td>
    <td align="right">0.204065E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460921E+11</td>
    <td align="right">0.270365E+11</td>
    <td align="right">0.523919E+11</td>
    <td align="right">0.256260E+11</td>
    <td align="right">0.267659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243767E+10</td>
    <td align="right">0.127124E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.344731E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217437E+09</td>
    <td align="right">0.236707E+10</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669847E+09</td>
    <td align="right">0.189017E+10</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130268E+10</td>
    <td align="right">0.174832E+10</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237620E+10</td>
    <td align="right">0.139601E+10</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349816E+10</td>
    <td align="right">0.121598E+10</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330858E+10</td>
    <td align="right">0.926799E+09</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472293E+10</td>
    <td align="right">0.884943E+09</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399108E+10</td>
    <td align="right">0.840447E+09</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284616E+10</td>
    <td align="right">0.113844E+10</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129699E+10</td>
    <td align="right">0.154555E+10</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.339668E+09</td>
    <td align="right">0.186817E+10</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271371E+09</td>
    <td align="right">0.241498E+10</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248411E+11</td>
    <td align="right">0.182369E+11</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217437E+09</td>
    <td align="right">0.840447E+09</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472293E+10</td>
    <td align="right">0.241498E+10</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9378538.29</td>
    <td align="right">0.391455E+10</td>
    <td align="right">0.671849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124372E+09</td>
    <td align="right">0.313620E+10</td>
    <td align="right">0.944246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.488621E+09</td>
    <td align="right">0.279135E+10</td>
    <td align="right">0.154025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111252E+10</td>
    <td align="right">0.212501E+10</td>
    <td align="right">0.210923E+10</td>
    <td align="right">  7406600.26</td>
    <td align="right">0.210182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179441E+10</td>
    <td align="right">0.179054E+10</td>
    <td align="right">0.280442E+10</td>
    <td align="right"> 83121261.47</td>
    <td align="right">0.272130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.195216E+10</td>
    <td align="right">0.132395E+10</td>
    <td align="right">0.285356E+10</td>
    <td align="right">0.188158E+09</td>
    <td align="right">0.266540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216901E+10</td>
    <td align="right">0.123881E+10</td>
    <td align="right">0.280247E+10</td>
    <td align="right">0.219381E+09</td>
    <td align="right">0.258309E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.188402E+10</td>
    <td align="right">0.123438E+10</td>
    <td align="right">0.226868E+10</td>
    <td align="right"> 61084987.77</td>
    <td align="right">0.220759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102849E+10</td>
    <td align="right">0.181605E+10</td>
    <td align="right">0.170555E+10</td>
    <td align="right">   486648.41</td>
    <td align="right">0.170507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373936E+09</td>
    <td align="right">0.260716E+10</td>
    <td align="right">0.120755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 53215655.50</td>
    <td align="right">0.323750E+10</td>
    <td align="right">0.736103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2818862.96</td>
    <td align="right">0.405610E+10</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109930E+11</td>
    <td align="right">0.292716E+11</td>
    <td align="right">0.202148E+11</td>
    <td align="right">0.559638E+09</td>
    <td align="right">0.196552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2818862.96</td>
    <td align="right">0.123438E+10</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216901E+10</td>
    <td align="right">0.405610E+10</td>
    <td align="right">0.285356E+10</td>
    <td align="right">0.219381E+09</td>
    <td align="right">0.272130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161264E+09</td>
    <td align="right">0.246689E+10</td>
    <td align="right">0.719743E+09</td>
    <td align="right">0.182505E+09</td>
    <td align="right">0.537238E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.584135E+09</td>
    <td align="right">0.194169E+10</td>
    <td align="right">0.119282E+10</td>
    <td align="right">0.423377E+09</td>
    <td align="right">0.769446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134401E+10</td>
    <td align="right">0.174654E+10</td>
    <td align="right">0.197178E+10</td>
    <td align="right">0.713828E+09</td>
    <td align="right">0.125795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254739E+10</td>
    <td align="right">0.135171E+10</td>
    <td align="right">0.295808E+10</td>
    <td align="right">0.122920E+10</td>
    <td align="right">0.172887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289958E+10</td>
    <td align="right">0.117223E+10</td>
    <td align="right">0.325219E+10</td>
    <td align="right">0.113056E+10</td>
    <td align="right">0.212163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363737E+10</td>
    <td align="right">0.898500E+09</td>
    <td align="right">0.376903E+10</td>
    <td align="right">0.163967E+10</td>
    <td align="right">0.212936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364544E+10</td>
    <td align="right">0.809600E+09</td>
    <td align="right">0.362674E+10</td>
    <td align="right">0.162758E+10</td>
    <td align="right">0.199916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377845E+10</td>
    <td align="right">0.799041E+09</td>
    <td align="right">0.356497E+10</td>
    <td align="right">0.178333E+10</td>
    <td align="right">0.178164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236661E+10</td>
    <td align="right">0.113664E+10</td>
    <td align="right">0.255114E+10</td>
    <td align="right">0.117676E+10</td>
    <td align="right">0.137438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125193E+10</td>
    <td align="right">0.161785E+10</td>
    <td align="right">0.171805E+10</td>
    <td align="right">0.730006E+09</td>
    <td align="right">0.988048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295301E+09</td>
    <td align="right">0.200830E+10</td>
    <td align="right">0.814958E+09</td>
    <td align="right">0.230088E+09</td>
    <td align="right">0.584870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202030E+09</td>
    <td align="right">0.254747E+10</td>
    <td align="right">0.690751E+09</td>
    <td align="right">0.222401E+09</td>
    <td align="right">0.468350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227135E+11</td>
    <td align="right">0.184965E+11</td>
    <td align="right">0.268303E+11</td>
    <td align="right">0.110893E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161264E+09</td>
    <td align="right">0.799041E+09</td>
    <td align="right">0.690751E+09</td>
    <td align="right">0.182505E+09</td>
    <td align="right">0.468350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377845E+10</td>
    <td align="right">0.254747E+10</td>
    <td align="right">0.376903E+10</td>
    <td align="right">0.178333E+10</td>
    <td align="right">0.212936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246357E+10</td>
    <td align="right">0.341747E+10</td>
    <td align="right">0.296750E+10</td>
    <td align="right">0.176173E+10</td>
    <td align="right">0.120577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379310E+10</td>
    <td align="right">0.283753E+10</td>
    <td align="right">0.412337E+10</td>
    <td align="right">0.255247E+10</td>
    <td align="right">0.157089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.448420E+10</td>
    <td align="right">0.272038E+10</td>
    <td align="right">0.491258E+10</td>
    <td align="right">0.262073E+10</td>
    <td align="right">0.229184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.436044E+10</td>
    <td align="right">0.215552E+10</td>
    <td align="right">0.501785E+10</td>
    <td align="right">0.217896E+10</td>
    <td align="right">0.283889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377730E+10</td>
    <td align="right">0.183694E+10</td>
    <td align="right">0.474007E+10</td>
    <td align="right">0.141165E+10</td>
    <td align="right">0.332842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322448E+10</td>
    <td align="right">0.139154E+10</td>
    <td align="right">0.419678E+10</td>
    <td align="right">0.112633E+10</td>
    <td align="right">0.307045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396153E+10</td>
    <td align="right">0.132949E+10</td>
    <td align="right">0.472920E+10</td>
    <td align="right">0.173157E+10</td>
    <td align="right">0.299764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.485891E+10</td>
    <td align="right">0.131095E+10</td>
    <td align="right">0.508142E+10</td>
    <td align="right">0.236934E+10</td>
    <td align="right">0.271208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.537845E+10</td>
    <td align="right">0.183175E+10</td>
    <td align="right">0.545054E+10</td>
    <td align="right">0.301074E+10</td>
    <td align="right">0.243980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.504411E+10</td>
    <td align="right">0.251978E+10</td>
    <td align="right">0.510158E+10</td>
    <td align="right">0.315037E+10</td>
    <td align="right">0.195121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.253948E+10</td>
    <td align="right">0.287866E+10</td>
    <td align="right">0.291757E+10</td>
    <td align="right">0.167176E+10</td>
    <td align="right">0.124580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289111E+10</td>
    <td align="right">0.359915E+10</td>
    <td align="right">0.315394E+10</td>
    <td align="right">0.204067E+10</td>
    <td align="right">0.111327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467767E+11</td>
    <td align="right">0.278292E+11</td>
    <td align="right">0.523924E+11</td>
    <td align="right">0.256263E+11</td>
    <td align="right">0.267661E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246357E+10</td>
    <td align="right">0.131095E+10</td>
    <td align="right">0.291757E+10</td>
    <td align="right">0.112633E+10</td>
    <td align="right">0.111327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537845E+10</td>
    <td align="right">0.359915E+10</td>
    <td align="right">0.545054E+10</td>
    <td align="right">0.315037E+10</td>
    <td align="right">0.332842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216479E+09</td>
    <td align="right">0.248035E+10</td>
    <td align="right">0.759169E+09</td>
    <td align="right">0.223902E+09</td>
    <td align="right">0.535268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.670957E+09</td>
    <td align="right">0.197746E+10</td>
    <td align="right">0.122938E+10</td>
    <td align="right">0.462065E+09</td>
    <td align="right">0.767311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132396E+10</td>
    <td align="right">0.179627E+10</td>
    <td align="right">0.190721E+10</td>
    <td align="right">0.643764E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241602E+10</td>
    <td align="right">0.141606E+10</td>
    <td align="right">0.280806E+10</td>
    <td align="right">0.107369E+10</td>
    <td align="right">0.173436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353684E+10</td>
    <td align="right">0.124753E+10</td>
    <td align="right">0.373316E+10</td>
    <td align="right">0.151631E+10</td>
    <td align="right">0.221685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334370E+10</td>
    <td align="right">0.945064E+09</td>
    <td align="right">0.347437E+10</td>
    <td align="right">0.134866E+10</td>
    <td align="right">0.212570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474392E+10</td>
    <td align="right">0.920397E+09</td>
    <td align="right">0.443506E+10</td>
    <td align="right">0.233092E+10</td>
    <td align="right">0.210414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399730E+10</td>
    <td align="right">0.881813E+09</td>
    <td align="right">0.366934E+10</td>
    <td align="right">0.187359E+10</td>
    <td align="right">0.179575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283930E+10</td>
    <td align="right">0.121550E+10</td>
    <td align="right">0.289197E+10</td>
    <td align="right">0.138770E+10</td>
    <td align="right">0.150428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128019E+10</td>
    <td align="right">0.166771E+10</td>
    <td align="right">0.170120E+10</td>
    <td align="right">0.693150E+09</td>
    <td align="right">0.100805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.329844E+09</td>
    <td align="right">0.201576E+10</td>
    <td align="right">0.819912E+09</td>
    <td align="right">0.231282E+09</td>
    <td align="right">0.588630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266800E+09</td>
    <td align="right">0.257476E+10</td>
    <td align="right">0.712296E+09</td>
    <td align="right">0.244129E+09</td>
    <td align="right">0.468168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249653E+11</td>
    <td align="right">0.191387E+11</td>
    <td align="right">0.281411E+11</td>
    <td align="right">0.120292E+11</td>
    <td align="right">0.161120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.216479E+09</td>
    <td align="right">0.881813E+09</td>
    <td align="right">0.712296E+09</td>
    <td align="right">0.223902E+09</td>
    <td align="right">0.468168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474392E+10</td>
    <td align="right">0.257476E+10</td>
    <td align="right">0.443506E+10</td>
    <td align="right">0.233092E+10</td>
    <td align="right">0.221685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7232183.22</td>
    <td align="right">0.398394E+10</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110483E+09</td>
    <td align="right">0.323473E+10</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431608E+09</td>
    <td align="right">0.293734E+10</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102492E+10</td>
    <td align="right">0.225465E+10</td>
    <td align="right">0.210924E+10</td>
    <td align="right">  7406638.64</td>
    <td align="right">0.210183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171036E+10</td>
    <td align="right">0.187864E+10</td>
    <td align="right">0.280443E+10</td>
    <td align="right"> 83121692.19</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.188372E+10</td>
    <td align="right">0.137999E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.188159E+09</td>
    <td align="right">0.266542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211642E+10</td>
    <td align="right">0.128565E+10</td>
    <td align="right">0.280249E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.258311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.184916E+10</td>
    <td align="right">0.127235E+10</td>
    <td align="right">0.226869E+10</td>
    <td align="right"> 61085304.30</td>
    <td align="right">0.220760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100253E+10</td>
    <td align="right">0.184806E+10</td>
    <td align="right">0.170556E+10</td>
    <td align="right">   486650.93</td>
    <td align="right">0.170508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363137E+09</td>
    <td align="right">0.261267E+10</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52281908.67</td>
    <td align="right">0.321358E+10</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2556263.27</td>
    <td align="right">0.407247E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105544E+11</td>
    <td align="right">0.299741E+11</td>
    <td align="right">0.202149E+11</td>
    <td align="right">0.559641E+09</td>
    <td align="right">0.196553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2556263.27</td>
    <td align="right">0.127235E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211642E+10</td>
    <td align="right">0.407247E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156125E+09</td>
    <td align="right">0.250917E+10</td>
    <td align="right">0.719749E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.537241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567191E+09</td>
    <td align="right">0.198327E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.423381E+09</td>
    <td align="right">0.769452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130342E+10</td>
    <td align="right">0.180426E+10</td>
    <td align="right">0.197180E+10</td>
    <td align="right">0.713835E+09</td>
    <td align="right">0.125796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249615E+10</td>
    <td align="right">0.139173E+10</td>
    <td align="right">0.295810E+10</td>
    <td align="right">0.122922E+10</td>
    <td align="right">0.172888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285377E+10</td>
    <td align="right">0.119966E+10</td>
    <td align="right">0.325222E+10</td>
    <td align="right">0.113057E+10</td>
    <td align="right">0.212165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360812E+10</td>
    <td align="right">0.901891E+09</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362096E+10</td>
    <td align="right">0.815674E+09</td>
    <td align="right">0.362676E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">0.199917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376852E+10</td>
    <td align="right">0.789638E+09</td>
    <td align="right">0.356500E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.178165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235691E+10</td>
    <td align="right">0.112865E+10</td>
    <td align="right">0.255116E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">0.137439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124448E+10</td>
    <td align="right">0.160248E+10</td>
    <td align="right">0.171807E+10</td>
    <td align="right">0.730013E+09</td>
    <td align="right">0.988054E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292703E+09</td>
    <td align="right">0.200036E+10</td>
    <td align="right">0.814965E+09</td>
    <td align="right">0.230091E+09</td>
    <td align="right">0.584874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198900E+09</td>
    <td align="right">0.255964E+10</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.222404E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224672E+11</td>
    <td align="right">0.186864E+11</td>
    <td align="right">0.268305E+11</td>
    <td align="right">0.110894E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156125E+09</td>
    <td align="right">0.789638E+09</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376852E+10</td>
    <td align="right">0.255964E+10</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239504E+10</td>
    <td align="right">0.353706E+10</td>
    <td align="right">0.296746E+10</td>
    <td align="right">0.176171E+10</td>
    <td align="right">0.120576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369827E+10</td>
    <td align="right">0.292349E+10</td>
    <td align="right">0.412332E+10</td>
    <td align="right">0.255244E+10</td>
    <td align="right">0.157088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435866E+10</td>
    <td align="right">0.284665E+10</td>
    <td align="right">0.491253E+10</td>
    <td align="right">0.262070E+10</td>
    <td align="right">0.229182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421694E+10</td>
    <td align="right">0.228759E+10</td>
    <td align="right">0.501780E+10</td>
    <td align="right">0.217893E+10</td>
    <td align="right">0.283887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362440E+10</td>
    <td align="right">0.196160E+10</td>
    <td align="right">0.474003E+10</td>
    <td align="right">0.141164E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309049E+10</td>
    <td align="right">0.148822E+10</td>
    <td align="right">0.419675E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.307043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387751E+10</td>
    <td align="right">0.138619E+10</td>
    <td align="right">0.472916E+10</td>
    <td align="right">0.173155E+10</td>
    <td align="right">0.299762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480347E+10</td>
    <td align="right">0.132963E+10</td>
    <td align="right">0.508138E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.271206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.532308E+10</td>
    <td align="right">0.183067E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.301071E+10</td>
    <td align="right">0.243978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.497893E+10</td>
    <td align="right">0.251803E+10</td>
    <td align="right">0.510153E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.195120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248208E+10</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.167174E+10</td>
    <td align="right">0.124579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283565E+10</td>
    <td align="right">0.369272E+10</td>
    <td align="right">0.315391E+10</td>
    <td align="right">0.204065E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.456845E+11</td>
    <td align="right">0.287345E+11</td>
    <td align="right">0.523919E+11</td>
    <td align="right">0.256260E+11</td>
    <td align="right">0.267659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239504E+10</td>
    <td align="right">0.132963E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532308E+10</td>
    <td align="right">0.369272E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209458E+09</td>
    <td align="right">0.251954E+10</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.650740E+09</td>
    <td align="right">0.201943E+10</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128000E+10</td>
    <td align="right">0.186136E+10</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235493E+10</td>
    <td align="right">0.147430E+10</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348291E+10</td>
    <td align="right">0.127788E+10</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330052E+10</td>
    <td align="right">0.968773E+09</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.471967E+10</td>
    <td align="right">0.920576E+09</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.398169E+10</td>
    <td align="right">0.880250E+09</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282597E+10</td>
    <td align="right">0.121004E+10</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126883E+10</td>
    <td align="right">0.166401E+10</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.324850E+09</td>
    <td align="right">0.201224E+10</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262205E+09</td>
    <td align="right">0.258640E+10</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246618E+11</td>
    <td align="right">0.193948E+11</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209458E+09</td>
    <td align="right">0.880250E+09</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.471967E+10</td>
    <td align="right">0.258640E+10</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        3.91</td>
    <td align="right">        -4.2</td>
    <td align="right">       29.50</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.82</td>
    <td align="right">        4.09</td>
    <td align="right">        1.77</td>
    <td align="right">        3.94</td>
    <td align="right">        -3.8</td>
    <td align="right">       43.80</td>
    <td align="right">       82.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.33</td>
    <td align="right">        5.86</td>
    <td align="right">        2.94</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.4</td>
    <td align="right">       65.55</td>
    <td align="right">      100.60</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.85</td>
    <td align="right">        8.03</td>
    <td align="right">        5.25</td>
    <td align="right">        4.23</td>
    <td align="right">        1.21</td>
    <td align="right">       89.73</td>
    <td align="right">      150.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.97</td>
    <td align="right">       10.01</td>
    <td align="right">        7.49</td>
    <td align="right">        3.85</td>
    <td align="right">        3.74</td>
    <td align="right">      114.98</td>
    <td align="right">      168.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.59</td>
    <td align="right">       11.79</td>
    <td align="right">        8.88</td>
    <td align="right">        4.02</td>
    <td align="right">        5.93</td>
    <td align="right">      107.53</td>
    <td align="right">      199.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.66</td>
    <td align="right">       13.40</td>
    <td align="right">       10.38</td>
    <td align="right">        3.76</td>
    <td align="right">        8.02</td>
    <td align="right">       92.25</td>
    <td align="right">      247.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        3.84</td>
    <td align="right">        8.90</td>
    <td align="right">       79.20</td>
    <td align="right">      215.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.09</td>
    <td align="right">       12.54</td>
    <td align="right">       10.74</td>
    <td align="right">        2.23</td>
    <td align="right">        5.46</td>
    <td align="right">       68.06</td>
    <td align="right">      162.11</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.43</td>
    <td align="right">        9.18</td>
    <td align="right">        7.19</td>
    <td align="right">        4.02</td>
    <td align="right">        2.09</td>
    <td align="right">       48.18</td>
    <td align="right">      106.36</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.07</td>
    <td align="right">        6.72</td>
    <td align="right">        5.29</td>
    <td align="right">        3.86</td>
    <td align="right">        0.12</td>
    <td align="right">       33.26</td>
    <td align="right">       46.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.42</td>
    <td align="right">        4.09</td>
    <td align="right">        2.46</td>
    <td align="right">        3.51</td>
    <td align="right">        -3.8</td>
    <td align="right">       24.03</td>
    <td align="right">       50.49</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.24</td>
    <td align="right">        8.64</td>
    <td align="right">        6.31</td>
    <td align="right">        3.75</td>
    <td align="right">        1.89</td>
    <td align="right">       66.43</td>
    <td align="right">      131.49</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        2.23</td>
    <td align="right">        -4.2</td>
    <td align="right">       24.03</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        4.23</td>
    <td align="right">        8.90</td>
    <td align="right">      114.98</td>
    <td align="right">      247.81</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.40</td>
    <td align="right">11-JAN-14:20</td>
    <td align="right">       10.48</td>
    <td align="right">        7.20</td>
    <td align="right">        8.40</td>
    <td align="right">        3.88</td>
    <td align="right">       99.17</td>
    <td align="right">      130.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       12.15</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">       87.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.60</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">        6.20</td>
    <td align="right">        6.55</td>
    <td align="right">      111.50</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.20</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">       17.20</td>
    <td align="right">       11.02</td>
    <td align="right">        4.10</td>
    <td align="right">       12.63</td>
    <td align="right">      151.33</td>
    <td align="right">      598.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       17.35</td>
    <td align="right">       12.80</td>
    <td align="right">        2.60</td>
    <td align="right">       18.99</td>
    <td align="right">      208.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.70</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       16.72</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.60</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       18.76</td>
    <td align="right">       12.20</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      383.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.80</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       18.67</td>
    <td align="right">       11.10</td>
    <td align="right">        2.60</td>
    <td align="right">       16.85</td>
    <td align="right">       50.50</td>
    <td align="right">      750.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       16.67</td>
    <td align="right">       11.70</td>
    <td align="right">        3.10</td>
    <td align="right">       13.54</td>
    <td align="right">      100.50</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.47</td>
    <td align="right">        1.70</td>
    <td align="right">        5.20</td>
    <td align="right">        4.92</td>
    <td align="right">       56.50</td>
    <td align="right">      783.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       15.93</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.95</td>
    <td align="right">       52.50</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">14-DEC-11:00</td>
    <td align="right">        8.42</td>
    <td align="right">        3.60</td>
    <td align="right">       13.90</td>
    <td align="right">        5.33</td>
    <td align="right">      127.50</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">       50.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.76</td>
    <td align="right">       12.80</td>
    <td align="right">       13.90</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      783.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.9</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">19-FEB-05:10</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.77</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -17.3</td>
    <td align="right">       16.50</td>
    <td align="right">      102.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">19-APR-04:00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.60</td>
    <td align="right">        3.10</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">11-MAY-02:00</td>
    <td align="right">        3.92</td>
    <td align="right">        3.30</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.30</td>
    <td align="right">15-JUN-02:00</td>
    <td align="right">        7.50</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.10</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">        8.18</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">06-AUG-04:00</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.2</td>
    <td align="right">       11.00</td>
    <td align="right">      135.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.20</td>
    <td align="right">27-SEP-04:49</td>
    <td align="right">        6.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.25</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">13-OCT-04:00</td>
    <td align="right">        4.51</td>
    <td align="right">        3.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">11-NOV-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.7</td>
    <td align="right">26-DEC-06:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.25</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        3.77</td>
    <td align="right">        5.54</td>
    <td align="right">       16.50</td>
    <td align="right">      135.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.48</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.00</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.41</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        6.35</td>
    <td align="right">       88.00</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.44</td>
    <td align="right">09-MAR-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.10</td>
    <td align="right">       12.41</td>
    <td align="right">      178.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.27</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       11.10</td>
    <td align="right">        4.10</td>
    <td align="right">       12.41</td>
    <td align="right">      147.50</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.57</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       15.57</td>
    <td align="right">      365.50</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.72</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.16</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.90</td>
    <td align="right">        4.10</td>
    <td align="right">       14.65</td>
    <td align="right">       45.00</td>
    <td align="right">      848.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.12</td>
    <td align="right">29-AUG-12:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        2.60</td>
    <td align="right">       17.39</td>
    <td align="right">      136.50</td>
    <td align="right">      655.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.96</td>
    <td align="right">23-SEP-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.00</td>
    <td align="right">        2.10</td>
    <td align="right">        9.72</td>
    <td align="right">      148.00</td>
    <td align="right">      670.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.15</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.90</td>
    <td align="right">        4.60</td>
    <td align="right">       13.73</td>
    <td align="right">      236.50</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.04</td>
    <td align="right">04-NOV-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.95</td>
    <td align="right">       62.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.70</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">        7.35</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        6.70</td>
    <td align="right">       17.39</td>
    <td align="right">      365.50</td>
    <td align="right">      848.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">24-FEB-00:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        4.10</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.70</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        2.10</td>
    <td align="right">        8.74</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.34</td>
    <td align="right">        4.10</td>
    <td align="right">        8.35</td>
    <td align="right">      265.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      111.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.90</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      263.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       16.13</td>
    <td align="right">       15.49</td>
    <td align="right">        4.60</td>
    <td align="right">       12.91</td>
    <td align="right">      204.17</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.40</td>
    <td align="right">30-AUG-07:00</td>
    <td align="right">       17.40</td>
    <td align="right">       16.76</td>
    <td align="right">        5.20</td>
    <td align="right">       12.41</td>
    <td align="right">      168.50</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.00</td>
    <td align="right">14-SEP-11:20</td>
    <td align="right">       20.37</td>
    <td align="right">       16.92</td>
    <td align="right">        2.10</td>
    <td align="right">        6.88</td>
    <td align="right">      152.83</td>
    <td align="right">      748.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">       13.16</td>
    <td align="right">      184.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">03-NOV-19:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.31</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">16-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        2.10</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        7.70</td>
    <td align="right">       19.17</td>
    <td align="right">      265.50</td>
    <td align="right">      748.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.48</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.99</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">       45.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.40</td>
    <td align="right">       49.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.58</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.39</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.06</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.32</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.65</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.55</td>
    <td align="right">       28.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128914E+10</td>
    <td align="right">-.452570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-954411316.5</td>
    <td align="right">       70.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121328E+10</td>
    <td align="right">-.414555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-851698630.2</td>
    <td align="right">       70.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157822E+10</td>
    <td align="right">-.484765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-913656400.6</td>
    <td align="right">       69.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108916E+10</td>
    <td align="right">-.425395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-900291287.5</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110945E+10</td>
    <td align="right">-.438790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-924507704.6</td>
    <td align="right">       70.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101871E+10</td>
    <td align="right">-.420201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-889411779.4</td>
    <td align="right">       70.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.566822E+09</td>
    <td align="right">-.384664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-944679673.3</td>
    <td align="right">       71.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.924242E+09</td>
    <td align="right">-.421488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-923832680.8</td>
    <td align="right">       70.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.669612E+09</td>
    <td align="right">-.384751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-906727419.8</td>
    <td align="right">       71.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.831323E+09</td>
    <td align="right">-.410477E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939782726.0</td>
    <td align="right">       71.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102948E+10</td>
    <td align="right">-.419011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-906358260.4</td>
    <td align="right">       70.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105490E+10</td>
    <td align="right">-.430467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-951707570.3</td>
    <td align="right">       70.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123743E+11</td>
    <td align="right">-.508713E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.110071E+11</td>
    <td align="right">       70.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.566822E+09</td>
    <td align="right">-.484765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-954411316.5</td>
    <td align="right">       69.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157822E+10</td>
    <td align="right">-.384664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-851698630.2</td>
    <td align="right">       71.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     2780.52</td>
    <td align="right">       28.46</td>
    <td align="right">      189.00</td>
    <td align="right">      222.33</td>
    <td align="right">     2077.87</td>
    <td align="right">       33.71</td>
    <td align="right">      224.83</td>
    <td align="right">      175.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     4803.33</td>
    <td align="right">       30.58</td>
    <td align="right">      218.50</td>
    <td align="right">      245.17</td>
    <td align="right">     1326.96</td>
    <td align="right">       26.46</td>
    <td align="right">      196.33</td>
    <td align="right">      211.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     8038.93</td>
    <td align="right">       31.77</td>
    <td align="right">      206.50</td>
    <td align="right">      318.83</td>
    <td align="right">     1402.78</td>
    <td align="right">       21.61</td>
    <td align="right">      152.17</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     6109.95</td>
    <td align="right">       23.11</td>
    <td align="right">      160.67</td>
    <td align="right">      350.83</td>
    <td align="right">     1056.69</td>
    <td align="right">       20.78</td>
    <td align="right">      208.17</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2357.93</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">      391.67</td>
    <td align="right">      947.52</td>
    <td align="right">       20.60</td>
    <td align="right">      205.00</td>
    <td align="right">      328.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     2023.42</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      402.33</td>
    <td align="right">      875.08</td>
    <td align="right">       20.21</td>
    <td align="right">      184.00</td>
    <td align="right">      327.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1793.09</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      400.67</td>
    <td align="right">      799.01</td>
    <td align="right">       18.98</td>
    <td align="right">      148.00</td>
    <td align="right">      317.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     2674.26</td>
    <td align="right">       16.42</td>
    <td align="right">       23.50</td>
    <td align="right">      379.00</td>
    <td align="right">      974.87</td>
    <td align="right">       20.06</td>
    <td align="right">      155.67</td>
    <td align="right">      312.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     8829.37</td>
    <td align="right">       31.16</td>
    <td align="right">      246.17</td>
    <td align="right">      323.50</td>
    <td align="right">     1292.67</td>
    <td align="right">       21.58</td>
    <td align="right">      183.33</td>
    <td align="right">      273.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     7342.38</td>
    <td align="right">       33.08</td>
    <td align="right">      216.33</td>
    <td align="right">      287.50</td>
    <td align="right">     1562.07</td>
    <td align="right">       22.47</td>
    <td align="right">      156.17</td>
    <td align="right">      248.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:30</td>
    <td align="right">     3141.75</td>
    <td align="right">       28.64</td>
    <td align="right">      197.33</td>
    <td align="right">      227.67</td>
    <td align="right">     1509.93</td>
    <td align="right">       30.03</td>
    <td align="right">      203.00</td>
    <td align="right">      181.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     3494.85</td>
    <td align="right">       29.06</td>
    <td align="right">      111.17</td>
    <td align="right">      211.17</td>
    <td align="right">     3006.79</td>
    <td align="right">       37.13</td>
    <td align="right">      149.67</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4197.18</td>
    <td align="right">       23.08</td>
    <td align="right">     1569.17</td>
    <td align="right">     3760.67</td>
    <td align="right">     1258.63</td>
    <td align="right">       23.17</td>
    <td align="right">     2166.33</td>
    <td align="right">     3075.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1793.09</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      211.17</td>
    <td align="right">      799.01</td>
    <td align="right">       18.98</td>
    <td align="right">      148.00</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8829.37</td>
    <td align="right">       33.08</td>
    <td align="right">      246.17</td>
    <td align="right">      402.33</td>
    <td align="right">     3006.79</td>
    <td align="right">       37.13</td>
    <td align="right">      224.83</td>
    <td align="right">      328.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:39</td>
    <td align="right">     1076.20</td>
    <td align="right">       16.35</td>
    <td align="right">       66.33</td>
    <td align="right">      207.00</td>
    <td align="right">      415.80</td>
    <td align="right">       19.72</td>
    <td align="right">       52.83</td>
    <td align="right">      106.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     1836.96</td>
    <td align="right">       18.82</td>
    <td align="right">       88.50</td>
    <td align="right">      232.50</td>
    <td align="right">      705.89</td>
    <td align="right">       21.92</td>
    <td align="right">       80.50</td>
    <td align="right">      161.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2845.97</td>
    <td align="right">       19.82</td>
    <td align="right">       79.83</td>
    <td align="right">      310.00</td>
    <td align="right">     1071.03</td>
    <td align="right">       23.08</td>
    <td align="right">       97.33</td>
    <td align="right">      232.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     3430.35</td>
    <td align="right">       18.29</td>
    <td align="right">      105.00</td>
    <td align="right">      351.17</td>
    <td align="right">     1063.84</td>
    <td align="right">       20.92</td>
    <td align="right">       71.00</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3111.59</td>
    <td align="right">       17.56</td>
    <td align="right">      109.33</td>
    <td align="right">      396.00</td>
    <td align="right">     1124.99</td>
    <td align="right">       21.38</td>
    <td align="right">       94.83</td>
    <td align="right">      334.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3991.26</td>
    <td align="right">       17.90</td>
    <td align="right">       93.83</td>
    <td align="right">      408.83</td>
    <td align="right">     1202.67</td>
    <td align="right">       21.09</td>
    <td align="right">       54.83</td>
    <td align="right">      340.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3036.78</td>
    <td align="right">       16.71</td>
    <td align="right">      120.67</td>
    <td align="right">      410.00</td>
    <td align="right">     1179.80</td>
    <td align="right">       20.92</td>
    <td align="right">       92.67</td>
    <td align="right">      353.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     4282.05</td>
    <td align="right">       19.61</td>
    <td align="right">      123.33</td>
    <td align="right">      380.33</td>
    <td align="right">     1336.02</td>
    <td align="right">       22.06</td>
    <td align="right">       78.00</td>
    <td align="right">      323.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3365.16</td>
    <td align="right">       19.08</td>
    <td align="right">       85.83</td>
    <td align="right">      325.33</td>
    <td align="right">     1404.20</td>
    <td align="right">       22.90</td>
    <td align="right">       80.00</td>
    <td align="right">      267.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     2539.06</td>
    <td align="right">       19.43</td>
    <td align="right">       81.00</td>
    <td align="right">      277.83</td>
    <td align="right">      955.42</td>
    <td align="right">       21.44</td>
    <td align="right">       80.50</td>
    <td align="right">      203.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1225.99</td>
    <td align="right">       16.40</td>
    <td align="right">       60.33</td>
    <td align="right">      214.83</td>
    <td align="right">      531.26</td>
    <td align="right">       21.16</td>
    <td align="right">       72.00</td>
    <td align="right">      119.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1218.14</td>
    <td align="right">       16.17</td>
    <td align="right">       38.17</td>
    <td align="right">      190.67</td>
    <td align="right">      501.77</td>
    <td align="right">       21.79</td>
    <td align="right">       54.00</td>
    <td align="right">       85.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2879.82</td>
    <td align="right">       18.04</td>
    <td align="right">     1052.17</td>
    <td align="right">     3704.50</td>
    <td align="right">     1021.83</td>
    <td align="right">       21.49</td>
    <td align="right">      908.50</td>
    <td align="right">     2817.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1076.20</td>
    <td align="right">       16.17</td>
    <td align="right">       38.17</td>
    <td align="right">      190.67</td>
    <td align="right">      415.80</td>
    <td align="right">       19.72</td>
    <td align="right">       52.83</td>
    <td align="right">       85.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4282.05</td>
    <td align="right">       19.82</td>
    <td align="right">      123.33</td>
    <td align="right">      410.00</td>
    <td align="right">     1404.20</td>
    <td align="right">       23.08</td>
    <td align="right">       97.33</td>
    <td align="right">      353.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-11:00</td>
    <td align="right">      564.85</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">      191.00</td>
    <td align="right">      231.87</td>
    <td align="right">       16.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:20</td>
    <td align="right">      704.71</td>
    <td align="right">       12.56</td>
    <td align="right">        0.00</td>
    <td align="right">      223.83</td>
    <td align="right">      305.72</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">       93.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">      927.58</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      306.50</td>
    <td align="right">      432.33</td>
    <td align="right">       19.08</td>
    <td align="right">        2.17</td>
    <td align="right">      171.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     1103.37</td>
    <td align="right">       15.01</td>
    <td align="right">        0.00</td>
    <td align="right">      354.50</td>
    <td align="right">      495.85</td>
    <td align="right">       19.72</td>
    <td align="right">       22.50</td>
    <td align="right">      276.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     1409.19</td>
    <td align="right">       15.72</td>
    <td align="right">        1.50</td>
    <td align="right">      404.00</td>
    <td align="right">      602.42</td>
    <td align="right">       21.06</td>
    <td align="right">      129.33</td>
    <td align="right">      347.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1460.62</td>
    <td align="right">       17.53</td>
    <td align="right">       35.50</td>
    <td align="right">      417.50</td>
    <td align="right">      664.80</td>
    <td align="right">       23.17</td>
    <td align="right">      182.50</td>
    <td align="right">      372.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     1191.37</td>
    <td align="right">       16.37</td>
    <td align="right">       44.33</td>
    <td align="right">      427.17</td>
    <td align="right">      545.12</td>
    <td align="right">       20.78</td>
    <td align="right">      134.67</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1030.48</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      393.50</td>
    <td align="right">      512.51</td>
    <td align="right">       19.84</td>
    <td align="right">       41.33</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">      997.02</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">      319.17</td>
    <td align="right">      482.47</td>
    <td align="right">       19.92</td>
    <td align="right">       10.67</td>
    <td align="right">      231.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-11:39</td>
    <td align="right">      740.87</td>
    <td align="right">       13.07</td>
    <td align="right">        0.00</td>
    <td align="right">      268.50</td>
    <td align="right">      358.83</td>
    <td align="right">       18.15</td>
    <td align="right">        0.17</td>
    <td align="right">      134.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">      609.67</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">      203.33</td>
    <td align="right">      249.73</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">      504.87</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">      167.50</td>
    <td align="right">      233.17</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1013.95</td>
    <td align="right">       14.55</td>
    <td align="right">       81.33</td>
    <td align="right">     3676.50</td>
    <td align="right">      461.11</td>
    <td align="right">       19.50</td>
    <td align="right">      523.33</td>
    <td align="right">     2366.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      504.87</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">      167.50</td>
    <td align="right">      231.87</td>
    <td align="right">       16.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1460.62</td>
    <td align="right">       17.53</td>
    <td align="right">       44.33</td>
    <td align="right">      427.17</td>
    <td align="right">      664.80</td>
    <td align="right">       23.17</td>
    <td align="right">      182.50</td>
    <td align="right">      372.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:20</td>
    <td align="right">     1117.23</td>
    <td align="right">       16.57</td>
    <td align="right">       62.00</td>
    <td align="right">      208.67</td>
    <td align="right">      500.76</td>
    <td align="right">       21.15</td>
    <td align="right">       67.83</td>
    <td align="right">      109.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">     1760.94</td>
    <td align="right">       16.87</td>
    <td align="right">       65.00</td>
    <td align="right">      235.00</td>
    <td align="right">      672.79</td>
    <td align="right">       20.68</td>
    <td align="right">       62.83</td>
    <td align="right">      163.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:09</td>
    <td align="right">     2924.61</td>
    <td align="right">       19.36</td>
    <td align="right">       79.83</td>
    <td align="right">      312.67</td>
    <td align="right">     1146.86</td>
    <td align="right">       23.05</td>
    <td align="right">       97.17</td>
    <td align="right">      229.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     2971.19</td>
    <td align="right">       18.46</td>
    <td align="right">      104.00</td>
    <td align="right">      348.83</td>
    <td align="right">     1109.34</td>
    <td align="right">       20.80</td>
    <td align="right">       66.33</td>
    <td align="right">      292.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:39</td>
    <td align="right">     3687.62</td>
    <td align="right">       16.22</td>
    <td align="right">       80.00</td>
    <td align="right">      395.83</td>
    <td align="right">     1130.27</td>
    <td align="right">       18.68</td>
    <td align="right">       17.67</td>
    <td align="right">      336.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">     3823.77</td>
    <td align="right">       15.88</td>
    <td align="right">       68.50</td>
    <td align="right">      408.67</td>
    <td align="right">     1209.66</td>
    <td align="right">       18.50</td>
    <td align="right">        1.83</td>
    <td align="right">      349.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-10:09</td>
    <td align="right">     4277.50</td>
    <td align="right">       15.14</td>
    <td align="right">       89.83</td>
    <td align="right">      406.33</td>
    <td align="right">     1314.75</td>
    <td align="right">       17.31</td>
    <td align="right">        7.33</td>
    <td align="right">      346.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3922.26</td>
    <td align="right">       18.04</td>
    <td align="right">       99.83</td>
    <td align="right">      384.83</td>
    <td align="right">     1596.31</td>
    <td align="right">       20.63</td>
    <td align="right">       52.83</td>
    <td align="right">      326.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:30</td>
    <td align="right">     4030.10</td>
    <td align="right">       20.03</td>
    <td align="right">      102.33</td>
    <td align="right">      318.17</td>
    <td align="right">     1298.62</td>
    <td align="right">       22.10</td>
    <td align="right">       73.50</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-11:39</td>
    <td align="right">     2292.07</td>
    <td align="right">       17.72</td>
    <td align="right">       66.50</td>
    <td align="right">      278.67</td>
    <td align="right">      936.59</td>
    <td align="right">       21.99</td>
    <td align="right">       76.50</td>
    <td align="right">      203.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">     1194.97</td>
    <td align="right">       16.28</td>
    <td align="right">       58.67</td>
    <td align="right">      217.33</td>
    <td align="right">      519.17</td>
    <td align="right">       20.49</td>
    <td align="right">       58.67</td>
    <td align="right">      116.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-10:20</td>
    <td align="right">     1051.32</td>
    <td align="right">       15.22</td>
    <td align="right">       31.67</td>
    <td align="right">      191.33</td>
    <td align="right">      522.88</td>
    <td align="right">       21.03</td>
    <td align="right">       48.50</td>
    <td align="right">       80.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3035.09</td>
    <td align="right">       17.10</td>
    <td align="right">      908.17</td>
    <td align="right">     3706.33</td>
    <td align="right">     1069.09</td>
    <td align="right">       20.20</td>
    <td align="right">      631.00</td>
    <td align="right">     2807.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1051.32</td>
    <td align="right">       15.14</td>
    <td align="right">       31.67</td>
    <td align="right">      191.33</td>
    <td align="right">      500.76</td>
    <td align="right">       17.31</td>
    <td align="right">        1.83</td>
    <td align="right">       80.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4277.50</td>
    <td align="right">       20.03</td>
    <td align="right">      104.00</td>
    <td align="right">      408.67</td>
    <td align="right">     1596.31</td>
    <td align="right">       23.05</td>
    <td align="right">       97.17</td>
    <td align="right">      349.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     2415.97</td>
    <td align="right">       22.19</td>
    <td align="right">      138.33</td>
    <td align="right">      219.33</td>
    <td align="right">     2012.27</td>
    <td align="right">       33.35</td>
    <td align="right">      220.83</td>
    <td align="right">      170.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     4616.03</td>
    <td align="right">       29.97</td>
    <td align="right">      215.50</td>
    <td align="right">      243.33</td>
    <td align="right">     1238.96</td>
    <td align="right">       24.41</td>
    <td align="right">      101.50</td>
    <td align="right">      206.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     7812.07</td>
    <td align="right">       30.96</td>
    <td align="right">      206.17</td>
    <td align="right">      316.00</td>
    <td align="right">     1294.29</td>
    <td align="right">       18.92</td>
    <td align="right">       10.83</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     5942.37</td>
    <td align="right">       20.74</td>
    <td align="right">      158.00</td>
    <td align="right">      348.17</td>
    <td align="right">      982.33</td>
    <td align="right">       18.30</td>
    <td align="right">       12.67</td>
    <td align="right">      288.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2213.56</td>
    <td align="right">       11.52</td>
    <td align="right">        0.00</td>
    <td align="right">      389.00</td>
    <td align="right">      889.08</td>
    <td align="right">       18.18</td>
    <td align="right">        6.50</td>
    <td align="right">      322.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1903.78</td>
    <td align="right">       11.36</td>
    <td align="right">        0.00</td>
    <td align="right">      399.17</td>
    <td align="right">      824.28</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-09:00</td>
    <td align="right">     1684.38</td>
    <td align="right">        9.99</td>
    <td align="right">        0.00</td>
    <td align="right">      397.33</td>
    <td align="right">      749.95</td>
    <td align="right">       16.69</td>
    <td align="right">        1.33</td>
    <td align="right">      312.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2535.24</td>
    <td align="right">       12.53</td>
    <td align="right">       23.50</td>
    <td align="right">      375.33</td>
    <td align="right">      905.89</td>
    <td align="right">       17.90</td>
    <td align="right">        9.17</td>
    <td align="right">      308.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     8626.02</td>
    <td align="right">       30.39</td>
    <td align="right">      244.83</td>
    <td align="right">      321.00</td>
    <td align="right">     1192.35</td>
    <td align="right">       19.23</td>
    <td align="right">       34.00</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     7102.78</td>
    <td align="right">       32.45</td>
    <td align="right">      215.83</td>
    <td align="right">      284.50</td>
    <td align="right">     1447.15</td>
    <td align="right">       19.89</td>
    <td align="right">       23.00</td>
    <td align="right">      243.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:30</td>
    <td align="right">     2984.81</td>
    <td align="right">       27.28</td>
    <td align="right">      188.17</td>
    <td align="right">      225.17</td>
    <td align="right">     1443.73</td>
    <td align="right">       28.95</td>
    <td align="right">      171.83</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     2773.10</td>
    <td align="right">       20.59</td>
    <td align="right">       72.00</td>
    <td align="right">      208.00</td>
    <td align="right">     2909.25</td>
    <td align="right">       36.73</td>
    <td align="right">      149.67</td>
    <td align="right">      145.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3998.58</td>
    <td align="right">       19.95</td>
    <td align="right">     1462.33</td>
    <td align="right">     3726.33</td>
    <td align="right">     1184.31</td>
    <td align="right">       21.12</td>
    <td align="right">      741.33</td>
    <td align="right">     3015.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1684.38</td>
    <td align="right">        9.99</td>
    <td align="right">        0.00</td>
    <td align="right">      208.00</td>
    <td align="right">      749.95</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">      145.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
