    <td align="right">       30.67</td>
    <td align="right">       25.67</td>
    <td align="right">       30.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.67</td>
    <td align="right">       25.55</td>
    <td align="right">       38.67</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">       25.21</td>
    <td align="right">       19.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.33</td>
    <td align="right">       25.37</td>
    <td align="right">       58.17</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.83</td>
    <td align="right">       19.74</td>
    <td align="right">        4.83</td>
    <td align="right">       19.74</td>
    <td align="right">       22.33</td>
    <td align="right">       25.29</td>
    <td align="right">       22.33</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.83</td>
    <td align="right">       18.78</td>
    <td align="right">       17.83</td>
    <td align="right">       18.78</td>
    <td align="right">        7.67</td>
    <td align="right">       25.83</td>
    <td align="right">        7.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       71.67</td>
    <td align="right">       18.64</td>
    <td align="right">       71.67</td>
    <td align="right">       18.64</td>
    <td align="right">      254.83</td>
    <td align="right">       25.41</td>
    <td align="right">      254.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.83</td>
    <td align="right">       19.74</td>
    <td align="right">       17.83</td>
    <td align="right">       19.74</td>
    <td align="right">       58.33</td>
    <td align="right">       27.72</td>
    <td align="right">       58.17</td>
    <td align="right">       27.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.44</td>
    <td align="right">        0.50</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.38</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.66</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.45</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.00</td>
    <td align="right">       27.54</td>
    <td align="right">        3.00</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.66</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
    <td align="right">        0.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.70</td>
    <td align="right">        2.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.42</td>
    <td align="right">        1.50</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.52</td>
    <td align="right">        3.17</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.28</td>
    <td align="right">        0.67</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.67</td>
    <td align="right">        2.50</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.72</td>
    <td align="right">        0.67</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">       27.58</td>
    <td align="right">       12.00</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.72</td>
    <td align="right">        3.17</td>
    <td align="right">       27.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       26.15</td>
    <td align="right">        4.33</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.54</td>
    <td align="right">        0.67</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.59</td>
    <td align="right">        1.33</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       26.47</td>
    <td align="right">        9.33</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       25.59</td>
    <td align="right">       12.17</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       25.81</td>
    <td align="right">        7.17</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       26.05</td>
    <td align="right">       35.00</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       27.59</td>
    <td align="right">       12.17</td>
    <td align="right">       27.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.38</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.80</td>
    <td align="right">        1.00</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.79</td>
    <td align="right">        1.00</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.82</td>
    <td align="right">        2.00</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.56</td>
    <td align="right">        1.67</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.83</td>
    <td align="right">       27.70</td>
    <td align="right">        6.50</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.82</td>
    <td align="right">        2.00</td>
    <td align="right">       28.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.50</td>
    <td align="right">       23.55</td>
    <td align="right">      147.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.33</td>
    <td align="right">       23.71</td>
    <td align="right">      203.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       97.17</td>
    <td align="right">       23.55</td>
    <td align="right">      219.67</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.00</td>
    <td align="right">       23.38</td>
    <td align="right">      318.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      448.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.67</td>
    <td align="right">       23.46</td>
    <td align="right">      404.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.83</td>
    <td align="right">       23.50</td>
    <td align="right">      288.00</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.83</td>
    <td align="right">       23.59</td>
    <td align="right">      199.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      443.33</td>
    <td align="right">       23.58</td>
    <td align="right">     4028.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      110.50</td>
    <td align="right">       23.71</td>
    <td align="right">      480.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      317.50</td>
    <td align="right">       23.48</td>
    <td align="right">       94.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      202.83</td>
    <td align="right">       23.28</td>
    <td align="right">      138.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.83</td>
    <td align="right">       23.36</td>
    <td align="right">      156.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.50</td>
    <td align="right">       23.52</td>
    <td align="right">      268.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       23.92</td>
    <td align="right">      473.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.83</td>
    <td align="right">       23.57</td>
    <td align="right">      380.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.50</td>
    <td align="right">       23.53</td>
    <td align="right">      197.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      217.00</td>
    <td align="right">       23.43</td>
    <td align="right">      118.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1121.17</td>
    <td align="right">       23.42</td>
    <td align="right">     3673.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      317.50</td>
    <td align="right">       23.92</td>
    <td align="right">      487.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      384.83</td>
    <td align="right">       22.77</td>
    <td align="right">       70.17</td>
    <td align="right">       23.98</td>
    <td align="right">        4.00</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      284.33</td>
    <td align="right">       22.75</td>
    <td align="right">      112.67</td>
    <td align="right">       23.65</td>
    <td align="right">       13.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      272.50</td>
    <td align="right">       22.98</td>
    <td align="right">      135.33</td>
    <td align="right">       24.06</td>
    <td align="right">        4.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       97.50</td>
    <td align="right">       23.40</td>
    <td align="right">      254.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      425.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.00</td>
    <td align="right">       23.35</td>
    <td align="right">      367.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      207.17</td>
    <td align="right">       23.25</td>
    <td align="right">      135.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      325.17</td>
    <td align="right">       22.91</td>
    <td align="right">       84.00</td>
    <td align="right">       24.07</td>
    <td align="right">        3.33</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1623.50</td>
    <td align="right">       22.95</td>
    <td align="right">     3509.83</td>
    <td align="right">       24.27</td>
    <td align="right">       25.17</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.17</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      384.83</td>
    <td align="right">       23.40</td>
    <td align="right">      493.17</td>
    <td align="right">       24.35</td>
    <td align="right">       13.17</td>
    <td align="right">       20.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      440.00</td>
    <td align="right">       21.68</td>
    <td align="right">      111.17</td>
    <td align="right">       21.78</td>
    <td align="right">       71.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.33</td>
    <td align="right">       21.89</td>
    <td align="right">      107.17</td>
    <td align="right">       22.02</td>
    <td align="right">       49.83</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.67</td>
    <td align="right">       22.25</td>
    <td align="right">      117.17</td>
    <td align="right">       23.17</td>
    <td align="right">       29.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      193.50</td>
    <td align="right">       23.12</td>
    <td align="right">      220.83</td>
    <td align="right">       24.24</td>
    <td align="right">       17.83</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.17</td>
    <td align="right">       25.33</td>
    <td align="right">      490.67</td>
    <td align="right">       24.36</td>
    <td align="right">       49.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.83</td>
    <td align="right">       25.25</td>
    <td align="right">      488.17</td>
    <td align="right">       24.36</td>
    <td align="right">       36.67</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.83</td>
    <td align="right">       25.64</td>
    <td align="right">      486.67</td>
    <td align="right">       24.47</td>
    <td align="right">       70.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.00</td>
    <td align="right">       25.29</td>
    <td align="right">      499.67</td>
    <td align="right">       24.35</td>
    <td align="right">       64.00</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       70.33</td>
    <td align="right">       25.08</td>
    <td align="right">      432.67</td>
    <td align="right">       24.36</td>
    <td align="right">       67.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      140.17</td>
    <td align="right">       23.71</td>
    <td align="right">      362.83</td>
    <td align="right">       24.34</td>
    <td align="right">       52.17</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.67</td>
    <td align="right">       22.53</td>
    <td align="right">      109.50</td>
    <td align="right">       24.01</td>
    <td align="right">       10.00</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      405.50</td>
    <td align="right">       21.97</td>
    <td align="right">      102.17</td>
    <td align="right">       22.72</td>
    <td align="right">       43.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2519.00</td>
    <td align="right">       22.60</td>
    <td align="right">     3528.67</td>
    <td align="right">       24.11</td>
    <td align="right">      561.33</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.83</td>
    <td align="right">       21.68</td>
    <td align="right">      102.17</td>
    <td align="right">       21.78</td>
    <td align="right">       10.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      440.00</td>
    <td align="right">       25.64</td>
    <td align="right">      499.67</td>
    <td align="right">       24.47</td>
    <td align="right">       71.67</td>
    <td align="right">       25.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      443.00</td>
    <td align="right">       21.70</td>
    <td align="right">       89.83</td>
    <td align="right">       22.14</td>
    <td align="right">       51.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      355.00</td>
    <td align="right">       21.86</td>
    <td align="right">      101.50</td>
    <td align="right">       22.47</td>
    <td align="right">       37.50</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      346.33</td>
    <td align="right">       22.10</td>
    <td align="right">      135.67</td>
    <td align="right">       23.62</td>
    <td align="right">       23.33</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      180.50</td>
    <td align="right">       22.83</td>
    <td align="right">      243.67</td>
    <td align="right">       24.30</td>
    <td align="right">       18.50</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.83</td>
    <td align="right">       25.36</td>
    <td align="right">      434.83</td>
    <td align="right">       24.41</td>
    <td align="right">       52.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.33</td>
    <td align="right">       25.31</td>
    <td align="right">      443.33</td>
    <td align="right">       24.35</td>
    <td align="right">       37.67</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.33</td>
    <td align="right">       25.51</td>
    <td align="right">      453.67</td>
    <td align="right">       24.46</td>
    <td align="right">       59.67</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.33</td>
    <td align="right">       24.86</td>
    <td align="right">      453.50</td>
    <td align="right">       24.33</td>
    <td align="right">       54.00</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      111.50</td>
    <td align="right">       24.31</td>
    <td align="right">      380.00</td>
    <td align="right">       24.39</td>
    <td align="right">       61.00</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      158.83</td>
    <td align="right">       23.45</td>
    <td align="right">      321.17</td>
    <td align="right">       24.38</td>
    <td align="right">       45.33</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      324.83</td>
    <td align="right">       22.48</td>
    <td align="right">      109.33</td>
    <td align="right">       24.10</td>
    <td align="right">       10.00</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      410.33</td>
    <td align="right">       21.89</td>
    <td align="right">       82.00</td>
    <td align="right">       22.67</td>
    <td align="right">       36.83</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2575.17</td>
    <td align="right">       22.54</td>
    <td align="right">     3248.50</td>
    <td align="right">       24.17</td>
    <td align="right">      487.50</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.33</td>
    <td align="right">       21.70</td>
    <td align="right">       82.00</td>
    <td align="right">       22.14</td>
    <td align="right">       10.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      443.00</td>
    <td align="right">       25.51</td>
    <td align="right">      453.67</td>
    <td align="right">       24.46</td>
    <td align="right">       61.00</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      303.67</td>
    <td align="right">       22.21</td>
    <td align="right">      138.33</td>
    <td align="right">       23.62</td>
    <td align="right">       47.50</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      257.83</td>
    <td align="right">       22.21</td>
    <td align="right">      157.67</td>
    <td align="right">       23.68</td>
    <td align="right">       30.33</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.17</td>
    <td align="right">       22.27</td>
    <td align="right">      153.00</td>
    <td align="right">       23.62</td>
    <td align="right">       25.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      180.50</td>
    <td align="right">       23.05</td>
    <td align="right">      233.00</td>
    <td align="right">       24.29</td>
    <td align="right">       17.17</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.67</td>
    <td align="right">       25.25</td>
    <td align="right">      472.67</td>
    <td align="right">       24.35</td>
    <td align="right">       46.67</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.33</td>
    <td align="right">       25.04</td>
    <td align="right">      474.33</td>
    <td align="right">       24.33</td>
    <td align="right">       33.67</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       25.49</td>
    <td align="right">      480.17</td>
    <td align="right">       24.44</td>
    <td align="right">       62.67</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.17</td>
    <td align="right">       25.30</td>
    <td align="right">      490.67</td>
    <td align="right">       24.35</td>
    <td align="right">       63.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       85.50</td>
    <td align="right">       25.29</td>
    <td align="right">      426.00</td>
    <td align="right">       24.41</td>
    <td align="right">       77.00</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.83</td>
    <td align="right">       24.42</td>
    <td align="right">      396.67</td>
    <td align="right">       24.49</td>
    <td align="right">       64.83</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      199.83</td>
    <td align="right">       22.94</td>
    <td align="right">      232.67</td>
    <td align="right">       24.55</td>
    <td align="right">       19.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      271.00</td>
    <td align="right">       22.38</td>
    <td align="right">      189.83</td>
    <td align="right">       24.13</td>
    <td align="right">       39.67</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1935.17</td>
    <td align="right">       23.01</td>
    <td align="right">     3845.00</td>
    <td align="right">       24.29</td>
    <td align="right">      527.83</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.33</td>
    <td align="right">       22.21</td>
    <td align="right">      138.33</td>
    <td align="right">       23.62</td>
    <td align="right">       17.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      304.17</td>
    <td align="right">       25.49</td>
    <td align="right">      490.67</td>
    <td align="right">       24.55</td>
    <td align="right">       77.00</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      437.50</td>
    <td align="right">       21.59</td>
    <td align="right">      100.00</td>
    <td align="right">       21.89</td>
    <td align="right">       64.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      366.00</td>
    <td align="right">       21.70</td>
    <td align="right">      106.00</td>
    <td align="right">       22.31</td>
    <td align="right">       47.17</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      374.00</td>
    <td align="right">       21.89</td>
    <td align="right">      107.00</td>
    <td align="right">       23.08</td>
    <td align="right">       29.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      243.00</td>
    <td align="right">       22.72</td>
    <td align="right">      184.17</td>
    <td align="right">       24.38</td>
    <td align="right">       19.33</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       84.17</td>
    <td align="right">       24.05</td>
    <td align="right">      394.00</td>
    <td align="right">       24.32</td>
    <td align="right">       40.67</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.83</td>
    <td align="right">       24.41</td>
    <td align="right">      411.83</td>
    <td align="right">       24.33</td>
    <td align="right">       35.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.50</td>
    <td align="right">       24.66</td>
    <td align="right">      424.50</td>
    <td align="right">       24.39</td>
    <td align="right">       47.00</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.00</td>
    <td align="right">       24.27</td>
    <td align="right">      429.00</td>
    <td align="right">       24.29</td>
    <td align="right">       46.83</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      121.67</td>
    <td align="right">       23.79</td>
    <td align="right">      349.17</td>
    <td align="right">       24.31</td>
    <td align="right">       53.17</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      176.17</td>
    <td align="right">       23.19</td>
    <td align="right">      292.33</td>
    <td align="right">       24.33</td>
    <td align="right">       43.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.50</td>
    <td align="right">       22.15</td>
    <td align="right">       99.17</td>
    <td align="right">       24.13</td>
    <td align="right">       10.17</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      401.50</td>
    <td align="right">       21.72</td>
    <td align="right">      101.83</td>
    <td align="right">       22.85</td>
    <td align="right">       42.17</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2753.83</td>
    <td align="right">       22.32</td>
    <td align="right">     2999.00</td>
    <td align="right">       24.08</td>
    <td align="right">      479.50</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.83</td>
    <td align="right">       21.59</td>
    <td align="right">       99.17</td>
    <td align="right">       21.89</td>
    <td align="right">       10.17</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">       24.66</td>
    <td align="right">      429.00</td>
    <td align="right">       24.39</td>
    <td align="right">       64.83</td>
    <td align="right">       25.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      411.00</td>
    <td align="right">       22.42</td>
    <td align="right">       55.17</td>
    <td align="right">       23.83</td>
    <td align="right">        6.67</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      349.33</td>
    <td align="right">       22.37</td>
    <td align="right">       69.83</td>
    <td align="right">       23.07</td>
    <td align="right">       17.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      396.17</td>
    <td align="right">       22.59</td>
    <td align="right">       72.50</td>
    <td align="right">       23.84</td>
    <td align="right">        5.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      232.17</td>
    <td align="right">       23.23</td>
    <td align="right">      157.33</td>
    <td align="right">       24.22</td>
    <td align="right">       12.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.50</td>
    <td align="right">       25.27</td>
    <td align="right">      476.00</td>
    <td align="right">       24.30</td>
    <td align="right">       37.50</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.83</td>
    <td align="right">       25.44</td>
    <td align="right">      486.83</td>
    <td align="right">       24.31</td>
    <td align="right">       21.83</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       42.50</td>
    <td align="right">       25.66</td>
    <td align="right">      491.33</td>
    <td align="right">       24.43</td>
    <td align="right">       42.50</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.83</td>
    <td align="right">       25.39</td>
    <td align="right">      514.00</td>
    <td align="right">       24.37</td>
    <td align="right">       34.83</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.33</td>
    <td align="right">       25.29</td>
    <td align="right">      483.67</td>
    <td align="right">       24.36</td>
    <td align="right">       37.33</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       77.50</td>
    <td align="right">       24.30</td>
    <td align="right">      400.17</td>
    <td align="right">       24.37</td>
    <td align="right">       33.50</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.50</td>
    <td align="right">       23.30</td>
    <td align="right">      172.83</td>
    <td align="right">       24.16</td>
    <td align="right">        0.83</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      338.00</td>
    <td align="right">       22.76</td>
    <td align="right">       90.50</td>
    <td align="right">       24.09</td>
    <td align="right">        4.50</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2198.67</td>
    <td align="right">       22.97</td>
    <td align="right">     3470.17</td>
    <td align="right">       24.29</td>
    <td align="right">      255.50</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.83</td>
    <td align="right">       22.37</td>
    <td align="right">       55.17</td>
    <td align="right">       23.07</td>
    <td align="right">        0.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.00</td>
    <td align="right">       25.66</td>
    <td align="right">      514.00</td>
    <td align="right">       24.43</td>
    <td align="right">       42.50</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.00</td>
    <td align="right">       22.43</td>
    <td align="right">       53.17</td>
    <td align="right">       24.11</td>
    <td align="right">        6.50</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      342.00</td>
    <td align="right">       22.34</td>
    <td align="right">       65.33</td>
    <td align="right">       23.68</td>
    <td align="right">        6.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.17</td>
    <td align="right">       22.39</td>
    <td align="right">      107.67</td>
    <td align="right">       24.24</td>
    <td align="right">        4.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      203.50</td>
    <td align="right">       22.94</td>
    <td align="right">      193.00</td>
    <td align="right">       24.34</td>
    <td align="right">       12.83</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.17</td>
    <td align="right">       25.27</td>
    <td align="right">      418.17</td>
    <td align="right">       24.41</td>
    <td align="right">       35.00</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.00</td>
    <td align="right">       25.54</td>
    <td align="right">      438.67</td>
    <td align="right">       24.34</td>
    <td align="right">       18.83</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.17</td>
    <td align="right">       25.91</td>
    <td align="right">      467.67</td>
    <td align="right">       24.46</td>
    <td align="right">       36.83</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.17</td>
    <td align="right">       25.74</td>
    <td align="right">      496.00</td>
    <td align="right">       24.36</td>
    <td align="right">       28.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.17</td>
    <td align="right">       25.85</td>
    <td align="right">      431.83</td>
    <td align="right">       24.40</td>
    <td align="right">       32.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       87.00</td>
    <td align="right">       24.06</td>
    <td align="right">      383.00</td>
    <td align="right">       24.39</td>
    <td align="right">       29.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      201.83</td>
    <td align="right">       23.07</td>
    <td align="right">      175.00</td>
    <td align="right">       24.31</td>
    <td align="right">        1.17</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      352.00</td>
    <td align="right">       22.56</td>
    <td align="right">       85.83</td>
    <td align="right">       24.13</td>
    <td align="right">        5.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2124.17</td>
    <td align="right">       22.86</td>
    <td align="right">     3315.33</td>
    <td align="right">       24.35</td>
    <td align="right">      217.50</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.00</td>
    <td align="right">       22.34</td>
    <td align="right">       53.17</td>
    <td align="right">       23.68</td>
    <td align="right">        1.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      416.00</td>
    <td align="right">       25.91</td>
    <td align="right">      496.00</td>
    <td align="right">       24.46</td>
    <td align="right">       36.83</td>
    <td align="right">       26.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      285.67</td>
    <td align="right">       22.32</td>
    <td align="right">      165.67</td>
    <td align="right">       24.08</td>
    <td align="right">       44.00</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      246.83</td>
    <td align="right">       22.29</td>
    <td align="right">      169.50</td>
    <td align="right">       24.03</td>
    <td align="right">       24.00</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.00</td>
    <td align="right">       22.13</td>
    <td align="right">      150.67</td>
    <td align="right">       23.61</td>
    <td align="right">       43.17</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      254.67</td>
    <td align="right">       23.02</td>
    <td align="right">      205.50</td>
    <td align="right">       24.16</td>
    <td align="right">       55.83</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.33</td>
    <td align="right">       24.40</td>
    <td align="right">      480.17</td>
    <td align="right">       24.36</td>
    <td align="right">      159.33</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      147.83</td>
    <td align="right">       24.39</td>
    <td align="right">      482.50</td>
    <td align="right">       24.39</td>
    <td align="right">      147.50</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.33</td>
    <td align="right">       24.58</td>
    <td align="right">      489.83</td>
    <td align="right">       24.52</td>
    <td align="right">      193.33</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.33</td>
    <td align="right">       24.58</td>
    <td align="right">      513.67</td>
    <td align="right">       24.51</td>
    <td align="right">      175.33</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      161.00</td>
    <td align="right">       24.56</td>
    <td align="right">      484.17</td>
    <td align="right">       24.48</td>
    <td align="right">      161.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      141.33</td>
    <td align="right">       24.71</td>
    <td align="right">      439.83</td>
    <td align="right">       24.72</td>
    <td align="right">      111.50</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      132.17</td>
    <td align="right">       23.35</td>
    <td align="right">      316.17</td>
    <td align="right">       24.62</td>
    <td align="right">       43.67</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.17</td>
    <td align="right">       22.56</td>
    <td align="right">      246.67</td>
    <td align="right">       24.38</td>
    <td align="right">       58.83</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2488.67</td>
    <td align="right">       23.31</td>
    <td align="right">     4144.33</td>
    <td align="right">       24.41</td>
    <td align="right">     1217.50</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      132.17</td>
    <td align="right">       22.13</td>
    <td align="right">      150.67</td>
    <td align="right">       23.61</td>
    <td align="right">       24.00</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      345.00</td>
    <td align="right">       24.71</td>
    <td align="right">      513.67</td>
    <td align="right">       24.72</td>
    <td align="right">      193.33</td>
    <td align="right">       25.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      402.67</td>
    <td align="right">       22.32</td>
    <td align="right">       54.17</td>
    <td align="right">       24.05</td>
    <td align="right">        7.00</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      342.00</td>
    <td align="right">       22.25</td>
    <td align="right">       72.50</td>
    <td align="right">       23.51</td>
    <td align="right">       13.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      379.67</td>
    <td align="right">       22.33</td>
    <td align="right">       69.33</td>
    <td align="right">       23.93</td>
    <td align="right">        7.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      246.50</td>
    <td align="right">       22.94</td>
    <td align="right">      154.00</td>
    <td align="right">       24.44</td>
    <td align="right">       12.50</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       55.17</td>
    <td align="right">       24.40</td>
    <td align="right">      394.83</td>
    <td align="right">       24.33</td>
    <td align="right">       31.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.00</td>
    <td align="right">       24.81</td>
    <td align="right">      429.50</td>
    <td align="right">       24.33</td>
    <td align="right">       17.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.83</td>
    <td align="right">       25.50</td>
    <td align="right">      452.00</td>
    <td align="right">       24.41</td>
    <td align="right">       32.33</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.33</td>
    <td align="right">       25.53</td>
    <td align="right">      501.17</td>
    <td align="right">       24.34</td>
    <td align="right">       26.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.83</td>
    <td align="right">       25.52</td>
    <td align="right">      433.50</td>
    <td align="right">       24.36</td>
    <td align="right">       30.33</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.83</td>
    <td align="right">       24.12</td>
    <td align="right">      388.33</td>
    <td align="right">       24.36</td>
    <td align="right">       29.33</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      241.33</td>
    <td align="right">       22.98</td>
    <td align="right">      151.67</td>
    <td align="right">       24.27</td>
    <td align="right">        1.00</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      341.67</td>
    <td align="right">       22.51</td>
    <td align="right">       97.17</td>
    <td align="right">       24.25</td>
    <td align="right">        4.50</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2203.83</td>
    <td align="right">       22.76</td>
    <td align="right">     3198.17</td>
    <td align="right">       24.32</td>
    <td align="right">      214.67</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.00</td>
    <td align="right">       22.25</td>
    <td align="right">       54.17</td>
    <td align="right">       23.51</td>
    <td align="right">        1.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.67</td>
    <td align="right">       25.53</td>
    <td align="right">      501.17</td>
    <td align="right">       24.44</td>
    <td align="right">       32.33</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.67</td>
    <td align="right">       22.23</td>
    <td align="right">       80.83</td>
    <td align="right">       23.46</td>
    <td align="right">       18.67</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      316.50</td>
    <td align="right">       22.33</td>
    <td align="right">      103.00</td>
    <td align="right">       23.15</td>
    <td align="right">       22.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      315.00</td>
    <td align="right">       22.63</td>
    <td align="right">      118.50</td>
    <td align="right">       23.84</td>
    <td align="right">       11.00</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.33</td>
    <td align="right">       23.53</td>
    <td align="right">      253.00</td>
    <td align="right">       24.25</td>
    <td align="right">       16.33</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.50</td>
    <td align="right">       25.39</td>
    <td align="right">      507.00</td>
    <td align="right">       24.37</td>
    <td align="right">       45.50</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.67</td>
    <td align="right">       25.43</td>
    <td align="right">      494.33</td>
    <td align="right">       24.36</td>
    <td align="right">       31.67</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.50</td>
    <td align="right">       25.68</td>
    <td align="right">      491.83</td>
    <td align="right">       24.47</td>
    <td align="right">       68.50</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.67</td>
    <td align="right">       25.33</td>
    <td align="right">      511.17</td>
    <td align="right">       24.36</td>
    <td align="right">       60.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       62.17</td>
    <td align="right">       25.23</td>
    <td align="right">      463.83</td>
    <td align="right">       24.35</td>
    <td align="right">       62.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      111.00</td>
    <td align="right">       24.11</td>
    <td align="right">      386.67</td>
    <td align="right">       24.35</td>
    <td align="right">       48.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      249.83</td>
    <td align="right">       23.06</td>
    <td align="right">      151.50</td>
    <td align="right">       24.11</td>
    <td align="right">        7.17</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      356.00</td>
    <td align="right">       22.51</td>
    <td align="right">       89.83</td>
    <td align="right">       23.90</td>
    <td align="right">       11.83</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2166.83</td>
    <td align="right">       23.02</td>
    <td align="right">     3651.50</td>
    <td align="right">       24.27</td>
    <td align="right">      404.00</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.67</td>
    <td align="right">       22.23</td>
    <td align="right">       80.83</td>
    <td align="right">       23.15</td>
    <td align="right">        7.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.67</td>
    <td align="right">       25.68</td>
    <td align="right">      511.17</td>
    <td align="right">       24.47</td>
    <td align="right">       68.50</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      373.33</td>
    <td align="right">       22.04</td>
    <td align="right">       52.83</td>
    <td align="right">       23.19</td>
    <td align="right">       21.83</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      296.50</td>
    <td align="right">       22.12</td>
    <td align="right">       68.50</td>
    <td align="right">       23.14</td>
    <td align="right">       18.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      300.00</td>
    <td align="right">       22.28</td>
    <td align="right">       95.33</td>
    <td align="right">       24.11</td>
    <td align="right">        9.33</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.17</td>
    <td align="right">       23.00</td>
    <td align="right">      179.00</td>
    <td align="right">       24.46</td>
    <td align="right">       16.83</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.17</td>
    <td align="right">       25.23</td>
    <td align="right">      342.00</td>
    <td align="right">       24.49</td>
    <td align="right">       45.17</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.17</td>
    <td align="right">       25.20</td>
    <td align="right">      351.67</td>
    <td align="right">       24.40</td>
    <td align="right">       28.83</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.50</td>
    <td align="right">       25.39</td>
    <td align="right">      364.33</td>
    <td align="right">       24.52</td>
    <td align="right">       50.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.33</td>
    <td align="right">       24.82</td>
    <td align="right">      359.17</td>
    <td align="right">       24.39</td>
    <td align="right">       44.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       99.50</td>
    <td align="right">       24.16</td>
    <td align="right">      294.00</td>
    <td align="right">       24.48</td>
    <td align="right">       46.83</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      135.33</td>
    <td align="right">       23.53</td>
    <td align="right">      250.00</td>
    <td align="right">       24.48</td>
    <td align="right">       36.67</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      265.33</td>
    <td align="right">       22.68</td>
    <td align="right">       88.83</td>
    <td align="right">       24.50</td>
    <td align="right">        6.17</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.67</td>
    <td align="right">       22.17</td>
    <td align="right">       49.83</td>
    <td align="right">       23.59</td>
    <td align="right">       15.33</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2198.00</td>
    <td align="right">       22.75</td>
    <td align="right">     2495.50</td>
    <td align="right">       24.37</td>
    <td align="right">      340.67</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.17</td>
    <td align="right">       22.04</td>
    <td align="right">       49.83</td>
    <td align="right">       23.14</td>
    <td align="right">        6.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      373.33</td>
    <td align="right">       25.39</td>
    <td align="right">      364.33</td>
    <td align="right">       24.52</td>
    <td align="right">       50.50</td>
    <td align="right">       25.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      245.83</td>
    <td align="right">       22.70</td>
    <td align="right">      150.17</td>
    <td align="right">       24.56</td>
    <td align="right">       19.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      206.83</td>
    <td align="right">       22.68</td>
    <td align="right">      176.00</td>
    <td align="right">       24.20</td>
    <td align="right">       14.00</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.33</td>
    <td align="right">       22.67</td>
    <td align="right">      160.33</td>
    <td align="right">       24.12</td>
    <td align="right">        8.17</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      134.00</td>
    <td align="right">       23.43</td>
    <td align="right">      259.33</td>
    <td align="right">       24.30</td>
    <td align="right">       15.67</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.67</td>
    <td align="right">       25.31</td>
    <td align="right">      494.67</td>
    <td align="right">       24.34</td>
    <td align="right">       41.67</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.50</td>
    <td align="right">       25.29</td>
    <td align="right">      487.67</td>
    <td align="right">       24.33</td>
    <td align="right">       28.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.83</td>
    <td align="right">       25.54</td>
    <td align="right">      486.33</td>
    <td align="right">       24.44</td>
    <td align="right">       58.83</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.50</td>
    <td align="right">       25.31</td>
    <td align="right">      506.67</td>
    <td align="right">       24.35</td>
    <td align="right">       55.50</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.83</td>
    <td align="right">       25.54</td>
    <td align="right">      452.50</td>
    <td align="right">       24.41</td>
    <td align="right">       66.83</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       95.33</td>
    <td align="right">       24.96</td>
    <td align="right">      419.67</td>
    <td align="right">       24.52</td>
    <td align="right">       60.17</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      144.00</td>
    <td align="right">       23.49</td>
    <td align="right">      276.00</td>
    <td align="right">       24.60</td>
    <td align="right">       18.00</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      217.17</td>
    <td align="right">       22.92</td>
    <td align="right">      210.00</td>
    <td align="right">       24.58</td>
    <td align="right">       22.50</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1552.83</td>
    <td align="right">       23.44</td>
    <td align="right">     4079.33</td>
    <td align="right">       24.40</td>
    <td align="right">      408.83</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.50</td>
    <td align="right">       22.67</td>
    <td align="right">      150.17</td>
    <td align="right">       24.12</td>
    <td align="right">        8.17</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      258.33</td>
    <td align="right">       25.54</td>
    <td align="right">      506.67</td>
    <td align="right">       24.60</td>
    <td align="right">       66.83</td>
    <td align="right">       25.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.50</td>
    <td align="right">       22.00</td>
    <td align="right">       68.67</td>
    <td align="right">       23.24</td>
    <td align="right">       23.83</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      338.17</td>
    <td align="right">       22.07</td>
    <td align="right">       84.83</td>
    <td align="right">       23.26</td>
    <td align="right">       19.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">       22.23</td>
    <td align="right">       97.50</td>
    <td align="right">       23.75</td>
    <td align="right">       12.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      210.00</td>
    <td align="right">       22.99</td>
    <td align="right">      190.00</td>
    <td align="right">       24.42</td>
    <td align="right">       16.50</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.50</td>
    <td align="right">       24.57</td>
    <td align="right">      406.50</td>
    <td align="right">       24.32</td>
    <td align="right">       37.33</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.83</td>
    <td align="right">       24.98</td>
    <td align="right">      423.83</td>
    <td align="right">       24.32</td>
    <td align="right">       27.50</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.00</td>
    <td align="right">       24.98</td>
    <td align="right">      430.17</td>
    <td align="right">       24.38</td>
    <td align="right">       43.33</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.00</td>
    <td align="right">       24.67</td>
    <td align="right">      441.50</td>
    <td align="right">       24.30</td>
    <td align="right">       40.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.50</td>
    <td align="right">       24.03</td>
    <td align="right">      365.17</td>
    <td align="right">       24.32</td>
    <td align="right">       45.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      137.00</td>
    <td align="right">       23.48</td>
    <td align="right">      308.67</td>
    <td align="right">       24.33</td>
    <td align="right">       37.50</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      309.50</td>
    <td align="right">       22.58</td>
    <td align="right">      109.17</td>
    <td align="right">       24.30</td>
    <td align="right">        5.50</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      375.83</td>
    <td align="right">       22.13</td>
    <td align="right">       83.83</td>
    <td align="right">       23.96</td>
    <td align="right">       12.67</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2431.67</td>
    <td align="right">       22.61</td>
    <td align="right">     3009.83</td>
    <td align="right">       24.25</td>
    <td align="right">      322.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.83</td>
    <td align="right">       22.00</td>
    <td align="right">       68.67</td>
    <td align="right">       23.24</td>
    <td align="right">        5.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      416.50</td>
    <td align="right">       24.98</td>
    <td align="right">      441.50</td>
    <td align="right">       24.42</td>
    <td align="right">       45.50</td>
    <td align="right">       25.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10495</td>
    <td align="right">    35.17821</td>
    <td align="right">     0.37102</td>
    <td align="right">     8.22249</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.10933</td>
    <td align="right">    39.76504</td>
    <td align="right">     0.40414</td>
    <td align="right">     8.85640</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09720</td>
    <td align="right">    39.14209</td>
    <td align="right">     0.40557</td>
    <td align="right">     8.84523</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23199</td>
    <td align="right">    44.31119</td>
    <td align="right">     0.48517</td>
    <td align="right">    10.28176</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23368</td>
    <td align="right">    47.54252</td>
    <td align="right">     -0.3201</td>
    <td align="right">     7.67475</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22218</td>
    <td align="right">    47.43559</td>
    <td align="right">     -0.3190</td>
    <td align="right">     7.58743</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23470</td>
    <td align="right">    47.31653</td>
    <td align="right">     -0.3167</td>
    <td align="right">     7.60532</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21332</td>
    <td align="right">    47.61997</td>
    <td align="right">     -0.3124</td>
    <td align="right">     7.48101</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16332</td>
    <td align="right">    47.50408</td>
    <td align="right">     -0.3371</td>
    <td align="right">     7.81215</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23268</td>
    <td align="right">    44.63141</td>
    <td align="right">     0.51340</td>
    <td align="right">    10.83116</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21298</td>
    <td align="right">    40.58300</td>
    <td align="right">     0.46207</td>
    <td align="right">     9.78648</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14017</td>
    <td align="right">    37.90112</td>
    <td align="right">     0.40816</td>
    <td align="right">     8.90187</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18338</td>
    <td align="right">    43.26464</td>
    <td align="right">     0.11740</td>
    <td align="right">     8.64963</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.09720</td>
    <td align="right">    35.17821</td>
    <td align="right">     -0.3371</td>
    <td align="right">     7.48101</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23470</td>
    <td align="right">    47.61997</td>
    <td align="right">     0.51340</td>
    <td align="right">    10.83116</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.71372</td>
    <td align="right">    37.80938</td>
    <td align="right">     0.24937</td>
    <td align="right">     6.89236</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.71853</td>
    <td align="right">    42.30342</td>
    <td align="right">     0.28872</td>
    <td align="right">     7.58819</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82490</td>
    <td align="right">    41.24499</td>
    <td align="right">     0.31592</td>
    <td align="right">     7.72853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13607</td>
    <td align="right">    45.83309</td>
    <td align="right">     0.44000</td>
    <td align="right">     9.32363</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25551</td>
    <td align="right">    48.38075</td>
    <td align="right">     -0.3507</td>
    <td align="right">     7.90769</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25128</td>
    <td align="right">    48.24308</td>
    <td align="right">     -0.3485</td>
    <td align="right">     7.86432</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28682</td>
    <td align="right">    48.25788</td>
    <td align="right">     -0.3365</td>
    <td align="right">     7.76121</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26075</td>
    <td align="right">    48.57517</td>
    <td align="right">     -0.3409</td>
    <td align="right">     7.77223</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23027</td>
    <td align="right">    48.59598</td>
    <td align="right">     -0.3589</td>
    <td align="right">     8.04274</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23479</td>
    <td align="right">    45.81757</td>
    <td align="right">     0.48514</td>
    <td align="right">    10.23783</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.04815</td>
    <td align="right">    42.41220</td>
    <td align="right">     0.39098</td>
    <td align="right">     8.51164</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.82105</td>
    <td align="right">    40.35423</td>
    <td align="right">     0.30283</td>
    <td align="right">     7.52103</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.06725</td>
    <td align="right">    44.83223</td>
    <td align="right">     0.05885</td>
    <td align="right">     8.09519</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.71372</td>
    <td align="right">    37.80938</td>
    <td align="right">     -0.3589</td>
    <td align="right">     6.89236</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28682</td>
    <td align="right">    48.59598</td>
    <td align="right">     0.48514</td>
    <td align="right">    10.23783</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06497</td>
    <td align="right">    39.20632</td>
    <td align="right">     0.08887</td>
    <td align="right">     6.59637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.21108</td>
    <td align="right">    43.35197</td>
    <td align="right">     0.16453</td>
    <td align="right">     7.42290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.49571</td>
    <td align="right">    41.97735</td>
    <td align="right">     0.23473</td>
    <td align="right">     7.43585</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03955</td>
    <td align="right">    45.79513</td>
    <td align="right">     0.41952</td>
    <td align="right">     9.08759</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28912</td>
    <td align="right">    47.90781</td>
    <td align="right">     -0.3243</td>
    <td align="right">     7.56156</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29071</td>
    <td align="right">    47.77787</td>
    <td align="right">     -0.3162</td>
    <td align="right">     7.41801</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34151</td>
    <td align="right">    47.86716</td>
    <td align="right">     -0.3002</td>
    <td align="right">     7.29951</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28504</td>
    <td align="right">    48.25871</td>
    <td align="right">     -0.3179</td>
    <td align="right">     7.46178</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24548</td>
    <td align="right">    48.37174</td>
    <td align="right">     -0.3447</td>
    <td align="right">     7.87327</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16920</td>
    <td align="right">    45.73563</td>
    <td align="right">     0.47179</td>
    <td align="right">    10.15737</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.71578</td>
    <td align="right">    43.05147</td>
    <td align="right">     0.30495</td>
    <td align="right">     7.55837</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.30014</td>
    <td align="right">    41.59321</td>
    <td align="right">     0.17096</td>
    <td align="right">     6.90429</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87496</td>
    <td align="right">    45.08226</td>
    <td align="right">     0.01901</td>
    <td align="right">     7.73005</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06497</td>
    <td align="right">    39.20632</td>
    <td align="right">     -0.3447</td>
    <td align="right">     6.59637</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34151</td>
    <td align="right">    48.37174</td>
    <td align="right">     0.47179</td>
    <td align="right">    10.15737</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94801</td>
    <td align="right">    43.91397</td>
    <td align="right">     -0.1560</td>
    <td align="right">     8.18548</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28501</td>
    <td align="right">    46.36422</td>
    <td align="right">     -0.0431</td>
    <td align="right">     8.70635</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.72043</td>
    <td align="right">    44.89388</td>
    <td align="right">     0.06306</td>
    <td align="right">     7.73131</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68801</td>
    <td align="right">    49.52846</td>
    <td align="right">     0.35868</td>
    <td align="right">     8.73762</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33783</td>
    <td align="right">    53.09494</td>
    <td align="right">     -0.2603</td>
    <td align="right">     7.34429</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34149</td>
    <td align="right">    51.77621</td>
    <td align="right">     -0.2509</td>
    <td align="right">     7.11253</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45357</td>
    <td align="right">    53.50949</td>
    <td align="right">     -0.2025</td>
    <td align="right">     7.22199</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32947</td>
    <td align="right">    53.88313</td>
    <td align="right">     -0.2490</td>
    <td align="right">     7.26577</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27561</td>
    <td align="right">    54.91683</td>
    <td align="right">     -0.2845</td>
    <td align="right">     7.88654</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01532</td>
    <td align="right">    51.86630</td>
    <td align="right">     0.47737</td>
    <td align="right">    11.17737</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.04068</td>
    <td align="right">    46.57474</td>
    <td align="right">     0.15991</td>
    <td align="right">     7.18779</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.32268</td>
    <td align="right">    46.34220</td>
    <td align="right">     -0.0383</td>
    <td align="right">     7.65407</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.48792</td>
    <td align="right">    49.74137</td>
    <td align="right">     -0.0363</td>
    <td align="right">     8.01127</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.94801</td>
    <td align="right">    43.91397</td>
    <td align="right">     -0.2845</td>
    <td align="right">     7.11253</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45357</td>
    <td align="right">    54.91683</td>
    <td align="right">     0.47737</td>
    <td align="right">    11.17737</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.96641</td>
    <td align="right">    43.14436</td>
    <td align="right">     -0.1241</td>
    <td align="right">     7.72884</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.29738</td>
    <td align="right">    45.77150</td>
    <td align="right">     -0.0096</td>
    <td align="right">     8.18216</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73792</td>
    <td align="right">    44.01557</td>
    <td align="right">     0.10055</td>
    <td align="right">     8.08220</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63529</td>
    <td align="right">    48.76263</td>
    <td align="right">     0.38566</td>
    <td align="right">     9.51606</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24984</td>
    <td align="right">    52.11360</td>
    <td align="right">     -0.2330</td>
    <td align="right">     7.83242</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24424</td>
    <td align="right">    51.07378</td>
    <td align="right">     -0.2291</td>
    <td align="right">     7.30683</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35734</td>
    <td align="right">    52.54034</td>
    <td align="right">     -0.1833</td>
    <td align="right">     7.56741</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20399</td>
    <td align="right">    53.05775</td>
    <td align="right">     -0.2431</td>
    <td align="right">     7.62997</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12560</td>
    <td align="right">    53.98327</td>
    <td align="right">     -0.2889</td>
    <td align="right">     8.86671</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86770</td>
    <td align="right">    51.01520</td>
    <td align="right">     0.47578</td>
    <td align="right">    11.54977</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.96801</td>
    <td align="right">    45.92817</td>
    <td align="right">     0.17485</td>
    <td align="right">     7.30200</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.22342</td>
    <td align="right">    45.86041</td>
    <td align="right">     -0.0365</td>
    <td align="right">     7.50670</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.41409</td>
    <td align="right">    48.95611</td>
    <td align="right">     -0.0185</td>
    <td align="right">     8.25338</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.96641</td>
    <td align="right">    43.14436</td>
    <td align="right">     -0.2889</td>
    <td align="right">     7.30200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35734</td>
    <td align="right">    53.98327</td>
    <td align="right">     0.47578</td>
    <td align="right">    11.54977</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.01399</td>
    <td align="right">    40.65574</td>
    <td align="right">     0.12781</td>
    <td align="right">     9.03038</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.05806</td>
    <td align="right">    43.68266</td>
    <td align="right">     0.17129</td>
    <td align="right">     9.42075</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01286</td>
    <td align="right">    43.58624</td>
    <td align="right">     0.14996</td>
    <td align="right">     8.37942</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70551</td>
    <td align="right">    49.04098</td>
    <td align="right">     0.37466</td>
    <td align="right">     9.11092</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29478</td>
    <td align="right">    52.97632</td>
    <td align="right">     -0.2702</td>
    <td align="right">     7.45761</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29627</td>
    <td align="right">    51.77666</td>
    <td align="right">     -0.2668</td>
    <td align="right">     7.25642</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40959</td>
    <td align="right">    53.40919</td>
    <td align="right">     -0.2155</td>
    <td align="right">     7.27543</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30962</td>
    <td align="right">    53.56497</td>
    <td align="right">     -0.2434</td>
    <td align="right">     7.26170</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30118</td>
    <td align="right">    54.13134</td>
    <td align="right">     -0.2505</td>
    <td align="right">     7.94530</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22732</td>
    <td align="right">    50.15173</td>
    <td align="right">     0.56508</td>
    <td align="right">    13.37384</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74349</td>
    <td align="right">    43.73338</td>
    <td align="right">     0.36649</td>
    <td align="right">     9.96878</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.23438</td>
    <td align="right">    43.20264</td>
    <td align="right">     0.21479</td>
    <td align="right">     9.60044</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80495</td>
    <td align="right">    48.35714</td>
    <td align="right">     0.05840</td>
    <td align="right">     8.83147</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.01286</td>
    <td align="right">    40.65574</td>
    <td align="right">     -0.2702</td>
    <td align="right">     7.25642</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40959</td>
    <td align="right">    54.13134</td>
    <td align="right">     0.56508</td>
    <td align="right">    13.37384</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89370</td>
    <td align="right">    43.11369</td>
    <td align="right">     -0.1409</td>
    <td align="right">     8.18968</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14567</td>
    <td align="right">    45.90565</td>
    <td align="right">     -0.0404</td>
    <td align="right">     8.76821</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.44404</td>
    <td align="right">    44.61580</td>
    <td align="right">     0.03510</td>
    <td align="right">     7.89635</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37079</td>
    <td align="right">    49.36159</td>
    <td align="right">     0.33098</td>
    <td align="right">     9.05400</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.06041</td>
    <td align="right">    52.84932</td>
    <td align="right">     -0.3053</td>
    <td align="right">     8.42465</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13223</td>
    <td align="right">    51.55296</td>
    <td align="right">     -0.2745</td>
    <td align="right">     7.90114</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21154</td>
    <td align="right">    53.07522</td>
    <td align="right">     -0.2433</td>
    <td align="right">     7.87570</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10574</td>
    <td align="right">    53.37913</td>
    <td align="right">     -0.2773</td>
    <td align="right">     7.91482</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95207</td>
    <td align="right">    54.43788</td>
    <td align="right">     -0.3421</td>
    <td align="right">     9.43814</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.71558</td>
    <td align="right">    51.35462</td>
    <td align="right">     0.44434</td>
    <td align="right">    10.95403</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.69329</td>
    <td align="right">    46.36624</td>
    <td align="right">     0.11770</td>
    <td align="right">     7.31941</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.14776</td>
    <td align="right">    45.81104</td>
    <td align="right">     -0.0480</td>
    <td align="right">     7.87259</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24719</td>
    <td align="right">    49.33765</td>
    <td align="right">     -0.0630</td>
    <td align="right">     8.46228</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.89370</td>
    <td align="right">    43.11369</td>
    <td align="right">     -0.3421</td>
    <td align="right">     7.31941</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21154</td>
    <td align="right">    54.43788</td>
    <td align="right">     0.44434</td>
    <td align="right">    10.95403</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.69145</td>
    <td align="right">    41.91721</td>
    <td align="right">     0.02080</td>
    <td align="right">     6.45995</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.72022</td>
    <td align="right">    45.45845</td>
    <td align="right">     0.05233</td>
    <td align="right">     7.05579</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.91035</td>
    <td align="right">    44.91901</td>
    <td align="right">     0.09628</td>
    <td align="right">     6.77489</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62971</td>
    <td align="right">    50.06679</td>
    <td align="right">     0.31940</td>
    <td align="right">     7.80457</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26625</td>
    <td align="right">    53.15042</td>
    <td align="right">     -0.3294</td>
    <td align="right">     7.87071</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29771</td>
    <td align="right">    51.59428</td>
    <td align="right">     -0.3092</td>
    <td align="right">     7.50524</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42089</td>
    <td align="right">    52.56507</td>
    <td align="right">     -0.2471</td>
    <td align="right">     7.20390</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36331</td>
    <td align="right">    52.18623</td>
    <td align="right">     -0.2541</td>
    <td align="right">     7.06812</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35590</td>
    <td align="right">    52.70806</td>
    <td align="right">     -0.2726</td>
    <td align="right">     7.27416</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.24309</td>
    <td align="right">    49.92639</td>
    <td align="right">     0.52095</td>
    <td align="right">    11.37343</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.71849</td>
    <td align="right">    44.88018</td>
    <td align="right">     0.31705</td>
    <td align="right">     7.72325</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.13521</td>
    <td align="right">    43.93114</td>
    <td align="right">     0.15219</td>
    <td align="right">     6.89502</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.73556</td>
    <td align="right">    48.62826</td>
    <td align="right">     0.00411</td>
    <td align="right">     7.58690</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69145</td>
    <td align="right">    41.91721</td>
    <td align="right">     -0.3294</td>
    <td align="right">     6.45995</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42089</td>
    <td align="right">    53.15042</td>
    <td align="right">     0.52095</td>
    <td align="right">    11.37343</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.69890</td>
    <td align="right">    40.85681</td>
    <td align="right">     0.05280</td>
    <td align="right">     6.48856</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.72388</td>
    <td align="right">    44.55296</td>
    <td align="right">     0.08609</td>
    <td align="right">     6.88821</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.94135</td>
    <td align="right">    43.64375</td>
    <td align="right">     0.13884</td>
    <td align="right">     7.36781</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60416</td>
    <td align="right">    48.87241</td>
    <td align="right">     0.35450</td>
    <td align="right">     8.64832</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21996</td>
    <td align="right">    51.92330</td>
    <td align="right">     -0.2863</td>
    <td align="right">     8.03153</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23385</td>
    <td align="right">    50.67822</td>
    <td align="right">     -0.2748</td>
    <td align="right">     7.50470</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38670</td>
    <td align="right">    51.36572</td>
    <td align="right">     -0.2078</td>
    <td align="right">     7.25562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31707</td>
    <td align="right">    51.27186</td>
    <td align="right">     -0.2227</td>
    <td align="right">     6.98336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29105</td>
    <td align="right">    51.63752</td>
    <td align="right">     -0.2508</td>
    <td align="right">     7.60152</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16660</td>
    <td align="right">    48.95228</td>
    <td align="right">     0.53590</td>
    <td align="right">    12.00007</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.66274</td>
    <td align="right">    44.10139</td>
    <td align="right">     0.33754</td>
    <td align="right">     8.19350</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.96050</td>
    <td align="right">    43.36346</td>
    <td align="right">     0.13963</td>
    <td align="right">     6.99518</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68997</td>
    <td align="right">    47.61982</td>
    <td align="right">     0.03218</td>
    <td align="right">     7.83406</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69890</td>
    <td align="right">    40.85681</td>
    <td align="right">     -0.2863</td>
    <td align="right">     6.48856</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38670</td>
    <td align="right">    51.92330</td>
    <td align="right">     0.53590</td>
    <td align="right">    12.00007</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.19132</td>
    <td align="right">    40.12231</td>
    <td align="right">     0.21870</td>
    <td align="right">     9.34411</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.18360</td>
    <td align="right">    44.99858</td>
    <td align="right">     0.23490</td>
    <td align="right">     9.09157</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.80241</td>
    <td align="right">    45.65347</td>
    <td align="right">     0.12592</td>
    <td align="right">     8.38699</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52453</td>
    <td align="right">    52.81466</td>
    <td align="right">     0.33548</td>
    <td align="right">     8.54769</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31643</td>
    <td align="right">    59.98111</td>
    <td align="right">     -0.2641</td>
    <td align="right">     7.13167</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.36660</td>
    <td align="right">    59.30243</td>
    <td align="right">     -0.2403</td>
    <td align="right">     6.81687</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50337</td>
    <td align="right">    60.85792</td>
    <td align="right">     -0.1660</td>
    <td align="right">     6.54535</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50177</td>
    <td align="right">    60.21106</td>
    <td align="right">     -0.1434</td>
    <td align="right">     6.30906</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47109</td>
    <td align="right">    59.79055</td>
    <td align="right">     -0.1528</td>
    <td align="right">     6.50147</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.55180</td>
    <td align="right">    52.80079</td>
    <td align="right">     0.67044</td>
    <td align="right">    15.81928</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14675</td>
    <td align="right">    45.07776</td>
    <td align="right">     0.50298</td>
    <td align="right">    11.90179</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.51410</td>
    <td align="right">    43.20453</td>
    <td align="right">     0.32732</td>
    <td align="right">    10.69916</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.92658</td>
    <td align="right">    52.12033</td>
    <td align="right">     0.11869</td>
    <td align="right">     8.91919</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80241</td>
    <td align="right">    40.12231</td>
    <td align="right">     -0.2641</td>
    <td align="right">     6.30906</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55180</td>
    <td align="right">    60.85792</td>
    <td align="right">     0.67044</td>
    <td align="right">    15.81928</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64810</td>
    <td align="right">    40.84919</td>
    <td align="right">     0.04204</td>
    <td align="right">     6.68231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.67545</td>
    <td align="right">    44.48714</td>
    <td align="right">     0.07705</td>
    <td align="right">     7.28226</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.77003</td>
    <td align="right">    44.10266</td>
    <td align="right">     0.09749</td>
    <td align="right">     6.97681</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48141</td>
    <td align="right">    49.19420</td>
    <td align="right">     0.32695</td>
    <td align="right">     8.33597</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09873</td>
    <td align="right">    52.62988</td>
    <td align="right">     -0.3405</td>
    <td align="right">     8.46320</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19715</td>
    <td align="right">    51.07218</td>
    <td align="right">     -0.2995</td>
    <td align="right">     7.74030</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31439</td>
    <td align="right">    51.83331</td>
    <td align="right">     -0.2478</td>
    <td align="right">     7.40714</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30441</td>
    <td align="right">    51.46154</td>
    <td align="right">     -0.2330</td>
    <td align="right">     6.93425</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25866</td>
    <td align="right">    51.86397</td>
    <td align="right">     -0.2640</td>
    <td align="right">     7.51888</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16545</td>
    <td align="right">    49.05906</td>
    <td align="right">     0.53491</td>
    <td align="right">    11.85212</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.51393</td>
    <td align="right">    44.36364</td>
    <td align="right">     0.30511</td>
    <td align="right">     7.80864</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.97952</td>
    <td align="right">    43.17592</td>
    <td align="right">     0.14858</td>
    <td align="right">     7.14697</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.62318</td>
    <td align="right">    47.86227</td>
    <td align="right">     0.01074</td>
    <td align="right">     7.84800</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.64810</td>
    <td align="right">    40.84919</td>
    <td align="right">     -0.3405</td>
    <td align="right">     6.68231</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31439</td>
    <td align="right">    52.62988</td>
    <td align="right">     0.53491</td>
    <td align="right">    11.85212</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.56086</td>
    <td align="right">    42.71987</td>
    <td align="right">     -0.0036</td>
    <td align="right">     6.90079</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.81641</td>
    <td align="right">    45.39956</td>
    <td align="right">     0.08451</td>
    <td align="right">     7.71440</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.14901</td>
    <td align="right">    44.29937</td>
    <td align="right">     0.16350</td>
    <td align="right">     7.35610</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90893</td>
    <td align="right">    49.24074</td>
    <td align="right">     0.40249</td>
    <td align="right">     9.00676</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36280</td>
    <td align="right">    53.10765</td>
    <td align="right">     -0.2704</td>
    <td align="right">     7.32953</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35354</td>
    <td align="right">    51.82119</td>
    <td align="right">     -0.2679</td>
    <td align="right">     7.20886</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45793</td>
    <td align="right">    53.55672</td>
    <td align="right">     -0.2211</td>
    <td align="right">     7.24478</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35279</td>
    <td align="right">    53.73658</td>
    <td align="right">     -0.2590</td>
    <td align="right">     7.26278</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33036</td>
    <td align="right">    54.63553</td>
    <td align="right">     -0.2811</td>
    <td align="right">     7.61574</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16104</td>
    <td align="right">    51.42444</td>
    <td align="right">     0.50372</td>
    <td align="right">    11.24337</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.52217</td>
    <td align="right">    45.83254</td>
    <td align="right">     0.27260</td>
    <td align="right">     7.44924</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.90611</td>
    <td align="right">    45.10876</td>
    <td align="right">     0.10322</td>
    <td align="right">     7.03876</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.74608</td>
    <td align="right">    49.26353</td>
    <td align="right">     0.01745</td>
    <td align="right">     7.77845</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.56086</td>
    <td align="right">    42.71987</td>
    <td align="right">     -0.2811</td>
    <td align="right">     6.90079</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45793</td>
    <td align="right">    54.63553</td>
    <td align="right">     0.50372</td>
    <td align="right">    11.24337</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.29035</td>
    <td align="right">    42.06640</td>
    <td align="right">     -0.0364</td>
    <td align="right">     6.96175</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.52705</td>
    <td align="right">    44.67130</td>
    <td align="right">     0.04731</td>
    <td align="right">     7.32178</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.85275</td>
    <td align="right">    43.34468</td>
    <td align="right">     0.12895</td>
    <td align="right">     7.63693</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.65310</td>
    <td align="right">    48.70128</td>
    <td align="right">     0.37938</td>
    <td align="right">     9.26303</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.24297</td>
    <td align="right">    52.25786</td>
    <td align="right">     -0.2634</td>
    <td align="right">     8.34307</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.23205</td>
    <td align="right">    51.15935</td>
    <td align="right">     -0.2669</td>
    <td align="right">     7.85528</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.35531</td>
    <td align="right">    52.75973</td>
    <td align="right">     -0.2156</td>
    <td align="right">     8.01433</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.19560</td>
    <td align="right">    53.16042</td>
    <td align="right">     -0.2742</td>
    <td align="right">     8.10698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.10198</td>
    <td align="right">    53.91647</td>
    <td align="right">     -0.3171</td>
    <td align="right">     9.33318</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.89599</td>
    <td align="right">    50.88586</td>
    <td align="right">     0.47149</td>
    <td align="right">    11.23371</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.17944</td>
    <td align="right">    45.10343</td>
    <td align="right">     0.22517</td>
    <td align="right">     7.35356</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.50672</td>
    <td align="right">    44.76672</td>
    <td align="right">     0.03901</td>
    <td align="right">     7.02213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.50836</td>
    <td align="right">    48.58340</td>
    <td align="right">     -0.0077</td>
    <td align="right">     8.20674</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.29035</td>
    <td align="right">    42.06640</td>
    <td align="right">     -0.3171</td>
    <td align="right">     6.96175</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.35531</td>
    <td align="right">    53.91647</td>
    <td align="right">     0.47149</td>
    <td align="right">    11.23371</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.49848</td>
    <td align="right">    39.31464</td>
    <td align="right">     0.25339</td>
    <td align="right">     8.86118</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.50997</td>
    <td align="right">    42.62535</td>
    <td align="right">     0.28205</td>
    <td align="right">     9.12260</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38601</td>
    <td align="right">    42.87227</td>
    <td align="right">     0.23876</td>
    <td align="right">     8.13161</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91667</td>
    <td align="right">    48.69633</td>
    <td align="right">     0.41635</td>
    <td align="right">     9.34171</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32429</td>
    <td align="right">    52.95286</td>
    <td align="right">     -0.2792</td>
    <td align="right">     7.40400</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31402</td>
    <td align="right">    51.79155</td>
    <td align="right">     -0.2823</td>
    <td align="right">     7.31818</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41753</td>
    <td align="right">    53.41424</td>
    <td align="right">     -0.2333</td>
    <td align="right">     7.27838</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33739</td>
    <td align="right">    53.37080</td>
    <td align="right">     -0.2522</td>
    <td align="right">     7.20513</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36025</td>
    <td align="right">    53.75829</td>
    <td align="right">     -0.2461</td>
    <td align="right">     7.61558</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.36544</td>
    <td align="right">    49.62301</td>
    <td align="right">     0.58978</td>
    <td align="right">    13.55578</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.08934</td>
    <td align="right">    43.05255</td>
    <td align="right">     0.45266</td>
    <td align="right">    10.69914</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68910</td>
    <td align="right">    41.95435</td>
    <td align="right">     0.33034</td>
    <td align="right">     9.77970</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01994</td>
    <td align="right">    47.82056</td>
    <td align="right">     0.10344</td>
    <td align="right">     8.85128</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.38601</td>
    <td align="right">    39.31464</td>
    <td align="right">     -0.2823</td>
    <td align="right">     7.20513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41753</td>
    <td align="right">    53.75829</td>
    <td align="right">     0.58978</td>
    <td align="right">    13.55578</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34204</td>
    <td align="right">    41.98377</td>
    <td align="right">     -0.0205</td>
    <td align="right">     7.13285</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.56202</td>
    <td align="right">    44.95630</td>
    <td align="right">     0.06462</td>
    <td align="right">     7.78430</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.78292</td>
    <td align="right">    43.95600</td>
    <td align="right">     0.11773</td>
    <td align="right">     7.34959</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58168</td>
    <td align="right">    48.98641</td>
    <td align="right">     0.37283</td>
    <td align="right">     9.13465</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10570</td>
    <td align="right">    52.76607</td>
    <td align="right">     -0.3092</td>
    <td align="right">     8.22973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16431</td>
    <td align="right">    51.49149</td>
    <td align="right">     -0.2854</td>
    <td align="right">     7.79985</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23186</td>
    <td align="right">    52.99471</td>
    <td align="right">     -0.2571</td>
    <td align="right">     7.78083</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15216</td>
    <td align="right">    53.13440</td>
    <td align="right">     -0.2804</td>
    <td align="right">     7.70518</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03194</td>
    <td align="right">    53.98999</td>
    <td align="right">     -0.3320</td>
    <td align="right">     8.88424</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86993</td>
    <td align="right">    50.82820</td>
    <td align="right">     0.47234</td>
    <td align="right">    10.94990</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.09851</td>
    <td align="right">    45.65312</td>
    <td align="right">     0.21545</td>
    <td align="right">     7.27475</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.58876</td>
    <td align="right">    44.63478</td>
    <td align="right">     0.06582</td>
    <td align="right">     7.21639</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.46542</td>
    <td align="right">    48.80380</td>
    <td align="right">     -0.0162</td>
    <td align="right">     8.10186</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.34204</td>
    <td align="right">    41.98377</td>
    <td align="right">     -0.3320</td>
    <td align="right">     7.13285</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23186</td>
    <td align="right">    53.98999</td>
    <td align="right">     0.47234</td>
    <td align="right">    10.94990</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238827E+11</td>
    <td align="right">0.579139E+10</td>
    <td align="right">      212.49</td>
    <td align="right">0.156498E+11</td>
    <td align="right">0.823283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    79559.12</td>
    <td align="right">19-JAN-13:20</td>
    <td align="right">    54780.53</td>
    <td align="right">19-JAN-06:03</td>
    <td align="right">    36588.56</td>
    <td align="right">31-JAN-06:03</td>
    <td align="right">    18634.61</td>
    <td align="right">19-JAN-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.330209E+11</td>
    <td align="right">0.800843E+10</td>
    <td align="right">      267.21</td>
    <td align="right">0.208777E+11</td>
    <td align="right">0.121432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    77785.31</td>
    <td align="right">24-FEB-13:10</td>
    <td align="right">    53290.95</td>
    <td align="right">02-FEB-13:07</td>
    <td align="right">    30147.77</td>
    <td align="right">21-FEB-06:03</td>
    <td align="right">    19179.23</td>
    <td align="right">24-FEB-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.401483E+11</td>
    <td align="right">0.973970E+10</td>
    <td align="right">      314.91</td>
    <td align="right">0.265621E+11</td>
    <td align="right">0.135863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    85849.39</td>
    <td align="right">28-MAR-12:00</td>
    <td align="right">    54689.39</td>
    <td align="right">30-MAR-12:00</td>
    <td align="right">    35641.42</td>
    <td align="right">07-MAR-13:00</td>
    <td align="right">    21280.55</td>
    <td align="right">30-MAR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.636364E+11</td>
    <td align="right">0.154693E+11</td>
    <td align="right">      382.52</td>
    <td align="right">0.424761E+11</td>
    <td align="right">0.211603E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   108104.27</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">    66436.18</td>
    <td align="right">28-APR-15:10</td>
    <td align="right">    42892.38</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">    28552.38</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116234E+12</td>
    <td align="right">0.289259E+11</td>
    <td align="right">      442.31</td>
    <td align="right">0.706046E+11</td>
    <td align="right">0.456289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   139792.77</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    87167.43</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    57045.34</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    32078.39</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123934E+12</td>
    <td align="right">0.311727E+11</td>
    <td align="right">      440.46</td>
    <td align="right">0.744423E+11</td>
    <td align="right">0.494916E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   150451.82</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    93352.81</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    59872.81</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    35026.23</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131378E+12</td>
    <td align="right">0.328565E+11</td>
    <td align="right">      441.58</td>
    <td align="right">0.739040E+11</td>
    <td align="right">0.574738E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   156197.69</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    94455.44</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    75092.58</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    36288.84</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139027E+12</td>
    <td align="right">0.347057E+11</td>
    <td align="right">      462.82</td>
    <td align="right">0.805034E+11</td>
    <td align="right">0.585240E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   154077.78</td>
    <td align="right">15-AUG-04:02</td>
    <td align="right">    94795.24</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    70774.74</td>
    <td align="right">15-AUG-04:02</td>
    <td align="right">    35737.55</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118744E+12</td>
    <td align="right">0.288296E+11</td>
    <td align="right">      441.60</td>
    <td align="right">0.675685E+11</td>
    <td align="right">0.511754E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   158696.93</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    93851.91</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">   108846.56</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    35414.45</td>
    <td align="right">19-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102118E+12</td>
    <td align="right">0.251015E+11</td>
    <td align="right">      433.20</td>
    <td align="right">0.631939E+11</td>
    <td align="right">0.389241E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   150808.16</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    94123.83</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    64848.09</td>
    <td align="right">24-OCT-12:03</td>
    <td align="right">    35950.94</td>
    <td align="right">25-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.552166E+11</td>
    <td align="right">0.133728E+11</td>
    <td align="right">      372.99</td>
    <td align="right">0.371292E+11</td>
    <td align="right">0.180874E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   107733.95</td>
    <td align="right">07-NOV-13:05</td>
    <td align="right">    74028.07</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    48957.54</td>
    <td align="right">03-NOV-17:00</td>
    <td align="right">    26332.39</td>
    <td align="right">07-NOV-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.365524E+11</td>
    <td align="right">0.883562E+10</td>
    <td align="right">      256.81</td>
    <td align="right">0.235964E+11</td>
    <td align="right">0.129560E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    95665.64</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    59712.61</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    42817.83</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    23116.87</td>
    <td align="right">14-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.983892E+12</td>
    <td align="right">0.242809E+12</td>
    <td align="right">     4468.89</td>
    <td align="right">0.596508E+12</td>
    <td align="right">0.387384E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.238827E+11</td>
    <td align="right">0.579139E+10</td>
    <td align="right">      212.49</td>
    <td align="right">0.156498E+11</td>
    <td align="right">0.823283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77785.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53290.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30147.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18634.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139027E+12</td>
    <td align="right">0.347057E+11</td>
    <td align="right">      462.82</td>
    <td align="right">0.805034E+11</td>
    <td align="right">0.585240E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   158696.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94795.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">   108846.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36288.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169290E+11</td>
    <td align="right">0.409902E+10</td>
    <td align="right">      222.96</td>
    <td align="right">0.104781E+11</td>
    <td align="right">0.645084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61279.92</td>
    <td align="right">19-JAN-16:20</td>
    <td align="right">    37572.81</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    29339.97</td>
    <td align="right">19-JAN-06:03</td>
    <td align="right">    14280.13</td>
    <td align="right">19-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236022E+11</td>
    <td align="right">0.572677E+10</td>
    <td align="right">      272.69</td>
    <td align="right">0.143066E+11</td>
    <td align="right">0.929558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    59895.27</td>
    <td align="right">24-FEB-16:50</td>
    <td align="right">    39115.82</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">    31497.32</td>
    <td align="right">03-FEB-06:03</td>
    <td align="right">    13915.31</td>
    <td align="right">24-FEB-16:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287919E+11</td>
    <td align="right">0.698167E+10</td>
    <td align="right">      320.24</td>
    <td align="right">0.186988E+11</td>
    <td align="right">0.100931E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    72902.68</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">    44455.09</td>
    <td align="right">30-MAR-05:02</td>
    <td align="right">    33295.54</td>
    <td align="right">28-MAR-05:03</td>
    <td align="right">    16710.48</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453888E+11</td>
    <td align="right">0.110444E+11</td>
    <td align="right">      384.07</td>
    <td align="right">0.299261E+11</td>
    <td align="right">0.154627E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    86616.22</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    53995.57</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    37684.94</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">    19830.82</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.752800E+11</td>
    <td align="right">0.190444E+11</td>
    <td align="right">      448.83</td>
    <td align="right">0.502256E+11</td>
    <td align="right">0.250544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   113504.72</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    68568.05</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    60466.12</td>
    <td align="right">22-MAY-04:04</td>
    <td align="right">    26021.52</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.766778E+11</td>
    <td align="right">0.197542E+11</td>
    <td align="right">      446.08</td>
    <td align="right">0.518498E+11</td>
    <td align="right">0.248280E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   110922.22</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    68243.88</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    51700.51</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">    25513.27</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.809148E+11</td>
    <td align="right">0.207234E+11</td>
    <td align="right">      447.83</td>
    <td align="right">0.514638E+11</td>
    <td align="right">0.294509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   114000.73</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    68877.67</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    61676.65</td>
    <td align="right">31-JUL-04:03</td>
    <td align="right">    26115.75</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.839122E+11</td>
    <td align="right">0.213469E+11</td>
    <td align="right">      459.47</td>
    <td align="right">0.535792E+11</td>
    <td align="right">0.303330E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   113310.94</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    66059.94</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">    58948.56</td>
    <td align="right">12-AUG-05:02</td>
    <td align="right">    26165.15</td>
    <td align="right">10-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.764965E+11</td>
    <td align="right">0.187244E+11</td>
    <td align="right">      436.41</td>
    <td align="right">0.459130E+11</td>
    <td align="right">0.305835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   114155.91</td>
    <td align="right">05-SEP-04:04</td>
    <td align="right">    65777.68</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    78247.77</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    25720.82</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.649647E+11</td>
    <td align="right">0.161426E+11</td>
    <td align="right">      425.81</td>
    <td align="right">0.429804E+11</td>
    <td align="right">0.219843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   110267.88</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    62846.40</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">    58017.89</td>
    <td align="right">21-OCT-05:02</td>
    <td align="right">    26044.92</td>
    <td align="right">25-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370657E+11</td>
    <td align="right">0.900635E+10</td>
    <td align="right">      368.33</td>
    <td align="right">0.248914E+11</td>
    <td align="right">0.121742E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    86301.24</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    55652.90</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    39077.23</td>
    <td align="right">02-NOV-08:20</td>
    <td align="right">    19785.96</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254303E+11</td>
    <td align="right">0.613648E+10</td>
    <td align="right">      268.32</td>
    <td align="right">0.158134E+11</td>
    <td align="right">0.961682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    75987.84</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    47731.78</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    36929.47</td>
    <td align="right">16-DEC-06:03</td>
    <td align="right">    17424.49</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635454E+12</td>
    <td align="right">0.158731E+12</td>
    <td align="right">     4501.04</td>
    <td align="right">0.410126E+12</td>
    <td align="right">0.225327E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169290E+11</td>
    <td align="right">0.409902E+10</td>
    <td align="right">      222.96</td>
    <td align="right">0.104781E+11</td>
    <td align="right">0.645084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59895.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37572.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29339.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13915.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.839122E+11</td>
    <td align="right">0.213469E+11</td>
    <td align="right">      459.47</td>
    <td align="right">0.535792E+11</td>
    <td align="right">0.305835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114155.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68877.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78247.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26165.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172788E+11</td>
    <td align="right">0.420665E+10</td>
    <td align="right">      209.30</td>
    <td align="right">0.103186E+11</td>
    <td align="right">0.696016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68933.92</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    41733.44</td>
    <td align="right">19-JAN-15:40</td>
    <td align="right">    28263.07</td>
    <td align="right">31-JAN-13:10</td>
    <td align="right">    16083.55</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245353E+11</td>
    <td align="right">0.599284E+10</td>
    <td align="right">      267.21</td>
    <td align="right">0.146206E+11</td>
    <td align="right">0.991469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-13:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    66756.11</td>
    <td align="right">24-FEB-16:00</td>
    <td align="right">    45096.37</td>
    <td align="right">27-FEB-15:20</td>
    <td align="right">    25188.42</td>
    <td align="right">24-FEB-11:00</td>
    <td align="right">    15745.47</td>
    <td align="right">24-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304688E+11</td>
    <td align="right">0.742174E+10</td>
    <td align="right">      319.69</td>
    <td align="right">0.195375E+11</td>
    <td align="right">0.109313E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    70677.19</td>
    <td align="right">07-MAR-13:20</td>
    <td align="right">    44088.93</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">    32032.60</td>
    <td align="right">07-MAR-12:00</td>
    <td align="right">    16503.20</td>
    <td align="right">07-MAR-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.488279E+11</td>
    <td align="right">0.119565E+11</td>
    <td align="right">      384.82</td>
    <td align="right">0.326625E+11</td>
    <td align="right">0.161654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    77898.92</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    57227.88</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">    37116.86</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">    21134.31</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.817580E+11</td>
    <td align="right">0.207875E+11</td>
    <td align="right">      452.73</td>
    <td align="right">0.562471E+11</td>
    <td align="right">0.255110E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   126216.26</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    72743.10</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    68471.65</td>
    <td align="right">22-MAY-04:04</td>
    <td align="right">    28935.70</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.841246E+11</td>
    <td align="right">0.217645E+11</td>
    <td align="right">      449.59</td>
    <td align="right">0.589562E+11</td>
    <td align="right">0.251684E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   123456.30</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    74076.37</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    56672.95</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    28382.18</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.883136E+11</td>
    <td align="right">0.226951E+11</td>
    <td align="right">      454.63</td>
    <td align="right">0.579502E+11</td>
    <td align="right">0.303635E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   126767.82</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    76224.82</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    69980.05</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    29102.65</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.903412E+11</td>
    <td align="right">0.230740E+11</td>
    <td align="right">      463.87</td>
    <td align="right">0.594917E+11</td>
    <td align="right">0.308495E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   125860.83</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    72226.04</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    62377.68</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    29147.56</td>
    <td align="right">10-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.805162E+11</td>
    <td align="right">0.197845E+11</td>
    <td align="right">      437.39</td>
    <td align="right">0.494828E+11</td>
    <td align="right">0.310334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   126940.39</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    71251.11</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    86660.02</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    28601.33</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.680110E+11</td>
    <td align="right">0.169799E+11</td>
    <td align="right">      422.91</td>
    <td align="right">0.458588E+11</td>
    <td align="right">0.221522E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   125116.77</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">    67071.23</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">    66523.67</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">    28955.02</td>
    <td align="right">25-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372932E+11</td>
    <td align="right">0.914117E+10</td>
    <td align="right">      363.10</td>
    <td align="right">0.247042E+11</td>
    <td align="right">0.125890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    73836.34</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    52559.42</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    37733.50</td>
    <td align="right">02-NOV-08:00</td>
    <td align="right">    18472.35</td>
    <td align="right">02-NOV-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256483E+11</td>
    <td align="right">0.622482E+10</td>
    <td align="right">      253.15</td>
    <td align="right">0.157251E+11</td>
    <td align="right">0.992319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-DEC-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    71624.24</td>
    <td align="right">12-DEC-15:40</td>
    <td align="right">    48363.93</td>
    <td align="right">15-DEC-15:30</td>
    <td align="right">    34643.20</td>
    <td align="right">11-DEC-14:20</td>
    <td align="right">    16663.83</td>
    <td align="right">12-DEC-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.677117E+12</td>
    <td align="right">0.170029E+12</td>
    <td align="right">     4478.37</td>
    <td align="right">0.445555E+12</td>
    <td align="right">0.231562E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172788E+11</td>
    <td align="right">0.420665E+10</td>
    <td align="right">      209.30</td>
    <td align="right">0.103186E+11</td>
    <td align="right">0.696016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66756.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41733.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25188.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.903412E+11</td>
    <td align="right">0.230740E+11</td>
    <td align="right">      463.87</td>
    <td align="right">0.594917E+11</td>
    <td align="right">0.310334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126940.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76224.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86660.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29147.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">      181.96</td>
    <td align="right">     1066.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">      248.15</td>
    <td align="right">      882.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">      363.00</td>
    <td align="right">      757.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">      574.55</td>
    <td align="right">      475.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">      967.82</td>
    <td align="right">      134.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">     1132.76</td>
    <td align="right">      116.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">     1107.89</td>
    <td align="right">       79.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">     1026.46</td>
    <td align="right">      108.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">      815.45</td>
    <td align="right">      154.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">      657.60</td>
    <td align="right">      293.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">      290.16</td>
    <td align="right">      671.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      200.71</td>
    <td align="right">      904.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">      632.89</td>
    <td align="right">      468.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      181.96</td>
    <td align="right">       79.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">     1132.76</td>
    <td align="right">     1066.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">      526.51</td>
    <td align="right">      641.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">      621.08</td>
    <td align="right">      533.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">      809.63</td>
    <td align="right">      463.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">     1004.00</td>
    <td align="right">      300.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">     1270.88</td>
    <td align="right">       87.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">     1329.08</td>
    <td align="right">       76.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">     1285.15</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">     1186.20</td>
    <td align="right">       70.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">      998.67</td>
    <td align="right">       97.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">      932.19</td>
    <td align="right">      183.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">      646.40</td>
    <td align="right">      408.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      442.94</td>
    <td align="right">      557.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">      922.72</td>
    <td align="right">      288.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      442.94</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">     1329.08</td>
    <td align="right">      641.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">     2226.05</td>
    <td align="right">      968.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">     1995.11</td>
    <td align="right">      827.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">     1190.96</td>
    <td align="right">      743.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">      900.15</td>
    <td align="right">      482.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">      986.31</td>
    <td align="right">      138.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">     1052.96</td>
    <td align="right">      121.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">     1084.35</td>
    <td align="right">       79.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">     1213.04</td>
    <td align="right">      113.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">     1325.05</td>
    <td align="right">      160.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">     1987.74</td>
    <td align="right">      304.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">     2273.10</td>
    <td align="right">      643.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">     2292.10</td>
    <td align="right">      850.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">     1541.91</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">      900.15</td>
    <td align="right">       79.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">     2292.10</td>
    <td align="right">      968.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">      609.84</td>
    <td align="right">      674.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">      720.99</td>
    <td align="right">      563.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">      745.96</td>
    <td align="right">      488.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">     1059.94</td>
    <td align="right">      315.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">     1080.53</td>
    <td align="right">       94.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">     1224.30</td>
    <td align="right">       83.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">     1123.30</td>
    <td align="right">       55.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">     1138.06</td>
    <td align="right">       75.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">      991.82</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">      970.17</td>
    <td align="right">      196.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">      673.85</td>
    <td align="right">      432.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">      592.04</td>
    <td align="right">      572.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">      911.62</td>
    <td align="right">      303.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">      592.04</td>
    <td align="right">       55.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">     1224.30</td>
    <td align="right">      674.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.51</td>
    <td align="right">        0.00</td>
    <td align="right">       94.51</td>
    <td align="right">       56.61</td>
    <td align="right">      390.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.49</td>
    <td align="right">        0.00</td>
    <td align="right">      111.49</td>
    <td align="right">       82.52</td>
    <td align="right">      315.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.34</td>
    <td align="right">        0.00</td>
    <td align="right">      129.34</td>
    <td align="right">      124.72</td>
    <td align="right">      261.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.65</td>
    <td align="right">        0.62</td>
    <td align="right">      152.03</td>
    <td align="right">      200.06</td>
    <td align="right">      154.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.88</td>
    <td align="right">        6.30</td>
    <td align="right">      166.58</td>
    <td align="right">      331.98</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.59</td>
    <td align="right">       13.57</td>
    <td align="right">      183.02</td>
    <td align="right">      385.70</td>
    <td align="right">       34.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.79</td>
    <td align="right">        7.24</td>
    <td align="right">      183.55</td>
    <td align="right">      375.57</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.87</td>
    <td align="right">        1.33</td>
    <td align="right">      169.54</td>
    <td align="right">      343.21</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.60</td>
    <td align="right">        0.01</td>
    <td align="right">      147.59</td>
    <td align="right">      272.92</td>
    <td align="right">       56.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">      128.27</td>
    <td align="right">      217.88</td>
    <td align="right">      108.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.37</td>
    <td align="right">        0.00</td>
    <td align="right">       97.37</td>
    <td align="right">       91.36</td>
    <td align="right">      252.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.85</td>
    <td align="right">        0.00</td>
    <td align="right">       87.85</td>
    <td align="right">       61.89</td>
    <td align="right">      338.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.16</td>
    <td align="right">        2.43</td>
    <td align="right">      137.73</td>
    <td align="right">      212.82</td>
    <td align="right">      167.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.85</td>
    <td align="right">        0.00</td>
    <td align="right">       87.85</td>
    <td align="right">       56.61</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      196.59</td>
    <td align="right">       13.57</td>
    <td align="right">      183.55</td>
    <td align="right">      385.70</td>
    <td align="right">      390.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.51</td>
    <td align="right">        0.00</td>
    <td align="right">       94.51</td>
    <td align="right">       56.62</td>
    <td align="right">      390.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.50</td>
    <td align="right">        0.00</td>
    <td align="right">      111.50</td>
    <td align="right">       82.53</td>
    <td align="right">      315.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.35</td>
    <td align="right">        0.00</td>
    <td align="right">      129.35</td>
    <td align="right">      124.73</td>
    <td align="right">      261.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.65</td>
    <td align="right">        0.62</td>
    <td align="right">      152.04</td>
    <td align="right">      200.07</td>
    <td align="right">      154.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.89</td>
    <td align="right">        6.30</td>
    <td align="right">      166.59</td>
    <td align="right">      332.00</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.03</td>
    <td align="right">      385.72</td>
    <td align="right">       34.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.80</td>
    <td align="right">        7.24</td>
    <td align="right">      183.56</td>
    <td align="right">      375.60</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.88</td>
    <td align="right">        1.33</td>
    <td align="right">      169.55</td>
    <td align="right">      343.23</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.61</td>
    <td align="right">        0.01</td>
    <td align="right">      147.60</td>
    <td align="right">      272.94</td>
    <td align="right">       56.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">      128.27</td>
    <td align="right">      217.90</td>
    <td align="right">      108.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">       97.38</td>
    <td align="right">       91.36</td>
    <td align="right">      252.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       61.89</td>
    <td align="right">      338.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.17</td>
    <td align="right">        2.43</td>
    <td align="right">      137.74</td>
    <td align="right">      212.83</td>
    <td align="right">      167.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       56.62</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.56</td>
    <td align="right">      385.72</td>
    <td align="right">      390.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.51</td>
    <td align="right">        0.00</td>
    <td align="right">       94.51</td>
    <td align="right">       56.62</td>
    <td align="right">      390.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.50</td>
    <td align="right">        0.00</td>
    <td align="right">      111.50</td>
    <td align="right">       82.53</td>
    <td align="right">      315.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.35</td>
    <td align="right">        0.00</td>
    <td align="right">      129.35</td>
    <td align="right">      124.73</td>
    <td align="right">      261.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.65</td>
    <td align="right">        0.62</td>
    <td align="right">      152.04</td>
    <td align="right">      200.07</td>
    <td align="right">      154.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.89</td>
    <td align="right">        6.30</td>
    <td align="right">      166.59</td>
    <td align="right">      332.00</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.03</td>
    <td align="right">      385.72</td>
    <td align="right">       34.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.80</td>
    <td align="right">        7.24</td>
    <td align="right">      183.56</td>
    <td align="right">      375.60</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.88</td>
    <td align="right">        1.33</td>
    <td align="right">      169.55</td>
    <td align="right">      343.23</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.61</td>
    <td align="right">        0.01</td>
    <td align="right">      147.60</td>
    <td align="right">      272.94</td>
    <td align="right">       56.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">      128.27</td>
    <td align="right">      217.90</td>
    <td align="right">      108.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">       97.38</td>
    <td align="right">       91.36</td>
    <td align="right">      252.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       61.89</td>
    <td align="right">      338.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.17</td>
    <td align="right">        2.43</td>
    <td align="right">      137.74</td>
    <td align="right">      212.83</td>
    <td align="right">      167.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       56.62</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.56</td>
    <td align="right">      385.72</td>
    <td align="right">      390.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.94</td>
    <td align="right">      238.27</td>
    <td align="right">      229.67</td>
    <td align="right">      493.07</td>
    <td align="right">      682.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      521.06</td>
    <td align="right">      251.54</td>
    <td align="right">      269.52</td>
    <td align="right">      593.28</td>
    <td align="right">      554.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      613.01</td>
    <td align="right">      295.66</td>
    <td align="right">      317.35</td>
    <td align="right">      786.53</td>
    <td align="right">      466.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      672.69</td>
    <td align="right">      304.25</td>
    <td align="right">      368.44</td>
    <td align="right">      984.11</td>
    <td align="right">      288.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      693.32</td>
    <td align="right">      300.63</td>
    <td align="right">      392.69</td>
    <td align="right">     1241.93</td>
    <td align="right">       77.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      703.13</td>
    <td align="right">      278.83</td>
    <td align="right">      424.30</td>
    <td align="right">     1294.71</td>
    <td align="right">       68.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.93</td>
    <td align="right">      248.07</td>
    <td align="right">      429.85</td>
    <td align="right">     1246.75</td>
    <td align="right">       48.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      624.71</td>
    <td align="right">      214.78</td>
    <td align="right">      409.93</td>
    <td align="right">     1142.71</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      553.39</td>
    <td align="right">      190.27</td>
    <td align="right">      363.13</td>
    <td align="right">      962.44</td>
    <td align="right">      108.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      546.85</td>
    <td align="right">      230.77</td>
    <td align="right">      316.08</td>
    <td align="right">      894.42</td>
    <td align="right">      200.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.13</td>
    <td align="right">      246.96</td>
    <td align="right">      237.17</td>
    <td align="right">      606.62</td>
    <td align="right">      444.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      381.18</td>
    <td align="right">      172.66</td>
    <td align="right">      208.52</td>
    <td align="right">      412.23</td>
    <td align="right">      600.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      578.47</td>
    <td align="right">      247.61</td>
    <td align="right">      330.86</td>
    <td align="right">      889.85</td>
    <td align="right">      300.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      381.18</td>
    <td align="right">      172.66</td>
    <td align="right">      208.52</td>
    <td align="right">      412.23</td>
    <td align="right">       48.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      703.13</td>
    <td align="right">      304.25</td>
    <td align="right">      429.85</td>
    <td align="right">     1294.71</td>
    <td align="right">      682.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.50</td>
    <td align="right">        9.42</td>
    <td align="right">        9.08</td>
    <td align="right">       19.50</td>
    <td align="right">       26.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.60</td>
    <td align="right">        9.95</td>
    <td align="right">       10.66</td>
    <td align="right">       23.46</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.24</td>
    <td align="right">       11.69</td>
    <td align="right">       12.55</td>
    <td align="right">       31.10</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.60</td>
    <td align="right">       12.03</td>
    <td align="right">       14.57</td>
    <td align="right">       38.91</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.41</td>
    <td align="right">       11.89</td>
    <td align="right">       15.53</td>
    <td align="right">       49.10</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.80</td>
    <td align="right">       11.02</td>
    <td align="right">       16.78</td>
    <td align="right">       51.19</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.80</td>
    <td align="right">        9.81</td>
    <td align="right">       17.00</td>
    <td align="right">       49.30</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.70</td>
    <td align="right">        8.49</td>
    <td align="right">       16.21</td>
    <td align="right">       45.18</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.88</td>
    <td align="right">        7.52</td>
    <td align="right">       14.36</td>
    <td align="right">       38.05</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.62</td>
    <td align="right">        9.12</td>
    <td align="right">       12.50</td>
    <td align="right">       35.36</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.14</td>
    <td align="right">        9.76</td>
    <td align="right">        9.38</td>
    <td align="right">       23.99</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.07</td>
    <td align="right">        6.83</td>
    <td align="right">        8.24</td>
    <td align="right">       16.30</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.87</td>
    <td align="right">        9.79</td>
    <td align="right">       13.08</td>
    <td align="right">       35.18</td>
    <td align="right">       11.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.07</td>
    <td align="right">        6.83</td>
    <td align="right">        8.24</td>
    <td align="right">       16.30</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.80</td>
    <td align="right">       12.03</td>
    <td align="right">       17.00</td>
    <td align="right">       51.19</td>
    <td align="right">       26.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      156.69</td>
    <td align="right">      743.25</td>
    <td align="right">      358.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.50</td>
    <td align="right">      320.75</td>
    <td align="right">      174.76</td>
    <td align="right">      668.46</td>
    <td align="right">      300.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      316.22</td>
    <td align="right">      142.66</td>
    <td align="right">      173.56</td>
    <td align="right">      404.99</td>
    <td align="right">      254.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.34</td>
    <td align="right">       54.83</td>
    <td align="right">      179.51</td>
    <td align="right">      308.78</td>
    <td align="right">      156.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.06</td>
    <td align="right">        7.54</td>
    <td align="right">      171.52</td>
    <td align="right">      335.24</td>
    <td align="right">       40.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      175.31</td>
    <td align="right">      356.01</td>
    <td align="right">       35.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.20</td>
    <td align="right">        3.36</td>
    <td align="right">      181.84</td>
    <td align="right">      364.60</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.85</td>
    <td align="right">       26.08</td>
    <td align="right">      191.77</td>
    <td align="right">      402.32</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.41</td>
    <td align="right">       68.85</td>
    <td align="right">      192.57</td>
    <td align="right">      441.30</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.65</td>
    <td align="right">      211.29</td>
    <td align="right">      194.36</td>
    <td align="right">      660.16</td>
    <td align="right">      115.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      516.38</td>
    <td align="right">      355.57</td>
    <td align="right">      160.81</td>
    <td align="right">      754.75</td>
    <td align="right">      244.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.97</td>
    <td align="right">      383.52</td>
    <td align="right">      150.45</td>
    <td align="right">      763.46</td>
    <td align="right">      318.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      338.25</td>
    <td align="right">      163.01</td>
    <td align="right">      175.25</td>
    <td align="right">      516.26</td>
    <td align="right">      161.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      150.45</td>
    <td align="right">      308.78</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      194.36</td>
    <td align="right">      763.46</td>
    <td align="right">      358.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      156.69</td>
    <td align="right">      743.25</td>
    <td align="right">      358.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.50</td>
    <td align="right">      320.75</td>
    <td align="right">      174.76</td>
    <td align="right">      668.46</td>
    <td align="right">      300.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      316.22</td>
    <td align="right">      142.66</td>
    <td align="right">      173.56</td>
    <td align="right">      404.99</td>
    <td align="right">      254.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.34</td>
    <td align="right">       54.83</td>
    <td align="right">      179.51</td>
    <td align="right">      308.78</td>
    <td align="right">      156.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.06</td>
    <td align="right">        7.54</td>
    <td align="right">      171.52</td>
    <td align="right">      335.24</td>
    <td align="right">       40.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      175.31</td>
    <td align="right">      356.01</td>
    <td align="right">       35.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.20</td>
    <td align="right">        3.36</td>
    <td align="right">      181.84</td>
    <td align="right">      364.60</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.85</td>
    <td align="right">       26.08</td>
    <td align="right">      191.77</td>
    <td align="right">      402.32</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.41</td>
    <td align="right">       68.85</td>
    <td align="right">      192.57</td>
    <td align="right">      441.30</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.65</td>
    <td align="right">      211.29</td>
    <td align="right">      194.36</td>
    <td align="right">      660.16</td>
    <td align="right">      115.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      516.38</td>
    <td align="right">      355.57</td>
    <td align="right">      160.81</td>
    <td align="right">      754.75</td>
    <td align="right">      244.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.97</td>
    <td align="right">      383.52</td>
    <td align="right">      150.45</td>
    <td align="right">      763.46</td>
    <td align="right">      318.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      338.25</td>
    <td align="right">      163.01</td>
    <td align="right">      175.25</td>
    <td align="right">      516.26</td>
    <td align="right">      161.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      150.45</td>
    <td align="right">      308.78</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      194.36</td>
    <td align="right">      763.46</td>
    <td align="right">      358.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.42</td>
    <td align="right">      389.74</td>
    <td align="right">      156.68</td>
    <td align="right">      743.20</td>
    <td align="right">      358.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.47</td>
    <td align="right">      320.73</td>
    <td align="right">      174.75</td>
    <td align="right">      668.42</td>
    <td align="right">      300.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      316.20</td>
    <td align="right">      142.65</td>
    <td align="right">      173.55</td>
    <td align="right">      404.96</td>
    <td align="right">      254.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.33</td>
    <td align="right">       54.83</td>
    <td align="right">      179.50</td>
    <td align="right">      308.76</td>
    <td align="right">      156.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.05</td>
    <td align="right">        7.54</td>
    <td align="right">      171.51</td>
    <td align="right">      335.22</td>
    <td align="right">       40.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.91</td>
    <td align="right">        1.61</td>
    <td align="right">      175.29</td>
    <td align="right">      355.99</td>
    <td align="right">       35.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.19</td>
    <td align="right">        3.36</td>
    <td align="right">      181.83</td>
    <td align="right">      364.57</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.84</td>
    <td align="right">       26.08</td>
    <td align="right">      191.76</td>
    <td align="right">      402.30</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.40</td>
    <td align="right">       68.84</td>
    <td align="right">      192.56</td>
    <td align="right">      441.27</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.62</td>
    <td align="right">      211.27</td>
    <td align="right">      194.35</td>
    <td align="right">      660.12</td>
    <td align="right">      115.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      516.35</td>
    <td align="right">      355.55</td>
    <td align="right">      160.80</td>
    <td align="right">      754.70</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.94</td>
    <td align="right">      383.49</td>
    <td align="right">      150.44</td>
    <td align="right">      763.41</td>
    <td align="right">      318.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      338.23</td>
    <td align="right">      163.00</td>
    <td align="right">      175.24</td>
    <td align="right">      516.23</td>
    <td align="right">      161.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.91</td>
    <td align="right">        1.61</td>
    <td align="right">      150.44</td>
    <td align="right">      308.76</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.42</td>
    <td align="right">      389.74</td>
    <td align="right">      194.35</td>
    <td align="right">      763.41</td>
    <td align="right">      358.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.73</td>
    <td align="right">      269.14</td>
    <td align="right">      228.59</td>
    <td align="right">      579.00</td>
    <td align="right">      719.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      563.54</td>
    <td align="right">      285.22</td>
    <td align="right">      278.32</td>
    <td align="right">      693.76</td>
    <td align="right">      589.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      555.47</td>
    <td align="right">      245.90</td>
    <td align="right">      309.56</td>
    <td align="right">      725.37</td>
    <td align="right">      494.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      689.91</td>
    <td align="right">      317.39</td>
    <td align="right">      372.52</td>
    <td align="right">     1036.43</td>
    <td align="right">      305.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      573.70</td>
    <td align="right">      186.87</td>
    <td align="right">      386.83</td>
    <td align="right">     1054.03</td>
    <td align="right">       83.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      637.31</td>
    <td align="right">      223.46</td>
    <td align="right">      413.85</td>
    <td align="right">     1190.45</td>
    <td align="right">       75.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      581.75</td>
    <td align="right">      161.35</td>
    <td align="right">      420.39</td>
    <td align="right">     1087.76</td>
    <td align="right">       51.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.24</td>
    <td align="right">      180.07</td>
    <td align="right">      408.17</td>
    <td align="right">     1093.34</td>
    <td align="right">       82.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      541.69</td>
    <td align="right">      185.83</td>
    <td align="right">      355.85</td>
    <td align="right">      950.99</td>
    <td align="right">      115.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.56</td>
    <td align="right">      239.62</td>
    <td align="right">      314.94</td>
    <td align="right">      926.89</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.30</td>
    <td align="right">      238.86</td>
    <td align="right">      236.44</td>
    <td align="right">      635.53</td>
    <td align="right">      475.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      457.21</td>
    <td align="right">      243.13</td>
    <td align="right">      214.08</td>
    <td align="right">      559.19</td>
    <td align="right">      622.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      559.38</td>
    <td align="right">      230.85</td>
    <td align="right">      328.53</td>
    <td align="right">      878.41</td>
    <td align="right">      317.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      457.21</td>
    <td align="right">      161.35</td>
    <td align="right">      214.08</td>
    <td align="right">      559.19</td>
    <td align="right">       51.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      689.91</td>
    <td align="right">      317.39</td>
    <td align="right">      420.39</td>
    <td align="right">     1190.45</td>
    <td align="right">      719.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.68</td>
    <td align="right">       10.64</td>
    <td align="right">        9.04</td>
    <td align="right">       22.89</td>
    <td align="right">       28.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.28</td>
    <td align="right">       11.28</td>
    <td align="right">       11.00</td>
    <td align="right">       27.43</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.96</td>
    <td align="right">        9.72</td>
    <td align="right">       12.24</td>
    <td align="right">       28.68</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.28</td>
    <td align="right">       12.55</td>
    <td align="right">       14.73</td>
    <td align="right">       40.98</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.68</td>
    <td align="right">        7.39</td>
    <td align="right">       15.29</td>
    <td align="right">       41.68</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.20</td>
    <td align="right">        8.84</td>
    <td align="right">       16.36</td>
    <td align="right">       47.07</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">        6.38</td>
    <td align="right">       16.62</td>
    <td align="right">       43.01</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.26</td>
    <td align="right">        7.12</td>
    <td align="right">       16.14</td>
    <td align="right">       43.23</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.42</td>
    <td align="right">        7.35</td>
    <td align="right">       14.07</td>
    <td align="right">       37.60</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.93</td>
    <td align="right">        9.47</td>
    <td align="right">       12.45</td>
    <td align="right">       36.65</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.79</td>
    <td align="right">        9.44</td>
    <td align="right">        9.35</td>
    <td align="right">       25.13</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.08</td>
    <td align="right">        9.61</td>
    <td align="right">        8.46</td>
    <td align="right">       22.11</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.12</td>
    <td align="right">        9.13</td>
    <td align="right">       12.99</td>
    <td align="right">       34.73</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.08</td>
    <td align="right">        6.38</td>
    <td align="right">        8.46</td>
    <td align="right">       22.11</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.28</td>
    <td align="right">       12.55</td>
    <td align="right">       16.62</td>
    <td align="right">       47.07</td>
    <td align="right">       28.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">      168.05</td>
    <td align="right">     1160.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">      236.52</td>
    <td align="right">      960.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">      354.27</td>
    <td align="right">      814.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">      574.21</td>
    <td align="right">      500.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">      977.51</td>
    <td align="right">      136.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">     1144.55</td>
    <td align="right">      116.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">     1120.39</td>
    <td align="right">       79.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">     1035.73</td>
    <td align="right">      111.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">      823.04</td>
    <td align="right">      161.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">      659.38</td>
    <td align="right">      312.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">      278.68</td>
    <td align="right">      734.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      188.51</td>
    <td align="right">      989.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">      632.48</td>
    <td align="right">      504.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      168.05</td>
    <td align="right">       79.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">     1144.55</td>
    <td align="right">     1160.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">      512.85</td>
    <td align="right">      686.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">      610.34</td>
    <td align="right">      570.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">      804.92</td>
    <td align="right">      489.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">     1006.39</td>
    <td align="right">      310.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">     1280.40</td>
    <td align="right">       87.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">     1339.26</td>
    <td align="right">       75.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">     1295.69</td>
    <td align="right">       49.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">     1194.39</td>
    <td align="right">       70.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">     1006.31</td>
    <td align="right">       98.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">      935.98</td>
    <td align="right">      191.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">      637.43</td>
    <td align="right">      435.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      432.68</td>
    <td align="right">      598.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">      923.11</td>
    <td align="right">      304.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      432.68</td>
    <td align="right">       49.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">     1339.26</td>
    <td align="right">      686.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">     2206.08</td>
    <td align="right">     1041.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">     1977.70</td>
    <td align="right">      890.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">     1182.01</td>
    <td align="right">      793.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">      898.68</td>
    <td align="right">      505.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">      994.85</td>
    <td align="right">      140.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">     1063.21</td>
    <td align="right">      121.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">     1095.39</td>
    <td align="right">       78.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">     1221.22</td>
    <td align="right">      115.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">     1331.66</td>
    <td align="right">      167.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">     1989.85</td>
    <td align="right">      320.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">     2260.16</td>
    <td align="right">      689.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">     2275.93</td>
    <td align="right">      917.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">     1539.49</td>
    <td align="right">      479.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">      898.68</td>
    <td align="right">       78.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">     2275.93</td>
    <td align="right">     1041.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">      600.43</td>
    <td align="right">      726.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">      713.23</td>
    <td align="right">      608.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">      741.37</td>
    <td align="right">      521.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">     1060.21</td>
    <td align="right">      331.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">     1085.93</td>
    <td align="right">       96.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">     1231.12</td>
    <td align="right">       84.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">     1130.36</td>
    <td align="right">       54.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">     1143.13</td>
    <td align="right">       77.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">      995.30</td>
    <td align="right">      107.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">      970.75</td>
    <td align="right">      208.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">      666.51</td>
    <td align="right">      469.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">      583.80</td>
    <td align="right">      620.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">      910.94</td>
    <td align="right">      324.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">      583.80</td>
    <td align="right">       54.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">     1231.12</td>
    <td align="right">      726.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">0.487351E+09</td>
    <td align="right">0.285605E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">0.600322E+09</td>
    <td align="right">0.213450E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">0.972262E+09</td>
    <td align="right">0.202970E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">0.148922E+10</td>
    <td align="right">0.123147E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">0.259221E+10</td>
    <td align="right">0.360367E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">0.293612E+10</td>
    <td align="right">0.301873E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.296738E+10</td>
    <td align="right">0.214096E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">0.274928E+10</td>
    <td align="right">0.291292E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">0.211364E+10</td>
    <td align="right">0.399507E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">0.176132E+10</td>
    <td align="right">0.786665E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">0.752105E+09</td>
    <td align="right">0.174149E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.537578E+09</td>
    <td align="right">0.242196E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">0.199588E+11</td>
    <td align="right">0.147690E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.487351E+09</td>
    <td align="right">0.214096E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.296738E+10</td>
    <td align="right">0.285605E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">0.141022E+10</td>
    <td align="right">0.171860E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">0.150252E+10</td>
    <td align="right">0.129093E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">0.216851E+10</td>
    <td align="right">0.124244E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">0.260237E+10</td>
    <td align="right">0.778942E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">0.340394E+10</td>
    <td align="right">0.235660E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">0.344497E+10</td>
    <td align="right">0.197938E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.136611E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">0.317711E+10</td>
    <td align="right">0.188518E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">0.258854E+10</td>
    <td align="right">0.252158E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">0.249678E+10</td>
    <td align="right">0.492786E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">0.167546E+10</td>
    <td align="right">0.105817E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.118637E+10</td>
    <td align="right">0.149321E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">0.290989E+11</td>
    <td align="right">0.908597E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.118637E+10</td>
    <td align="right">0.136611E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.344497E+10</td>
    <td align="right">0.171860E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">0.596225E+10</td>
    <td align="right">0.259426E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">0.482656E+10</td>
    <td align="right">0.200183E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">0.318988E+10</td>
    <td align="right">0.199047E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">0.233320E+10</td>
    <td align="right">0.124972E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">0.264174E+10</td>
    <td align="right">0.371871E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">0.272926E+10</td>
    <td align="right">0.315159E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">0.290432E+10</td>
    <td align="right">0.212408E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">0.324901E+10</td>
    <td align="right">0.304576E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">0.343453E+10</td>
    <td align="right">0.416750E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.532398E+10</td>
    <td align="right">0.814301E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">0.589188E+10</td>
    <td align="right">0.166794E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.613917E+10</td>
    <td align="right">0.227871E+10</td>
  </tr>
  <tr>
