    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">0.486258E+11</td>
    <td align="right">0.142180E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.233320E+10</td>
    <td align="right">0.212408E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.613917E+10</td>
    <td align="right">0.259426E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">0.163340E+10</td>
    <td align="right">0.180671E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">0.174421E+10</td>
    <td align="right">0.136318E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">0.199799E+10</td>
    <td align="right">0.130820E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">0.274736E+10</td>
    <td align="right">0.817631E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.289408E+10</td>
    <td align="right">0.254218E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">0.317339E+10</td>
    <td align="right">0.216807E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.300865E+10</td>
    <td align="right">0.148118E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">0.304817E+10</td>
    <td align="right">0.203104E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">0.257081E+10</td>
    <td align="right">0.266988E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">0.259851E+10</td>
    <td align="right">0.527010E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">0.174662E+10</td>
    <td align="right">0.112197E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.158571E+10</td>
    <td align="right">0.153364E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">0.287489E+11</td>
    <td align="right">0.956757E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.158571E+10</td>
    <td align="right">0.148118E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.317339E+10</td>
    <td align="right">0.180671E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253125E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253125E+09</td>
    <td align="right">0.151633E+09</td>
    <td align="right">0.104690E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269727E+09</td>
    <td align="right">0.199642E+09</td>
    <td align="right">0.764190E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346433E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346433E+09</td>
    <td align="right">0.334057E+09</td>
    <td align="right">0.699410E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395657E+09</td>
    <td align="right">  1603127.62</td>
    <td align="right">0.394054E+09</td>
    <td align="right">0.518558E+09</td>
    <td align="right">0.400757E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463042E+09</td>
    <td align="right"> 16862684.05</td>
    <td align="right">0.446180E+09</td>
    <td align="right">0.889184E+09</td>
    <td align="right">0.103161E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509563E+09</td>
    <td align="right"> 35177690.79</td>
    <td align="right">0.474385E+09</td>
    <td align="right">0.999731E+09</td>
    <td align="right"> 88333856.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511019E+09</td>
    <td align="right"> 19395718.73</td>
    <td align="right">0.491624E+09</td>
    <td align="right">0.100593E+10</td>
    <td align="right"> 64728930.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457668E+09</td>
    <td align="right">  3572670.37</td>
    <td align="right">0.454095E+09</td>
    <td align="right">0.919258E+09</td>
    <td align="right">0.103110E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382592E+09</td>
    <td align="right">    28640.24</td>
    <td align="right">0.382563E+09</td>
    <td align="right">0.707408E+09</td>
    <td align="right">0.146544E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343547E+09</td>
    <td align="right">0.583576E+09</td>
    <td align="right">0.290853E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252394E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252394E+09</td>
    <td align="right">0.236801E+09</td>
    <td align="right">0.654950E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235308E+09</td>
    <td align="right">0.165757E+09</td>
    <td align="right">0.906759E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442008E+10</td>
    <td align="right"> 76640531.81</td>
    <td align="right">0.434344E+10</td>
    <td align="right">0.671154E+10</td>
    <td align="right">0.526970E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235308E+09</td>
    <td align="right">0.151633E+09</td>
    <td align="right"> 64728930.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511019E+09</td>
    <td align="right"> 35177690.79</td>
    <td align="right">0.491624E+09</td>
    <td align="right">0.100593E+10</td>
    <td align="right">0.104690E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253141E+09</td>
    <td align="right">0.151643E+09</td>
    <td align="right">0.104697E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269744E+09</td>
    <td align="right">0.199654E+09</td>
    <td align="right">0.764239E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346455E+09</td>
    <td align="right">0.334078E+09</td>
    <td align="right">0.699455E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395682E+09</td>
    <td align="right">  1603228.94</td>
    <td align="right">0.394078E+09</td>
    <td align="right">0.518591E+09</td>
    <td align="right">0.400782E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463072E+09</td>
    <td align="right"> 16863749.74</td>
    <td align="right">0.446208E+09</td>
    <td align="right">0.889240E+09</td>
    <td align="right">0.103168E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509595E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.474415E+09</td>
    <td align="right">0.999794E+09</td>
    <td align="right"> 88339439.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 19396944.51</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100600E+10</td>
    <td align="right"> 64733021.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457697E+09</td>
    <td align="right">  3572896.16</td>
    <td align="right">0.454124E+09</td>
    <td align="right">0.919316E+09</td>
    <td align="right">0.103117E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382616E+09</td>
    <td align="right">    28642.05</td>
    <td align="right">0.382587E+09</td>
    <td align="right">0.707452E+09</td>
    <td align="right">0.146553E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343569E+09</td>
    <td align="right">0.583613E+09</td>
    <td align="right">0.290871E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252410E+09</td>
    <td align="right">0.236816E+09</td>
    <td align="right">0.654991E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.165767E+09</td>
    <td align="right">0.906816E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442035E+10</td>
    <td align="right"> 76645375.36</td>
    <td align="right">0.434371E+10</td>
    <td align="right">0.671196E+10</td>
    <td align="right">0.527003E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.151643E+09</td>
    <td align="right"> 64733021.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100600E+10</td>
    <td align="right">0.104697E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253141E+09</td>
    <td align="right">0.151643E+09</td>
    <td align="right">0.104697E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269744E+09</td>
    <td align="right">0.199654E+09</td>
    <td align="right">0.764239E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346455E+09</td>
    <td align="right">0.334078E+09</td>
    <td align="right">0.699455E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395682E+09</td>
    <td align="right">  1603228.94</td>
    <td align="right">0.394078E+09</td>
    <td align="right">0.518591E+09</td>
    <td align="right">0.400782E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463072E+09</td>
    <td align="right"> 16863749.74</td>
    <td align="right">0.446208E+09</td>
    <td align="right">0.889240E+09</td>
    <td align="right">0.103168E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509595E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.474415E+09</td>
    <td align="right">0.999794E+09</td>
    <td align="right"> 88339439.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 19396944.51</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100600E+10</td>
    <td align="right"> 64733021.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457697E+09</td>
    <td align="right">  3572896.16</td>
    <td align="right">0.454124E+09</td>
    <td align="right">0.919316E+09</td>
    <td align="right">0.103117E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382616E+09</td>
    <td align="right">    28642.05</td>
    <td align="right">0.382587E+09</td>
    <td align="right">0.707452E+09</td>
    <td align="right">0.146553E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343569E+09</td>
    <td align="right">0.583613E+09</td>
    <td align="right">0.290871E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252410E+09</td>
    <td align="right">0.236816E+09</td>
    <td align="right">0.654991E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.165767E+09</td>
    <td align="right">0.906816E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442035E+10</td>
    <td align="right"> 76645375.36</td>
    <td align="right">0.434371E+10</td>
    <td align="right">0.671196E+10</td>
    <td align="right">0.527003E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.151643E+09</td>
    <td align="right"> 64733021.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100600E+10</td>
    <td align="right">0.104697E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125334E+10</td>
    <td align="right">0.638190E+09</td>
    <td align="right">0.615154E+09</td>
    <td align="right">0.132065E+10</td>
    <td align="right">0.182771E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126056E+10</td>
    <td align="right">0.608534E+09</td>
    <td align="right">0.652023E+09</td>
    <td align="right">0.143525E+10</td>
    <td align="right">0.134092E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164190E+10</td>
    <td align="right">0.791904E+09</td>
    <td align="right">0.849993E+09</td>
    <td align="right">0.210664E+10</td>
    <td align="right">0.124970E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174360E+10</td>
    <td align="right">0.788615E+09</td>
    <td align="right">0.954986E+09</td>
    <td align="right">0.255082E+10</td>
    <td align="right">0.746563E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185699E+10</td>
    <td align="right">0.805202E+09</td>
    <td align="right">0.105178E+10</td>
    <td align="right">0.332637E+10</td>
    <td align="right">0.208097E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182251E+10</td>
    <td align="right">0.722716E+09</td>
    <td align="right">0.109980E+10</td>
    <td align="right">0.335588E+10</td>
    <td align="right">0.176333E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181576E+10</td>
    <td align="right">0.664440E+09</td>
    <td align="right">0.115132E+10</td>
    <td align="right">0.333931E+10</td>
    <td align="right">0.129941E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167321E+10</td>
    <td align="right">0.575264E+09</td>
    <td align="right">0.109795E+10</td>
    <td align="right">0.306063E+10</td>
    <td align="right">0.203552E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143440E+10</td>
    <td align="right">0.493177E+09</td>
    <td align="right">0.941221E+09</td>
    <td align="right">0.249466E+10</td>
    <td align="right">0.280570E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146467E+10</td>
    <td align="right">0.618084E+09</td>
    <td align="right">0.846587E+09</td>
    <td align="right">0.239562E+10</td>
    <td align="right">0.538019E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125487E+10</td>
    <td align="right">0.640132E+09</td>
    <td align="right">0.614740E+09</td>
    <td align="right">0.157235E+10</td>
    <td align="right">0.115307E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102095E+10</td>
    <td align="right">0.462441E+09</td>
    <td align="right">0.558506E+09</td>
    <td align="right">0.110411E+10</td>
    <td align="right">0.160736E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182428E+11</td>
    <td align="right">0.780870E+10</td>
    <td align="right">0.104341E+11</td>
    <td align="right">0.280623E+11</td>
    <td align="right">0.946183E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102095E+10</td>
    <td align="right">0.462441E+09</td>
    <td align="right">0.558506E+09</td>
    <td align="right">0.110411E+10</td>
    <td align="right">0.129941E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185699E+10</td>
    <td align="right">0.805202E+09</td>
    <td align="right">0.115132E+10</td>
    <td align="right">0.335588E+10</td>
    <td align="right">0.182771E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49556087.55</td>
    <td align="right"> 25233445.74</td>
    <td align="right"> 24322641.81</td>
    <td align="right"> 52217393.70</td>
    <td align="right"> 72265934.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49841297.25</td>
    <td align="right"> 24060881.12</td>
    <td align="right"> 25780416.13</td>
    <td align="right"> 56748638.63</td>
    <td align="right"> 53018686.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64919138.44</td>
    <td align="right"> 31311168.52</td>
    <td align="right"> 33607969.92</td>
    <td align="right"> 83294844.80</td>
    <td align="right"> 49411941.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 68940408.13</td>
    <td align="right"> 31181117.26</td>
    <td align="right"> 37759290.87</td>
    <td align="right">0.100857E+09</td>
    <td align="right"> 29518410.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 73423562.53</td>
    <td align="right"> 31836962.94</td>
    <td align="right"> 41586599.58</td>
    <td align="right">0.131522E+09</td>
    <td align="right">  8227962.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 72060540.67</td>
    <td align="right"> 28575526.62</td>
    <td align="right"> 43485014.05</td>
    <td align="right">0.132688E+09</td>
    <td align="right">  6972041.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71793429.52</td>
    <td align="right"> 26271349.93</td>
    <td align="right"> 45522079.59</td>
    <td align="right">0.132033E+09</td>
    <td align="right">  5137746.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66157221.66</td>
    <td align="right"> 22745424.92</td>
    <td align="right"> 43411796.74</td>
    <td align="right">0.121015E+09</td>
    <td align="right">  8048264.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56714782.64</td>
    <td align="right"> 19499769.41</td>
    <td align="right"> 37215013.23</td>
    <td align="right"> 98636461.28</td>
    <td align="right"> 11093486.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57911752.15</td>
    <td align="right"> 24438481.09</td>
    <td align="right"> 33473271.07</td>
    <td align="right"> 94720592.03</td>
    <td align="right"> 21272791.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 49616495.26</td>
    <td align="right"> 25310226.44</td>
    <td align="right"> 24306268.82</td>
    <td align="right"> 62169408.22</td>
    <td align="right"> 45591437.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40367337.70</td>
    <td align="right"> 18284508.72</td>
    <td align="right"> 22082828.97</td>
    <td align="right"> 43655380.11</td>
    <td align="right"> 63553637.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.721302E+09</td>
    <td align="right">0.308749E+09</td>
    <td align="right">0.412553E+09</td>
    <td align="right">0.110956E+10</td>
    <td align="right">0.374112E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40367337.70</td>
    <td align="right"> 18284508.72</td>
    <td align="right"> 22082828.97</td>
    <td align="right"> 43655380.11</td>
    <td align="right">  5137746.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73423562.53</td>
    <td align="right"> 31836962.94</td>
    <td align="right"> 45522079.59</td>
    <td align="right">0.132688E+09</td>
    <td align="right"> 72265934.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.419686E+09</td>
    <td align="right">0.199071E+10</td>
    <td align="right">0.959432E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119872E+10</td>
    <td align="right">0.775947E+09</td>
    <td align="right">0.422774E+09</td>
    <td align="right">0.161714E+10</td>
    <td align="right">0.726371E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.846961E+09</td>
    <td align="right">0.382096E+09</td>
    <td align="right">0.464866E+09</td>
    <td align="right">0.108473E+10</td>
    <td align="right">0.680827E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607421E+09</td>
    <td align="right">0.142129E+09</td>
    <td align="right">0.465292E+09</td>
    <td align="right">0.800361E+09</td>
    <td align="right">0.405662E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479604E+09</td>
    <td align="right"> 20199766.98</td>
    <td align="right">0.459405E+09</td>
    <td align="right">0.897918E+09</td>
    <td align="right">0.107554E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.454391E+09</td>
    <td align="right">0.922773E+09</td>
    <td align="right"> 92116564.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496033E+09</td>
    <td align="right">  8998151.25</td>
    <td align="right">0.487035E+09</td>
    <td align="right">0.976536E+09</td>
    <td align="right"> 64984968.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.583501E+09</td>
    <td align="right"> 69862483.91</td>
    <td align="right">0.513638E+09</td>
    <td align="right">0.107758E+10</td>
    <td align="right">0.110003E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677581E+09</td>
    <td align="right">0.178447E+09</td>
    <td align="right">0.499134E+09</td>
    <td align="right">0.114384E+10</td>
    <td align="right">0.157471E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108649E+10</td>
    <td align="right">0.565910E+09</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.176817E+10</td>
    <td align="right">0.310636E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133847E+10</td>
    <td align="right">0.921648E+09</td>
    <td align="right">0.416818E+09</td>
    <td align="right">0.195630E+10</td>
    <td align="right">0.634857E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.102721E+10</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.204485E+10</td>
    <td align="right">0.852353E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106672E+11</td>
    <td align="right">0.514058E+10</td>
    <td align="right">0.552659E+10</td>
    <td align="right">0.162809E+11</td>
    <td align="right">0.510227E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.800361E+09</td>
    <td align="right"> 64984968.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.204485E+10</td>
    <td align="right">0.959432E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.419686E+09</td>
    <td align="right">0.199071E+10</td>
    <td align="right">0.959432E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119872E+10</td>
    <td align="right">0.775947E+09</td>
    <td align="right">0.422774E+09</td>
    <td align="right">0.161714E+10</td>
    <td align="right">0.726371E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.846961E+09</td>
    <td align="right">0.382096E+09</td>
    <td align="right">0.464866E+09</td>
    <td align="right">0.108473E+10</td>
    <td align="right">0.680827E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607421E+09</td>
    <td align="right">0.142129E+09</td>
    <td align="right">0.465292E+09</td>
    <td align="right">0.800361E+09</td>
    <td align="right">0.405662E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479604E+09</td>
    <td align="right"> 20199766.98</td>
    <td align="right">0.459405E+09</td>
    <td align="right">0.897918E+09</td>
    <td align="right">0.107554E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.454391E+09</td>
    <td align="right">0.922773E+09</td>
    <td align="right"> 92116564.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496033E+09</td>
    <td align="right">  8998151.25</td>
    <td align="right">0.487035E+09</td>
    <td align="right">0.976536E+09</td>
    <td align="right"> 64984968.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.583501E+09</td>
    <td align="right"> 69862483.91</td>
    <td align="right">0.513638E+09</td>
    <td align="right">0.107758E+10</td>
    <td align="right">0.110003E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677581E+09</td>
    <td align="right">0.178447E+09</td>
    <td align="right">0.499134E+09</td>
    <td align="right">0.114384E+10</td>
    <td align="right">0.157471E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108649E+10</td>
    <td align="right">0.565910E+09</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.176817E+10</td>
    <td align="right">0.310636E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133847E+10</td>
    <td align="right">0.921648E+09</td>
    <td align="right">0.416818E+09</td>
    <td align="right">0.195630E+10</td>
    <td align="right">0.634857E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.102721E+10</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.204485E+10</td>
    <td align="right">0.852353E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106672E+11</td>
    <td align="right">0.514058E+10</td>
    <td align="right">0.552659E+10</td>
    <td align="right">0.162809E+11</td>
    <td align="right">0.510227E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.800361E+09</td>
    <td align="right"> 64984968.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.204485E+10</td>
    <td align="right">0.959432E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146354E+10</td>
    <td align="right">0.104388E+10</td>
    <td align="right">0.419660E+09</td>
    <td align="right">0.199058E+10</td>
    <td align="right">0.959372E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119865E+10</td>
    <td align="right">0.775898E+09</td>
    <td align="right">0.422747E+09</td>
    <td align="right">0.161704E+10</td>
    <td align="right">0.726325E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.846908E+09</td>
    <td align="right">0.382072E+09</td>
    <td align="right">0.464836E+09</td>
    <td align="right">0.108466E+10</td>
    <td align="right">0.680784E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607383E+09</td>
    <td align="right">0.142120E+09</td>
    <td align="right">0.465263E+09</td>
    <td align="right">0.800311E+09</td>
    <td align="right">0.405636E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479574E+09</td>
    <td align="right"> 20198490.47</td>
    <td align="right">0.459375E+09</td>
    <td align="right">0.897861E+09</td>
    <td align="right">0.107547E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458548E+09</td>
    <td align="right">  4185209.92</td>
    <td align="right">0.454363E+09</td>
    <td align="right">0.922714E+09</td>
    <td align="right"> 92110743.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496002E+09</td>
    <td align="right">  8997582.61</td>
    <td align="right">0.487005E+09</td>
    <td align="right">0.976475E+09</td>
    <td align="right"> 64980861.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.583464E+09</td>
    <td align="right"> 69858069.00</td>
    <td align="right">0.513606E+09</td>
    <td align="right">0.107751E+10</td>
    <td align="right">0.109996E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677538E+09</td>
    <td align="right">0.178435E+09</td>
    <td align="right">0.499103E+09</td>
    <td align="right">0.114377E+10</td>
    <td align="right">0.157461E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108642E+10</td>
    <td align="right">0.565874E+09</td>
    <td align="right">0.520545E+09</td>
    <td align="right">0.176805E+10</td>
    <td align="right">0.310617E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133838E+10</td>
    <td align="right">0.921590E+09</td>
    <td align="right">0.416792E+09</td>
    <td align="right">0.195618E+10</td>
    <td align="right">0.634817E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143010E+10</td>
    <td align="right">0.102715E+10</td>
    <td align="right">0.402949E+09</td>
    <td align="right">0.204472E+10</td>
    <td align="right">0.852299E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106665E+11</td>
    <td align="right">0.514026E+10</td>
    <td align="right">0.552624E+10</td>
    <td align="right">0.162799E+11</td>
    <td align="right">0.510194E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458548E+09</td>
    <td align="right">  4185209.92</td>
    <td align="right">0.402949E+09</td>
    <td align="right">0.800311E+09</td>
    <td align="right"> 64980861.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146354E+10</td>
    <td align="right">0.104388E+10</td>
    <td align="right">0.520545E+09</td>
    <td align="right">0.204472E+10</td>
    <td align="right">0.959372E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133313E+10</td>
    <td align="right">0.720864E+09</td>
    <td align="right">0.612265E+09</td>
    <td align="right">0.155078E+10</td>
    <td align="right">0.192747E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136332E+10</td>
    <td align="right">0.690002E+09</td>
    <td align="right">0.673317E+09</td>
    <td align="right">0.167835E+10</td>
    <td align="right">0.142730E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148776E+10</td>
    <td align="right">0.658622E+09</td>
    <td align="right">0.829139E+09</td>
    <td align="right">0.194282E+10</td>
    <td align="right">0.132460E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178825E+10</td>
    <td align="right">0.822676E+09</td>
    <td align="right">0.965578E+09</td>
    <td align="right">0.268644E+10</td>
    <td align="right">0.791422E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153659E+10</td>
    <td align="right">0.500510E+09</td>
    <td align="right">0.103608E+10</td>
    <td align="right">0.282311E+10</td>
    <td align="right">0.222949E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165191E+10</td>
    <td align="right">0.579202E+09</td>
    <td align="right">0.107271E+10</td>
    <td align="right">0.308565E+10</td>
    <td align="right">0.195713E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155815E+10</td>
    <td align="right">0.432173E+09</td>
    <td align="right">0.112598E+10</td>
    <td align="right">0.291346E+10</td>
    <td align="right">0.139246E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157554E+10</td>
    <td align="right">0.482290E+09</td>
    <td align="right">0.109325E+10</td>
    <td align="right">0.292841E+10</td>
    <td align="right">0.220306E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140405E+10</td>
    <td align="right">0.481684E+09</td>
    <td align="right">0.922364E+09</td>
    <td align="right">0.246496E+10</td>
    <td align="right">0.299650E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148534E+10</td>
    <td align="right">0.641804E+09</td>
    <td align="right">0.843534E+09</td>
    <td align="right">0.248259E+10</td>
    <td align="right">0.578456E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123198E+10</td>
    <td align="right">0.619121E+09</td>
    <td align="right">0.612864E+09</td>
    <td align="right">0.164729E+10</td>
    <td align="right">0.123227E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122459E+10</td>
    <td align="right">0.651211E+09</td>
    <td align="right">0.573382E+09</td>
    <td align="right">0.149775E+10</td>
    <td align="right">0.166712E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176406E+11</td>
    <td align="right">0.728016E+10</td>
    <td align="right">0.103605E+11</td>
    <td align="right">0.277016E+11</td>
    <td align="right">0.100265E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122459E+10</td>
    <td align="right">0.432173E+09</td>
    <td align="right">0.573382E+09</td>
    <td align="right">0.149775E+10</td>
    <td align="right">0.139246E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178825E+10</td>
    <td align="right">0.822676E+09</td>
    <td align="right">0.112598E+10</td>
    <td align="right">0.308565E+10</td>
    <td align="right">0.192747E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52710581.24</td>
    <td align="right"> 28502227.15</td>
    <td align="right"> 24208354.10</td>
    <td align="right"> 61316319.90</td>
    <td align="right"> 76210311.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53904256.56</td>
    <td align="right"> 27281985.82</td>
    <td align="right"> 26622270.74</td>
    <td align="right"> 66360118.09</td>
    <td align="right"> 56434038.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58824547.87</td>
    <td align="right"> 26041228.28</td>
    <td align="right"> 32783319.60</td>
    <td align="right"> 76817205.28</td>
    <td align="right"> 52373286.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 70705788.99</td>
    <td align="right"> 32527767.86</td>
    <td align="right"> 38178021.13</td>
    <td align="right">0.106219E+09</td>
    <td align="right"> 31292082.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60755193.30</td>
    <td align="right"> 19789654.33</td>
    <td align="right"> 40965538.97</td>
    <td align="right">0.111623E+09</td>
    <td align="right">  8815197.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65314975.59</td>
    <td align="right"> 22901037.69</td>
    <td align="right"> 42413937.89</td>
    <td align="right">0.122003E+09</td>
    <td align="right">  7738278.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61607861.02</td>
    <td align="right"> 17087663.35</td>
    <td align="right"> 44520197.67</td>
    <td align="right">0.115195E+09</td>
    <td align="right">  5505626.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62295103.31</td>
    <td align="right"> 19069243.06</td>
    <td align="right"> 43225860.25</td>
    <td align="right">0.115787E+09</td>
    <td align="right">  8710672.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 55514657.57</td>
    <td align="right"> 19045290.36</td>
    <td align="right"> 36469367.21</td>
    <td align="right"> 97462035.11</td>
    <td align="right"> 11847858.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58728736.60</td>
    <td align="right"> 25376254.53</td>
    <td align="right"> 33352482.07</td>
    <td align="right"> 98159034.14</td>
    <td align="right"> 22871611.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48711439.73</td>
    <td align="right"> 24479399.73</td>
    <td align="right"> 24232040.00</td>
    <td align="right"> 65132099.23</td>
    <td align="right"> 48723005.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48419161.64</td>
    <td align="right"> 25748217.66</td>
    <td align="right"> 22670943.98</td>
    <td align="right"> 59219340.99</td>
    <td align="right"> 65916582.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.697492E+09</td>
    <td align="right">0.287850E+09</td>
    <td align="right">0.409642E+09</td>
    <td align="right">0.109529E+10</td>
    <td align="right">0.396439E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48419161.64</td>
    <td align="right"> 17087663.35</td>
    <td align="right"> 22670943.98</td>
    <td align="right"> 59219340.99</td>
    <td align="right">  5505626.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70705788.99</td>
    <td align="right"> 32527767.86</td>
    <td align="right"> 44520197.67</td>
    <td align="right">0.122003E+09</td>
    <td align="right"> 76210311.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">0.450096E+09</td>
    <td align="right">0.310737E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">0.572195E+09</td>
    <td align="right">0.232417E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">0.948873E+09</td>
    <td align="right">0.218215E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">0.148835E+10</td>
    <td align="right">0.129764E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">0.261817E+10</td>
    <td align="right">0.364568E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">0.296669E+10</td>
    <td align="right">0.303078E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.300086E+10</td>
    <td align="right">0.211854E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">0.277411E+10</td>
    <td align="right">0.297619E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">0.213333E+10</td>
    <td align="right">0.417428E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">0.176608E+10</td>
    <td align="right">0.837353E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">0.722331E+09</td>
    <td align="right">0.190301E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.504915E+09</td>
    <td align="right">0.265020E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">0.199460E+11</td>
    <td align="right">0.158964E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.450096E+09</td>
    <td align="right">0.211854E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.300086E+10</td>
    <td align="right">0.310737E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">0.137361E+10</td>
    <td align="right">0.183952E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">0.147653E+10</td>
    <td align="right">0.138073E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">0.215591E+10</td>
    <td align="right">0.131149E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">0.260857E+10</td>
    <td align="right">0.805485E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">0.342943E+10</td>
    <td align="right">0.234305E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">0.347135E+10</td>
    <td align="right">0.195115E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.347039E+10</td>
    <td align="right">0.132106E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">0.319907E+10</td>
    <td align="right">0.188170E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">0.260835E+10</td>
    <td align="right">0.256335E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">0.250694E+10</td>
    <td align="right">0.513928E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">0.165222E+10</td>
    <td align="right">0.112977E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.115889E+10</td>
    <td align="right">0.160206E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">0.291113E+11</td>
    <td align="right">0.958901E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.115889E+10</td>
    <td align="right">0.132106E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.347135E+10</td>
    <td align="right">0.183952E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">0.590876E+10</td>
    <td align="right">0.278826E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">0.478445E+10</td>
    <td align="right">0.215349E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">0.316588E+10</td>
    <td align="right">0.212505E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">0.232938E+10</td>
    <td align="right">0.131083E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">0.266462E+10</td>
    <td align="right">0.376067E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">0.275584E+10</td>
    <td align="right">0.315517E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">0.293390E+10</td>
    <td align="right">0.209848E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">0.327092E+10</td>
    <td align="right">0.309947E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">0.345168E+10</td>
    <td align="right">0.432889E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.532963E+10</td>
    <td align="right">0.857234E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">0.585835E+10</td>
    <td align="right">0.178837E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.609585E+10</td>
    <td align="right">0.245644E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">0.485493E+11</td>
    <td align="right">0.151239E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.232938E+10</td>
    <td align="right">0.209848E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.609585E+10</td>
    <td align="right">0.278826E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">0.160820E+10</td>
    <td align="right">0.194703E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">0.172546E+10</td>
    <td align="right">0.147225E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">0.198568E+10</td>
    <td align="right">0.139751E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">0.274805E+10</td>
    <td align="right">0.859307E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.290855E+10</td>
    <td align="right">0.258292E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">0.319106E+10</td>
    <td align="right">0.218436E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.302756E+10</td>
    <td align="right">0.147256E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">0.306177E+10</td>
    <td align="right">0.207547E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">0.257982E+10</td>
    <td align="right">0.278141E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">0.260006E+10</td>
    <td align="right">0.557323E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">0.172760E+10</td>
    <td align="right">0.121630E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.156365E+10</td>
    <td align="right">0.166152E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">0.287275E+11</td>
    <td align="right">0.102209E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.156365E+10</td>
    <td align="right">0.147256E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.319106E+10</td>
    <td align="right">0.194703E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      181.96</td>
    <td align="right">     1066.33</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      248.15</td>
    <td align="right">      882.32</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      363.00</td>
    <td align="right">      757.80</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      574.55</td>
    <td align="right">      475.10</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      967.82</td>
    <td align="right">      134.55</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1132.76</td>
    <td align="right">      116.46</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1107.89</td>
    <td align="right">       79.93</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1026.46</td>
    <td align="right">      108.76</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      815.45</td>
    <td align="right">      154.13</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      657.60</td>
    <td align="right">      293.71</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      290.16</td>
    <td align="right">      671.87</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      200.71</td>
    <td align="right">      904.26</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      632.89</td>
    <td align="right">      468.32</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.96</td>
    <td align="right">       79.93</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1132.76</td>
    <td align="right">     1066.33</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      526.51</td>
    <td align="right">      641.65</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      621.08</td>
    <td align="right">      533.62</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      809.63</td>
    <td align="right">      463.87</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1004.00</td>
    <td align="right">      300.52</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1270.88</td>
    <td align="right">       87.99</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1329.08</td>
    <td align="right">       76.36</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1285.15</td>
    <td align="right">       51.00</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1186.20</td>
    <td align="right">       70.38</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      998.67</td>
    <td align="right">       97.28</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      932.19</td>
    <td align="right">      183.99</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.40</td>
    <td align="right">      408.25</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      442.94</td>
    <td align="right">      557.50</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      922.72</td>
    <td align="right">      288.11</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      442.94</td>
    <td align="right">       51.00</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1329.08</td>
    <td align="right">      641.65</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2226.05</td>
    <td align="right">      968.59</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1995.11</td>
    <td align="right">      827.48</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1190.96</td>
    <td align="right">      743.16</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      900.15</td>
    <td align="right">      482.14</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      986.31</td>
    <td align="right">      138.84</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1052.96</td>
    <td align="right">      121.59</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1084.35</td>
    <td align="right">       79.30</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1213.04</td>
    <td align="right">      113.72</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1325.05</td>
    <td align="right">      160.78</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1987.74</td>
    <td align="right">      304.03</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2273.10</td>
    <td align="right">      643.49</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2292.10</td>
    <td align="right">      850.77</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1541.91</td>
    <td align="right">      450.85</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      900.15</td>
    <td align="right">       79.30</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2292.10</td>
    <td align="right">      968.59</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      609.84</td>
    <td align="right">      674.55</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      720.99</td>
    <td align="right">      563.48</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      745.96</td>
    <td align="right">      488.42</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1059.94</td>
    <td align="right">      315.44</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1080.53</td>
    <td align="right">       94.91</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1224.30</td>
    <td align="right">       83.64</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1123.30</td>
    <td align="right">       55.30</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1138.06</td>
    <td align="right">       75.83</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      991.82</td>
    <td align="right">      103.00</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      970.17</td>
    <td align="right">      196.76</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      673.85</td>
    <td align="right">      432.86</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      592.04</td>
    <td align="right">      572.60</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      911.62</td>
    <td align="right">      303.39</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      592.04</td>
    <td align="right">       55.30</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1224.30</td>
    <td align="right">      674.55</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      169.85</td>
    <td align="right">     1172.65</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      247.58</td>
    <td align="right">      947.70</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      374.18</td>
    <td align="right">      783.42</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      600.21</td>
    <td align="right">      463.86</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      995.99</td>
    <td align="right">      115.55</td>
    <td align="right">      518.66</td>
    <td align="right">       18.89</td>
    <td align="right">      499.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1157.14</td>
    <td align="right">      102.24</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1126.77</td>
    <td align="right">       72.50</td>
    <td align="right">      572.40</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1029.68</td>
    <td align="right">      115.50</td>
    <td align="right">      512.64</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      818.79</td>
    <td align="right">      169.62</td>
    <td align="right">      442.83</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      653.67</td>
    <td align="right">      325.79</td>
    <td align="right">      384.81</td>
    <td align="right">        0.00</td>
    <td align="right">      384.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      274.09</td>
    <td align="right">      758.08</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      185.67</td>
    <td align="right">     1015.68</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      638.49</td>
    <td align="right">      501.32</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      169.85</td>
    <td align="right">       72.50</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1157.14</td>
    <td align="right">     1172.65</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.57</td>
    <td align="right">      709.37</td>
    <td align="right">      486.45</td>
    <td align="right">      247.69</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      616.73</td>
    <td align="right">      576.20</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      817.63</td>
    <td align="right">      485.03</td>
    <td align="right">      637.25</td>
    <td align="right">      307.35</td>
    <td align="right">      329.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1023.02</td>
    <td align="right">      299.41</td>
    <td align="right">      699.28</td>
    <td align="right">      316.28</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1291.03</td>
    <td align="right">       80.77</td>
    <td align="right">      720.73</td>
    <td align="right">      312.51</td>
    <td align="right">      408.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1345.90</td>
    <td align="right">       70.72</td>
    <td align="right">      730.93</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1296.05</td>
    <td align="right">       50.43</td>
    <td align="right">      704.73</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1187.89</td>
    <td align="right">       79.00</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1000.50</td>
    <td align="right">      112.52</td>
    <td align="right">      575.27</td>
    <td align="right">      197.79</td>
    <td align="right">      377.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      929.79</td>
    <td align="right">      208.82</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      630.60</td>
    <td align="right">      462.45</td>
    <td align="right">      503.27</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.53</td>
    <td align="right">      623.85</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      925.03</td>
    <td align="right">      311.90</td>
    <td align="right">      601.35</td>
    <td align="right">      257.40</td>
    <td align="right">      343.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.53</td>
    <td align="right">       50.43</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1345.90</td>
    <td align="right">      709.37</td>
    <td align="right">      730.93</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2229.69</td>
    <td align="right">     1074.61</td>
    <td align="right">     1639.34</td>
    <td align="right">     1169.27</td>
    <td align="right">      470.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2005.34</td>
    <td align="right">      900.74</td>
    <td align="right">     1486.48</td>
    <td align="right">      962.22</td>
    <td align="right">      524.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1214.95</td>
    <td align="right">      762.56</td>
    <td align="right">      948.64</td>
    <td align="right">      427.97</td>
    <td align="right">      520.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      926.32</td>
    <td align="right">      469.51</td>
    <td align="right">      703.02</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1005.71</td>
    <td align="right">      120.47</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1068.00</td>
    <td align="right">      106.61</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1093.77</td>
    <td align="right">       72.79</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1206.94</td>
    <td align="right">      123.21</td>
    <td align="right">      653.55</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1323.86</td>
    <td align="right">      182.25</td>
    <td align="right">      784.22</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1980.43</td>
    <td align="right">      347.93</td>
    <td align="right">     1216.92</td>
    <td align="right">      633.85</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2264.19</td>
    <td align="right">      734.77</td>
    <td align="right">     1549.12</td>
    <td align="right">     1066.70</td>
    <td align="right">      482.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2290.33</td>
    <td align="right">      954.68</td>
    <td align="right">     1601.88</td>
    <td align="right">     1150.53</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1548.76</td>
    <td align="right">      485.37</td>
    <td align="right">     1014.74</td>
    <td align="right">      489.01</td>
    <td align="right">      525.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      926.32</td>
    <td align="right">       72.79</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2290.33</td>
    <td align="right">     1074.61</td>
    <td align="right">     1639.34</td>
    <td align="right">     1169.27</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      601.89</td>
    <td align="right">      748.09</td>
    <td align="right">      517.41</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      721.19</td>
    <td align="right">      613.31</td>
    <td align="right">      585.82</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      754.05</td>
    <td align="right">      514.10</td>
    <td align="right">      577.43</td>
    <td align="right">      255.62</td>
    <td align="right">      321.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1077.41</td>
    <td align="right">      317.41</td>
    <td align="right">      717.19</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1095.70</td>
    <td align="right">       86.53</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1237.52</td>
    <td align="right">       78.49</td>
    <td align="right">      662.51</td>
    <td align="right">      232.29</td>
    <td align="right">      430.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1130.77</td>
    <td align="right">       54.04</td>
    <td align="right">      604.75</td>
    <td align="right">      167.73</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1136.57</td>
    <td align="right">       85.50</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      988.59</td>
    <td align="right">      120.18</td>
    <td align="right">      563.10</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      963.54</td>
    <td align="right">      224.51</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      660.66</td>
    <td align="right">      494.21</td>
    <td align="right">      494.10</td>
    <td align="right">      248.30</td>
    <td align="right">      245.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      581.30</td>
    <td align="right">      647.04</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      913.14</td>
    <td align="right">      330.51</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      581.30</td>
    <td align="right">       54.04</td>
    <td align="right">      475.29</td>
    <td align="right">      167.73</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1237.52</td>
    <td align="right">      748.09</td>
    <td align="right">      717.19</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      168.05</td>
    <td align="right">     1160.16</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      236.52</td>
    <td align="right">      960.72</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      354.27</td>
    <td align="right">      814.72</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      574.21</td>
    <td align="right">      500.63</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      977.51</td>
    <td align="right">      136.11</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1144.55</td>
    <td align="right">      116.93</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1120.39</td>
    <td align="right">       79.10</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1035.73</td>
    <td align="right">      111.12</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      823.04</td>
    <td align="right">      161.04</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.38</td>
    <td align="right">      312.63</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      278.68</td>
    <td align="right">      734.19</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      188.51</td>
    <td align="right">      989.47</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      632.48</td>
    <td align="right">      504.07</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      168.05</td>
    <td align="right">       79.10</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1144.55</td>
    <td align="right">     1160.16</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.85</td>
    <td align="right">      686.80</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      610.34</td>
    <td align="right">      570.74</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      804.92</td>
    <td align="right">      489.65</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1006.39</td>
    <td align="right">      310.76</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1280.40</td>
    <td align="right">       87.48</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.26</td>
    <td align="right">       75.28</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1295.69</td>
    <td align="right">       49.32</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1194.39</td>
    <td align="right">       70.25</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1006.31</td>
    <td align="right">       98.89</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      935.98</td>
    <td align="right">      191.88</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      637.43</td>
    <td align="right">      435.87</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.68</td>
    <td align="right">      598.14</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      923.11</td>
    <td align="right">      304.07</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      432.68</td>
    <td align="right">       49.32</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.26</td>
    <td align="right">      686.80</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2206.08</td>
    <td align="right">     1041.02</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1977.70</td>
    <td align="right">      890.17</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1182.01</td>
    <td align="right">      793.40</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      898.68</td>
    <td align="right">      505.72</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      994.85</td>
    <td align="right">      140.41</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1063.21</td>
    <td align="right">      121.73</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1095.39</td>
    <td align="right">       78.35</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1221.22</td>
    <td align="right">      115.72</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1331.66</td>
    <td align="right">      167.01</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1989.85</td>
    <td align="right">      320.05</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2260.16</td>
    <td align="right">      689.96</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2275.93</td>
    <td align="right">      917.13</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1539.49</td>
    <td align="right">      479.58</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      898.68</td>
    <td align="right">       78.35</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2275.93</td>
    <td align="right">     1041.02</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      600.43</td>
    <td align="right">      726.94</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      713.23</td>
    <td align="right">      608.57</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      741.37</td>
    <td align="right">      521.77</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1060.21</td>
    <td align="right">      331.52</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1085.93</td>
    <td align="right">       96.44</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1231.12</td>
    <td align="right">       84.27</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1130.36</td>
    <td align="right">       54.98</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1143.13</td>
    <td align="right">       77.49</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      995.30</td>
    <td align="right">      107.31</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      970.75</td>
    <td align="right">      208.08</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      666.51</td>
    <td align="right">      469.25</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      583.80</td>
    <td align="right">      620.34</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      910.94</td>
    <td align="right">      324.10</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      583.80</td>
    <td align="right">       54.98</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1231.12</td>
    <td align="right">      726.94</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.487351E+09</td>
    <td align="right">0.285605E+10</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.600322E+09</td>
    <td align="right">0.213450E+10</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.972262E+09</td>
    <td align="right">0.202970E+10</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148922E+10</td>
    <td align="right">0.123147E+10</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259221E+10</td>
    <td align="right">0.360367E+09</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.293612E+10</td>
    <td align="right">0.301873E+09</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.296738E+10</td>
    <td align="right">0.214096E+09</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274928E+10</td>
    <td align="right">0.291292E+09</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211364E+10</td>
    <td align="right">0.399507E+09</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176132E+10</td>
    <td align="right">0.786665E+09</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.752105E+09</td>
    <td align="right">0.174149E+10</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.537578E+09</td>
    <td align="right">0.242196E+10</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199588E+11</td>
    <td align="right">0.147690E+11</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487351E+09</td>
    <td align="right">0.214096E+09</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.296738E+10</td>
    <td align="right">0.285605E+10</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141022E+10</td>
    <td align="right">0.171860E+10</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150252E+10</td>
    <td align="right">0.129093E+10</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216851E+10</td>
    <td align="right">0.124244E+10</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260237E+10</td>
    <td align="right">0.778942E+09</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340394E+10</td>
    <td align="right">0.235660E+09</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344497E+10</td>
    <td align="right">0.197938E+09</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.136611E+09</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.317711E+10</td>
    <td align="right">0.188518E+09</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258854E+10</td>
    <td align="right">0.252158E+09</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249678E+10</td>
    <td align="right">0.492786E+09</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167546E+10</td>
    <td align="right">0.105817E+10</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118637E+10</td>
    <td align="right">0.149321E+10</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290989E+11</td>
    <td align="right">0.908597E+10</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118637E+10</td>
    <td align="right">0.136611E+09</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.344497E+10</td>
    <td align="right">0.171860E+10</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.596225E+10</td>
    <td align="right">0.259426E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.482656E+10</td>
    <td align="right">0.200183E+10</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318988E+10</td>
    <td align="right">0.199047E+10</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233320E+10</td>
    <td align="right">0.124972E+10</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264174E+10</td>
    <td align="right">0.371871E+09</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272926E+10</td>
    <td align="right">0.315159E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.290432E+10</td>
    <td align="right">0.212408E+09</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324901E+10</td>
    <td align="right">0.304576E+09</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343453E+10</td>
    <td align="right">0.416750E+09</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.532398E+10</td>
    <td align="right">0.814301E+09</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.589188E+10</td>
    <td align="right">0.166794E+10</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.613917E+10</td>
    <td align="right">0.227871E+10</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.486258E+11</td>
    <td align="right">0.142180E+11</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233320E+10</td>
    <td align="right">0.212408E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.613917E+10</td>
    <td align="right">0.259426E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163340E+10</td>
    <td align="right">0.180671E+10</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174421E+10</td>
    <td align="right">0.136318E+10</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199799E+10</td>
    <td align="right">0.130820E+10</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274736E+10</td>
    <td align="right">0.817631E+09</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289408E+10</td>
    <td align="right">0.254218E+09</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317339E+10</td>
    <td align="right">0.216807E+09</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300865E+10</td>
    <td align="right">0.148118E+09</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304817E+10</td>
    <td align="right">0.203104E+09</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257081E+10</td>
    <td align="right">0.266988E+09</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259851E+10</td>
    <td align="right">0.527010E+09</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174662E+10</td>
    <td align="right">0.112197E+10</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158571E+10</td>
    <td align="right">0.153364E+10</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287489E+11</td>
    <td align="right">0.956757E+10</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158571E+10</td>
    <td align="right">0.148118E+09</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317339E+10</td>
    <td align="right">0.180671E+10</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.454919E+09</td>
    <td align="right">0.314083E+10</td>
    <td align="right">0.759407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.598951E+09</td>
    <td align="right">0.229267E+10</td>
    <td align="right">0.809215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100221E+10</td>
    <td align="right">0.209832E+10</td>
    <td align="right">0.103934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155574E+10</td>
    <td align="right">0.120232E+10</td>
    <td align="right">0.118702E+10</td>
    <td align="right">  4809585.50</td>
    <td align="right">0.118221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266766E+10</td>
    <td align="right">0.309497E+09</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590183.52</td>
    <td align="right">0.133860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299932E+10</td>
    <td align="right">0.265013E+09</td>
    <td align="right">0.152875E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301793E+10</td>
    <td align="right">0.194195E+09</td>
    <td align="right">0.153312E+10</td>
    <td align="right"> 58189607.75</td>
    <td align="right">0.147493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275789E+10</td>
    <td align="right">0.309344E+09</td>
    <td align="right">0.137306E+10</td>
    <td align="right"> 10718462.70</td>
    <td align="right">0.136234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212231E+10</td>
    <td align="right">0.439649E+09</td>
    <td align="right">0.114782E+10</td>
    <td align="right">    85924.34</td>
    <td align="right">0.114774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175080E+10</td>
    <td align="right">0.872595E+09</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.710433E+09</td>
    <td align="right">0.196493E+10</td>
    <td align="right">0.757214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497291E+09</td>
    <td align="right">0.272039E+10</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201355E+11</td>
    <td align="right">0.158098E+11</td>
    <td align="right">0.132608E+11</td>
    <td align="right">0.229931E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.454919E+09</td>
    <td align="right">0.194195E+09</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.301793E+10</td>
    <td align="right">0.314083E+10</td>
    <td align="right">0.153312E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137287E+10</td>
    <td align="right">0.189997E+10</td>
    <td align="right">0.130290E+10</td>
    <td align="right">0.663423E+09</td>
    <td align="right">0.639477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149200E+10</td>
    <td align="right">0.139394E+10</td>
    <td align="right">0.131040E+10</td>
    <td align="right">0.632595E+09</td>
    <td align="right">0.677804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218994E+10</td>
    <td align="right">0.129911E+10</td>
    <td align="right">0.170682E+10</td>
    <td align="right">0.823215E+09</td>
    <td align="right">0.883601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265167E+10</td>
    <td align="right">0.776081E+09</td>
    <td align="right">0.181254E+10</td>
    <td align="right">0.819796E+09</td>
    <td align="right">0.992745E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.345790E+10</td>
    <td align="right">0.216325E+09</td>
    <td align="right">0.193041E+10</td>
    <td align="right">0.837039E+09</td>
    <td align="right">0.109337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348857E+10</td>
    <td align="right">0.183305E+09</td>
    <td align="right">0.189457E+10</td>
    <td align="right">0.751291E+09</td>
    <td align="right">0.114328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347134E+10</td>
    <td align="right">0.135079E+09</td>
    <td align="right">0.188755E+10</td>
    <td align="right">0.690711E+09</td>
    <td align="right">0.119684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318164E+10</td>
    <td align="right">0.211600E+09</td>
    <td align="right">0.173937E+10</td>
    <td align="right">0.598010E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259329E+10</td>
    <td align="right">0.291664E+09</td>
    <td align="right">0.149111E+10</td>
    <td align="right">0.512677E+09</td>
    <td align="right">0.978436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249034E+10</td>
    <td align="right">0.559292E+09</td>
    <td align="right">0.152258E+10</td>
    <td align="right">0.642522E+09</td>
    <td align="right">0.880060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163452E+10</td>
    <td align="right">0.119866E+10</td>
    <td align="right">0.130449E+10</td>
    <td align="right">0.665442E+09</td>
    <td align="right">0.639046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114776E+10</td>
    <td align="right">0.167092E+10</td>
    <td align="right">0.106131E+10</td>
    <td align="right">0.480726E+09</td>
    <td align="right">0.580589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291718E+11</td>
    <td align="right">0.983594E+10</td>
    <td align="right">0.189641E+11</td>
    <td align="right">0.811745E+10</td>
    <td align="right">0.108466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114776E+10</td>
    <td align="right">0.135079E+09</td>
    <td align="right">0.106131E+10</td>
    <td align="right">0.480726E+09</td>
    <td align="right">0.580589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.348857E+10</td>
    <td align="right">0.189997E+10</td>
    <td align="right">0.193041E+10</td>
    <td align="right">0.837039E+09</td>
    <td align="right">0.119684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.597200E+10</td>
    <td align="right">0.287824E+10</td>
    <td align="right">0.439081E+10</td>
    <td align="right">0.313178E+10</td>
    <td align="right">0.125903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.485133E+10</td>
    <td align="right">0.217907E+10</td>
    <td align="right">0.359609E+10</td>
    <td align="right">0.232779E+10</td>
    <td align="right">0.126830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325411E+10</td>
    <td align="right">0.204244E+10</td>
    <td align="right">0.254083E+10</td>
    <td align="right">0.114626E+10</td>
    <td align="right">0.139457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240103E+10</td>
    <td align="right">0.121696E+10</td>
    <td align="right">0.182223E+10</td>
    <td align="right">0.426379E+09</td>
    <td align="right">0.139585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269370E+10</td>
    <td align="right">0.322655E+09</td>
    <td align="right">0.143878E+10</td>
    <td align="right"> 60598024.44</td>
    <td align="right">0.137818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276826E+10</td>
    <td align="right">0.276344E+09</td>
    <td align="right">0.137570E+10</td>
    <td align="right"> 12556158.77</td>
    <td align="right">0.136315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292955E+10</td>
    <td align="right">0.194951E+09</td>
    <td align="right">0.148807E+10</td>
    <td align="right"> 26993885.11</td>
    <td align="right">0.146108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.323268E+10</td>
    <td align="right">0.330002E+09</td>
    <td align="right">0.175046E+10</td>
    <td align="right">0.209583E+09</td>
    <td align="right">0.154088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343145E+10</td>
    <td align="right">0.472403E+09</td>
    <td align="right">0.203270E+10</td>
    <td align="right">0.535329E+09</td>
    <td align="right">0.149737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530438E+10</td>
    <td align="right">0.931889E+09</td>
    <td align="right">0.325939E+10</td>
    <td align="right">0.169769E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.586877E+10</td>
    <td align="right">0.190453E+10</td>
    <td align="right">0.401532E+10</td>
    <td align="right">0.276489E+10</td>
    <td align="right">0.125043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.613442E+10</td>
    <td align="right">0.255700E+10</td>
    <td align="right">0.429047E+10</td>
    <td align="right">0.308158E+10</td>
    <td align="right">0.120890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488417E+11</td>
    <td align="right">0.153065E+11</td>
    <td align="right">0.320009E+11</td>
    <td align="right">0.154214E+11</td>
    <td align="right">0.165794E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240103E+10</td>
    <td align="right">0.194951E+09</td>
    <td align="right">0.137570E+10</td>
    <td align="right"> 12556158.77</td>
    <td align="right">0.120890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.613442E+10</td>
    <td align="right">0.287824E+10</td>
    <td align="right">0.439081E+10</td>
    <td align="right">0.313178E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161210E+10</td>
    <td align="right">0.200368E+10</td>
    <td align="right">0.138584E+10</td>
    <td align="right">0.749366E+09</td>
    <td align="right">0.636473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174471E+10</td>
    <td align="right">0.148373E+10</td>
    <td align="right">0.141722E+10</td>
    <td align="right">0.717284E+09</td>
    <td align="right">0.699939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201964E+10</td>
    <td align="right">0.137697E+10</td>
    <td align="right">0.154658E+10</td>
    <td align="right">0.684663E+09</td>
    <td align="right">0.861922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279266E+10</td>
    <td align="right">0.822714E+09</td>
    <td align="right">0.185896E+10</td>
    <td align="right">0.855204E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293473E+10</td>
    <td align="right">0.231765E+09</td>
    <td align="right">0.159734E+10</td>
    <td align="right">0.520300E+09</td>
    <td align="right">0.107704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320765E+10</td>
    <td align="right">0.203451E+09</td>
    <td align="right">0.171723E+10</td>
    <td align="right">0.602103E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302866E+10</td>
    <td align="right">0.144751E+09</td>
    <td align="right">0.161976E+10</td>
    <td align="right">0.449260E+09</td>
    <td align="right">0.117050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304420E+10</td>
    <td align="right">0.229016E+09</td>
    <td align="right">0.163783E+10</td>
    <td align="right">0.501359E+09</td>
    <td align="right">0.113647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256242E+10</td>
    <td align="right">0.311498E+09</td>
    <td align="right">0.145956E+10</td>
    <td align="right">0.500729E+09</td>
    <td align="right">0.958834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258075E+10</td>
    <td align="right">0.601328E+09</td>
    <td align="right">0.154407E+10</td>
    <td align="right">0.667180E+09</td>
    <td align="right">0.876886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171242E+10</td>
    <td align="right">0.128100E+10</td>
    <td align="right">0.128070E+10</td>
    <td align="right">0.643600E+09</td>
    <td align="right">0.637096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155697E+10</td>
    <td align="right">0.173304E+10</td>
    <td align="right">0.127301E+10</td>
    <td align="right">0.676959E+09</td>
    <td align="right">0.596053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287969E+11</td>
    <td align="right">0.104229E+11</td>
    <td align="right">0.183381E+11</td>
    <td align="right">0.756801E+10</td>
    <td align="right">0.107701E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155697E+10</td>
    <td align="right">0.144751E+09</td>
    <td align="right">0.127301E+10</td>
    <td align="right">0.449260E+09</td>
    <td align="right">0.596053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320765E+10</td>
    <td align="right">0.200368E+10</td>
    <td align="right">0.185896E+10</td>
    <td align="right">0.855204E+09</td>
    <td align="right">0.117050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.450096E+09</td>
    <td align="right">0.310737E+10</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.572195E+09</td>
    <td align="right">0.232417E+10</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.948873E+09</td>
    <td align="right">0.218215E+10</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148835E+10</td>
    <td align="right">0.129764E+10</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261817E+10</td>
    <td align="right">0.364568E+09</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296669E+10</td>
    <td align="right">0.303078E+09</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300086E+10</td>
    <td align="right">0.211854E+09</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277411E+10</td>
    <td align="right">0.297619E+09</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213333E+10</td>
    <td align="right">0.417428E+09</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176608E+10</td>
    <td align="right">0.837353E+09</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.722331E+09</td>
    <td align="right">0.190301E+10</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.504915E+09</td>
    <td align="right">0.265020E+10</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199460E+11</td>
    <td align="right">0.158964E+11</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.450096E+09</td>
    <td align="right">0.211854E+09</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300086E+10</td>
    <td align="right">0.310737E+10</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137361E+10</td>
    <td align="right">0.183952E+10</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147653E+10</td>
    <td align="right">0.138073E+10</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215591E+10</td>
    <td align="right">0.131149E+10</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260857E+10</td>
    <td align="right">0.805485E+09</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342943E+10</td>
    <td align="right">0.234305E+09</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347135E+10</td>
    <td align="right">0.195115E+09</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347039E+10</td>
    <td align="right">0.132106E+09</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.319907E+10</td>
    <td align="right">0.188170E+09</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260835E+10</td>
    <td align="right">0.256335E+09</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250694E+10</td>
    <td align="right">0.513928E+09</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165222E+10</td>
    <td align="right">0.112977E+10</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115889E+10</td>
    <td align="right">0.160206E+10</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291113E+11</td>
    <td align="right">0.958901E+10</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115889E+10</td>
    <td align="right">0.132106E+09</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347135E+10</td>
    <td align="right">0.183952E+10</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.590876E+10</td>
    <td align="right">0.278826E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478445E+10</td>
    <td align="right">0.215349E+10</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316588E+10</td>
    <td align="right">0.212505E+10</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232938E+10</td>
    <td align="right">0.131083E+10</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266462E+10</td>
    <td align="right">0.376067E+09</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275584E+10</td>
    <td align="right">0.315517E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293390E+10</td>
    <td align="right">0.209848E+09</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327092E+10</td>
    <td align="right">0.309947E+09</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.345168E+10</td>
    <td align="right">0.432889E+09</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.532963E+10</td>
    <td align="right">0.857234E+09</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.585835E+10</td>
    <td align="right">0.178837E+10</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.609585E+10</td>
    <td align="right">0.245644E+10</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.485493E+11</td>
    <td align="right">0.151239E+11</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232938E+10</td>
    <td align="right">0.209848E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.609585E+10</td>
    <td align="right">0.278826E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160820E+10</td>
    <td align="right">0.194703E+10</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172546E+10</td>
    <td align="right">0.147225E+10</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198568E+10</td>
    <td align="right">0.139751E+10</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274805E+10</td>
    <td align="right">0.859307E+09</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290855E+10</td>
    <td align="right">0.258292E+09</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319106E+10</td>
    <td align="right">0.218436E+09</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302756E+10</td>
    <td align="right">0.147256E+09</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306177E+10</td>
    <td align="right">0.207547E+09</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257982E+10</td>
    <td align="right">0.278141E+09</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260006E+10</td>
    <td align="right">0.557323E+09</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172760E+10</td>
    <td align="right">0.121630E+10</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156365E+10</td>
    <td align="right">0.166152E+10</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287275E+11</td>
    <td align="right">0.102209E+11</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156365E+10</td>
    <td align="right">0.147256E+09</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.319106E+10</td>
    <td align="right">0.194703E+10</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.57</td>
    <td align="right">       11.01</td>
    <td align="right">        8.64</td>
    <td align="right">        3.24</td>
    <td align="right">        3.12</td>
    <td align="right">       48.31</td>
    <td align="right">      209.17</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.49</td>
    <td align="right">       12.82</td>
    <td align="right">       10.40</td>
    <td align="right">        2.82</td>
    <td align="right">        4.36</td>
    <td align="right">       58.07</td>
    <td align="right">      218.23</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.07</td>
    <td align="right">       13.57</td>
    <td align="right">       10.72</td>
    <td align="right">        3.68</td>
    <td align="right">        7.24</td>
    <td align="right">       76.61</td>
    <td align="right">      186.08</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.23</td>
    <td align="right">       17.53</td>
    <td align="right">       15.23</td>
    <td align="right">        2.65</td>
    <td align="right">       11.47</td>
    <td align="right">       90.28</td>
    <td align="right">      216.86</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.90</td>
    <td align="right">       22.81</td>
    <td align="right">       21.10</td>
    <td align="right">        3.11</td>
    <td align="right">       19.64</td>
    <td align="right">      106.10</td>
    <td align="right">      173.47</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.61</td>
    <td align="right">       23.36</td>
    <td align="right">       21.62</td>
    <td align="right">        2.44</td>
    <td align="right">       19.77</td>
    <td align="right">      115.40</td>
    <td align="right">      187.69</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.94</td>
    <td align="right">       24.58</td>
    <td align="right">       23.34</td>
    <td align="right">        2.53</td>
    <td align="right">       20.70</td>
    <td align="right">      123.49</td>
    <td align="right">      154.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.43</td>
    <td align="right">       23.89</td>
    <td align="right">       22.52</td>
    <td align="right">        3.20</td>
    <td align="right">       20.40</td>
    <td align="right">      118.51</td>
    <td align="right">      145.78</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.23</td>
    <td align="right">       23.37</td>
    <td align="right">       22.24</td>
    <td align="right">        3.39</td>
    <td align="right">       19.01</td>
    <td align="right">      101.73</td>
    <td align="right">      135.58</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.23</td>
    <td align="right">       20.46</td>
    <td align="right">       18.40</td>
    <td align="right">        4.11</td>
    <td align="right">       16.60</td>
    <td align="right">       78.24</td>
    <td align="right">      178.15</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.91</td>
    <td align="right">       15.31</td>
    <td align="right">       12.62</td>
    <td align="right">        2.63</td>
    <td align="right">        7.99</td>
    <td align="right">       49.56</td>
    <td align="right">      205.43</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.68</td>
    <td align="right">       12.87</td>
    <td align="right">       10.53</td>
    <td align="right">        3.17</td>
    <td align="right">        6.00</td>
    <td align="right">       45.08</td>
    <td align="right">      191.18</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.89</td>
    <td align="right">       18.50</td>
    <td align="right">       16.48</td>
    <td align="right">        3.09</td>
    <td align="right">       13.08</td>
    <td align="right">       84.44</td>
    <td align="right">      183.16</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.57</td>
    <td align="right">       11.01</td>
    <td align="right">        8.64</td>
    <td align="right">        2.44</td>
    <td align="right">        3.12</td>
    <td align="right">       45.08</td>
    <td align="right">      135.58</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.94</td>
    <td align="right">       24.58</td>
    <td align="right">       23.34</td>
    <td align="right">        4.11</td>
    <td align="right">       20.70</td>
    <td align="right">      123.49</td>
    <td align="right">      218.23</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">       18.65</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">      146.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.30</td>
    <td align="right">02-FEB-12:00</td>
    <td align="right">       20.77</td>
    <td align="right">       17.20</td>
    <td align="right">        6.60</td>
    <td align="right">       17.93</td>
    <td align="right">      127.50</td>
    <td align="right">      748.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.00</td>
    <td align="right">26-MAR-13:00</td>
    <td align="right">       19.86</td>
    <td align="right">       14.40</td>
    <td align="right">        3.00</td>
    <td align="right">       19.52</td>
    <td align="right">      288.50</td>
    <td align="right">      548.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.30</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">       23.04</td>
    <td align="right">       18.80</td>
    <td align="right">        4.10</td>
    <td align="right">       23.15</td>
    <td align="right">      150.50</td>
    <td align="right">      762.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.90</td>
    <td align="right">07-MAY-13:00</td>
    <td align="right">       23.75</td>
    <td align="right">       19.40</td>
    <td align="right">        4.10</td>
    <td align="right">       23.15</td>
    <td align="right">      287.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">14-JUN-13:00</td>
    <td align="right">       23.93</td>
    <td align="right">       19.40</td>
    <td align="right">        2.10</td>
    <td align="right">       24.16</td>
    <td align="right">      194.50</td>
    <td align="right">      712.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.10</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">       25.95</td>
    <td align="right">       22.20</td>
    <td align="right">        1.50</td>
    <td align="right">       26.65</td>
    <td align="right">      216.00</td>
    <td align="right">      245.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.30</td>
    <td align="right">30-AUG-15:00</td>
    <td align="right">       23.72</td>
    <td align="right">       18.50</td>
    <td align="right">        2.40</td>
    <td align="right">       25.33</td>
    <td align="right">      116.00</td>
    <td align="right">      698.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.40</td>
    <td align="right">09-SEP-16:00</td>
    <td align="right">       26.63</td>
    <td align="right">       23.40</td>
    <td align="right">        4.40</td>
    <td align="right">       26.48</td>
    <td align="right">      114.00</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.00</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       24.03</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">       29.55</td>
    <td align="right">      169.50</td>
    <td align="right">      606.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       25.01</td>
    <td align="right">       23.30</td>
    <td align="right">        2.00</td>
    <td align="right">       26.48</td>
    <td align="right">      216.50</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       21.82</td>
    <td align="right">       18.00</td>
    <td align="right">        3.10</td>
    <td align="right">       20.92</td>
    <td align="right">      101.50</td>
    <td align="right">      682.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.65</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.63</td>
    <td align="right">       23.40</td>
    <td align="right">        6.60</td>
    <td align="right">       29.55</td>
    <td align="right">      288.50</td>
    <td align="right">      762.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-05:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -0.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -3.4</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">        -5.2</td>
    <td align="right">        -9.4</td>
    <td align="right">        4.68</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">09-MAR-05:00</td>
    <td align="right">        -1.8</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.30</td>
    <td align="right">11-APR-05:00</td>
    <td align="right">        6.94</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.10</td>
    <td align="right">07-MAY-00:00</td>
    <td align="right">       19.57</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.60</td>
    <td align="right">07-JUN-01:00</td>
    <td align="right">       17.99</td>
    <td align="right">       16.70</td>
    <td align="right">        3.60</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">11-JUL-19:00</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        2.10</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.20</td>
    <td align="right">25-AUG-23:00</td>
    <td align="right">       20.20</td>
    <td align="right">       20.20</td>
    <td align="right">        5.30</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.20</td>
    <td align="right">07-SEP-17:00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">        2.50</td>
    <td align="right">       16.85</td>
    <td align="right">       35.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.00</td>
    <td align="right">28-OCT-04:00</td>
    <td align="right">        5.55</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.20</td>
    <td align="right">12-NOV-07:49</td>
    <td align="right">        4.11</td>
    <td align="right">        0.18</td>
    <td align="right">        4.60</td>
    <td align="right">        -9.0</td>
    <td align="right">       36.00</td>
    <td align="right">      517.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -3.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
    <td align="right">        -9.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        5.30</td>
    <td align="right">       20.22</td>
    <td align="right">       36.00</td>
    <td align="right">      517.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.10</td>
    <td align="right">31-JAN-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.92</td>
    <td align="right">      336.50</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.48</td>
    <td align="right">24-FEB-12:00</td>
    <td align="right">       27.70</td>
    <td align="right">       18.80</td>
    <td align="right">        4.10</td>
    <td align="right">       17.75</td>
    <td align="right">      165.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.76</td>
    <td align="right">30-MAR-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       20.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.14</td>
    <td align="right">      340.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.54</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.30</td>
    <td align="right">        3.60</td>
    <td align="right">       22.47</td>
    <td align="right">      156.00</td>
    <td align="right">      575.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.83</td>
    <td align="right">27-MAY-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.90</td>
    <td align="right">        3.10</td>
    <td align="right">       22.13</td>
    <td align="right">      168.50</td>
    <td align="right">      735.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.52</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       25.60</td>
    <td align="right">        1.50</td>
    <td align="right">       26.32</td>
    <td align="right">      164.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.16</td>
    <td align="right">22-JUL-10:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.60</td>
    <td align="right">        2.10</td>
    <td align="right">       21.96</td>
    <td align="right">      191.00</td>
    <td align="right">      719.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.24</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.00</td>
    <td align="right">        3.10</td>
    <td align="right">       27.95</td>
    <td align="right">      473.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.78</td>
    <td align="right">10-SEP-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       25.50</td>
    <td align="right">        2.90</td>
    <td align="right">       24.66</td>
    <td align="right">      239.50</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.18</td>
    <td align="right">07-OCT-07:00</td>
    <td align="right">       29.00</td>
    <td align="right">       28.00</td>
    <td align="right">        2.60</td>
    <td align="right">       21.09</td>
    <td align="right">       95.00</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.01</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.30</td>
    <td align="right">        2.00</td>
    <td align="right">       26.48</td>
    <td align="right">      216.50</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.12</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       23.00</td>
    <td align="right">        2.10</td>
    <td align="right">       19.17</td>
    <td align="right">      160.50</td>
    <td align="right">      599.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       18.80</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       28.00</td>
    <td align="right">        5.70</td>
    <td align="right">       27.95</td>
    <td align="right">      473.00</td>
    <td align="right">      746.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">31-JAN-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.10</td>
    <td align="right">        5.70</td>
    <td align="right">       20.92</td>
    <td align="right">      336.50</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.20</td>
    <td align="right">02-FEB-22:00</td>
    <td align="right">       21.50</td>
    <td align="right">       20.56</td>
    <td align="right">        4.80</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.10</td>
    <td align="right">07-MAR-08:00</td>
    <td align="right">       23.30</td>
    <td align="right">       21.69</td>
    <td align="right">        2.00</td>
    <td align="right">       13.91</td>
    <td align="right">      126.00</td>
    <td align="right">      566.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.54</td>
    <td align="right">        3.60</td>
    <td align="right">       22.47</td>
    <td align="right">      156.00</td>
    <td align="right">      575.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.40</td>
    <td align="right">26-MAY-08:20</td>
    <td align="right">       27.07</td>
    <td align="right">       25.08</td>
    <td align="right">        3.10</td>
    <td align="right">       23.71</td>
    <td align="right">      252.67</td>
    <td align="right">       47.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.60</td>
    <td align="right">29-JUN-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       26.00</td>
    <td align="right">        5.10</td>
    <td align="right">       24.16</td>
    <td align="right">      335.00</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">02-JUL-05:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.71</td>
    <td align="right">        2.60</td>
    <td align="right">       19.52</td>
    <td align="right">       30.50</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.60</td>
    <td align="right">09-AUG-18:00</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        1.90</td>
    <td align="right">       19.52</td>
    <td align="right">       26.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.50</td>
    <td align="right">10-SEP-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       27.78</td>
    <td align="right">        2.90</td>
    <td align="right">       24.66</td>
    <td align="right">      239.50</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.00</td>
    <td align="right">07-OCT-07:00</td>
    <td align="right">       29.00</td>
    <td align="right">       28.18</td>
    <td align="right">        2.60</td>
    <td align="right">       21.09</td>
    <td align="right">       95.00</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.80</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.39</td>
    <td align="right">        2.00</td>
    <td align="right">       22.64</td>
    <td align="right">      228.50</td>
    <td align="right">      113.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       24.12</td>
    <td align="right">        2.10</td>
    <td align="right">       19.17</td>
    <td align="right">      160.50</td>
    <td align="right">      599.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.50</td>
    <td align="right">       20.56</td>
    <td align="right">        1.90</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       28.18</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      336.50</td>
    <td align="right">      662.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.46</td>
    <td align="right">       29.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.78</td>
    <td align="right">       36.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.23</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.49</td>
    <td align="right">       49.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.95</td>
    <td align="right">       46.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.93</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.89</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.58</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.08</td>
    <td align="right">       39.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.80</td>
    <td align="right">       37.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.35</td>
    <td align="right">       31.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.40</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.18</td>
    <td align="right">       40.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.46</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.89</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396715E+09</td>
    <td align="right">-.368351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-947654210.0</td>
    <td align="right">       71.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.352906E+09</td>
    <td align="right">-.332196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856622541.1</td>
    <td align="right">       71.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.484158E+09</td>
    <td align="right">-.378762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-933774998.2</td>
    <td align="right">       70.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 19269343.42</td>
    <td align="right">-.320747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-926930462.9</td>
    <td align="right">       72.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> -96147069.4</td>
    <td align="right">-.320837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955386660.3</td>
    <td align="right">       72.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-214079797.4</td>
    <td align="right">-.299358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-923409193.0</td>
    <td align="right">       71.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-548126016.8</td>
    <td align="right">-.274133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-984448100.5</td>
    <td align="right">       73.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-261549806.2</td>
    <td align="right">-.305388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955392475.8</td>
    <td align="right">       72.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-300149465.7</td>
    <td align="right">-.289104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-938265848.7</td>
    <td align="right">       72.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-103447027.5</td>
    <td align="right">-.319302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-960472172.5</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173199E+09</td>
    <td align="right">-.336319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-918097763.9</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.215726E+09</td>
    <td align="right">-.349973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-956974815.1</td>
    <td align="right">       71.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118474E+09</td>
    <td align="right">-.389447E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.112574E+11</td>
    <td align="right">       71.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-548126016.8</td>
    <td align="right">-.378762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-984448100.5</td>
    <td align="right">       70.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.484158E+09</td>
    <td align="right">-.274133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856622541.1</td>
    <td align="right">       73.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7127.30</td>
    <td align="right">       34.21</td>
    <td align="right">      282.83</td>
    <td align="right">      291.83</td>
    <td align="right">     1184.47</td>
    <td align="right">       24.97</td>
    <td align="right">      165.33</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     7765.62</td>
    <td align="right">       34.20</td>
    <td align="right">      279.33</td>
    <td align="right">      276.83</td>
    <td align="right">      968.43</td>
    <td align="right">       20.23</td>
    <td align="right">       86.50</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     1611.16</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">      321.33</td>
    <td align="right">      730.74</td>
    <td align="right">       20.07</td>
    <td align="right">       72.17</td>
    <td align="right">      255.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">     1271.40</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">      322.67</td>
    <td align="right">      560.74</td>
    <td align="right">       19.23</td>
    <td align="right">       44.33</td>
    <td align="right">      257.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:00</td>
    <td align="right">     1138.89</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">      350.17</td>
    <td align="right">      482.75</td>
    <td align="right">       19.47</td>
    <td align="right">       19.33</td>
    <td align="right">      264.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     1079.31</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      351.50</td>
    <td align="right">      460.43</td>
    <td align="right">       19.10</td>
    <td align="right">       11.83</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1210.60</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">      361.50</td>
    <td align="right">      493.37</td>
    <td align="right">       19.45</td>
    <td align="right">       39.83</td>
    <td align="right">      276.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     1424.36</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">      347.33</td>
    <td align="right">      565.30</td>
    <td align="right">       19.76</td>
    <td align="right">       71.83</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     1717.96</td>
    <td align="right">       15.83</td>
    <td align="right">       13.00</td>
    <td align="right">      318.17</td>
    <td align="right">      659.87</td>
    <td align="right">       19.96</td>
    <td align="right">      113.67</td>
    <td align="right">      259.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     4060.52</td>
    <td align="right">       26.53</td>
    <td align="right">      206.33</td>
    <td align="right">      314.33</td>
    <td align="right">      913.23</td>
    <td align="right">       21.21</td>
    <td align="right">      163.33</td>
    <td align="right">      271.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">     7229.75</td>
    <td align="right">       34.86</td>
    <td align="right">      292.17</td>
    <td align="right">      286.33</td>
    <td align="right">     1029.21</td>
    <td align="right">       22.34</td>
    <td align="right">      123.83</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     7207.48</td>
    <td align="right">       34.53</td>
    <td align="right">      260.33</td>
    <td align="right">      280.33</td>
    <td align="right">     1208.45</td>
    <td align="right">       24.76</td>
    <td align="right">      143.00</td>
    <td align="right">      256.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3336.77</td>
    <td align="right">       21.67</td>
    <td align="right">     1334.00</td>
    <td align="right">     3822.33</td>
    <td align="right">      746.60</td>
    <td align="right">       20.73</td>
    <td align="right">     1055.00</td>
    <td align="right">     3168.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1079.31</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">      276.83</td>
    <td align="right">      460.43</td>
    <td align="right">       19.10</td>
    <td align="right">       11.83</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7765.62</td>
    <td align="right">       34.86</td>
    <td align="right">      292.17</td>
    <td align="right">      361.50</td>
    <td align="right">     1208.45</td>
    <td align="right">       24.97</td>
    <td align="right">      165.33</td>
    <td align="right">      280.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1772.08</td>
    <td align="right">       16.81</td>
    <td align="right">       81.33</td>
    <td align="right">      263.17</td>
    <td align="right">      890.87</td>
    <td align="right">       21.99</td>
    <td align="right">       71.33</td>
    <td align="right">      181.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1958.39</td>
    <td align="right">       16.60</td>
    <td align="right">       71.83</td>
    <td align="right">      253.50</td>
    <td align="right">      675.71</td>
    <td align="right">       20.32</td>
    <td align="right">       39.83</td>
    <td align="right">      192.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     2784.90</td>
    <td align="right">       19.25</td>
    <td align="right">      100.33</td>
    <td align="right">      312.17</td>
    <td align="right">      962.68</td>
    <td align="right">       20.76</td>
    <td align="right">       47.83</td>
    <td align="right">      230.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     2881.67</td>
    <td align="right">       17.49</td>
    <td align="right">      104.00</td>
    <td align="right">      321.83</td>
    <td align="right">     1020.39</td>
    <td align="right">       21.15</td>
    <td align="right">       68.00</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     2414.74</td>
    <td align="right">       16.25</td>
    <td align="right">       80.50</td>
    <td align="right">      356.67</td>
    <td align="right">      842.05</td>
    <td align="right">       20.21</td>
    <td align="right">       49.17</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2280.09</td>
    <td align="right">       17.65</td>
    <td align="right">      112.50</td>
    <td align="right">      356.83</td>
    <td align="right">      790.15</td>
    <td align="right">       19.99</td>
    <td align="right">       54.00</td>
    <td align="right">      282.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     2209.16</td>
    <td align="right">       16.32</td>
    <td align="right">       89.17</td>
    <td align="right">      365.17</td>
    <td align="right">      765.34</td>
    <td align="right">       20.11</td>
    <td align="right">       51.67</td>
    <td align="right">      285.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2471.80</td>
    <td align="right">       17.71</td>
    <td align="right">      113.50</td>
    <td align="right">      344.83</td>
    <td align="right">      755.00</td>
    <td align="right">       20.26</td>
    <td align="right">       48.50</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2372.65</td>
    <td align="right">       18.17</td>
    <td align="right">      109.33</td>
    <td align="right">      311.50</td>
    <td align="right">      825.41</td>
    <td align="right">       21.52</td>
    <td align="right">       67.50</td>
    <td align="right">      246.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     2532.78</td>
    <td align="right">       19.05</td>
    <td align="right">      107.33</td>
    <td align="right">      299.17</td>
    <td align="right">      866.63</td>
    <td align="right">       21.61</td>
    <td align="right">       57.00</td>
    <td align="right">      241.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     2005.10</td>
    <td align="right">       16.95</td>
    <td align="right">       82.67</td>
    <td align="right">      256.33</td>
    <td align="right">      700.11</td>
    <td align="right">       20.70</td>
    <td align="right">       51.50</td>
    <td align="right">      191.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1676.82</td>
    <td align="right">       16.96</td>
    <td align="right">       75.83</td>
    <td align="right">      248.50</td>
    <td align="right">      602.63</td>
    <td align="right">       20.17</td>
    <td align="right">       39.17</td>
    <td align="right">      166.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2294.96</td>
    <td align="right">       17.42</td>
    <td align="right">     1128.33</td>
    <td align="right">     3689.67</td>
    <td align="right">      810.01</td>
    <td align="right">       20.71</td>
    <td align="right">      645.50</td>
    <td align="right">     2832.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1676.82</td>
    <td align="right">       16.25</td>
    <td align="right">       71.83</td>
    <td align="right">      248.50</td>
    <td align="right">      602.63</td>
    <td align="right">       19.99</td>
    <td align="right">       39.17</td>
    <td align="right">      166.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2881.67</td>
    <td align="right">       19.25</td>
    <td align="right">      113.50</td>
    <td align="right">      365.17</td>
    <td align="right">     1020.39</td>
    <td align="right">       21.99</td>
    <td align="right">       71.33</td>
    <td align="right">      285.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
    <td align="right">      495.23</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">      266.73</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">       57.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:20</td>
    <td align="right">      571.88</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">      243.00</td>
    <td align="right">      309.05</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      115.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-13:09</td>
    <td align="right">      686.97</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">      303.83</td>
    <td align="right">      349.73</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">      157.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">      836.79</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">      326.33</td>
    <td align="right">      403.93</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      239.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     1112.33</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      370.00</td>
    <td align="right">      471.84</td>
    <td align="right">       21.04</td>
    <td align="right">       52.17</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1229.38</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">      371.33</td>
    <td align="right">      508.88</td>
    <td align="right">       22.46</td>
    <td align="right">      118.67</td>
    <td align="right">      321.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1241.19</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      377.33</td>
    <td align="right">      501.30</td>
    <td align="right">       20.04</td>
    <td align="right">       64.67</td>
    <td align="right">      308.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1076.79</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      354.50</td>
    <td align="right">      455.65</td>
    <td align="right">       19.55</td>
    <td align="right">       11.33</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">      880.76</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">      315.67</td>
    <td align="right">      389.98</td>
    <td align="right">       18.66</td>
    <td align="right">        0.33</td>
    <td align="right">      211.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:20</td>
    <td align="right">      729.10</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">      296.17</td>
    <td align="right">      357.65</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">      186.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">      507.12</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">      234.50</td>
    <td align="right">      275.59</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:30</td>
    <td align="right">      492.69</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">      235.17</td>
    <td align="right">      268.41</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">       44.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      850.27</td>
    <td align="right">       13.62</td>
    <td align="right">        0.00</td>
    <td align="right">     3668.50</td>
    <td align="right">      388.76</td>
    <td align="right">       18.88</td>
    <td align="right">      247.17</td>
    <td align="right">     2283.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      492.69</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.50</td>
    <td align="right">      266.73</td>
    <td align="right">       16.32</td>
    <td align="right">        0.00</td>
    <td align="right">       44.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1241.19</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      377.33</td>
    <td align="right">      508.88</td>
    <td align="right">       22.46</td>
    <td align="right">      118.67</td>
    <td align="right">      321.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1982.30</td>
    <td align="right">       17.12</td>
    <td align="right">       84.83</td>
    <td align="right">      265.17</td>
    <td align="right">      686.22</td>
    <td align="right">       20.78</td>
    <td align="right">       52.83</td>
    <td align="right">      184.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">     2519.43</td>
    <td align="right">       19.64</td>
    <td align="right">      106.50</td>
    <td align="right">      259.83</td>
    <td align="right">      851.71</td>
    <td align="right">       20.82</td>
    <td align="right">       51.17</td>
    <td align="right">      202.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     2695.12</td>
    <td align="right">       18.19</td>
    <td align="right">       92.67</td>
    <td align="right">      306.67</td>
    <td align="right">      934.54</td>
    <td align="right">       21.45</td>
    <td align="right">       56.67</td>
    <td align="right">      226.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">     2986.44</td>
    <td align="right">       18.01</td>
    <td align="right">      110.50</td>
    <td align="right">      322.17</td>
    <td align="right">     1060.89</td>
    <td align="right">       19.88</td>
    <td align="right">       53.00</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:50</td>
    <td align="right">     1935.48</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">      352.33</td>
    <td align="right">      706.37</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">      276.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:20</td>
    <td align="right">     2088.99</td>
    <td align="right">       11.05</td>
    <td align="right">        0.00</td>
    <td align="right">      355.50</td>
    <td align="right">      719.40</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:09</td>
    <td align="right">     1974.67</td>
    <td align="right">       11.66</td>
    <td align="right">        3.67</td>
    <td align="right">      364.83</td>
    <td align="right">      688.70</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:39</td>
    <td align="right">     2070.39</td>
    <td align="right">       14.73</td>
    <td align="right">       62.00</td>
    <td align="right">      348.33</td>
    <td align="right">      740.87</td>
    <td align="right">       18.07</td>
    <td align="right">        5.50</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">     2239.48</td>
    <td align="right">       17.82</td>
    <td align="right">      102.00</td>
    <td align="right">      311.83</td>
    <td align="right">      780.86</td>
    <td align="right">       20.15</td>
    <td align="right">       52.00</td>
    <td align="right">      248.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:30</td>
    <td align="right">     2214.43</td>
    <td align="right">       17.48</td>
    <td align="right">       83.83</td>
    <td align="right">      305.50</td>
    <td align="right">      808.31</td>
    <td align="right">       21.39</td>
    <td align="right">       53.50</td>
    <td align="right">      241.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">     1770.48</td>
    <td align="right">       16.90</td>
    <td align="right">       80.00</td>
    <td align="right">      259.50</td>
    <td align="right">      879.21</td>
    <td align="right">       21.89</td>
    <td align="right">       66.67</td>
    <td align="right">      188.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">     1879.68</td>
    <td align="right">       18.29</td>
    <td align="right">       84.83</td>
    <td align="right">      264.33</td>
    <td align="right">      958.02</td>
    <td align="right">       23.26</td>
    <td align="right">       74.00</td>
    <td align="right">      178.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2192.07</td>
    <td align="right">       15.73</td>
    <td align="right">      810.83</td>
    <td align="right">     3716.00</td>
    <td align="right">      811.23</td>
    <td align="right">       19.88</td>
    <td align="right">      465.33</td>
    <td align="right">     2862.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1770.48</td>
    <td align="right">       11.05</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
    <td align="right">      686.22</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">      178.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2986.44</td>
    <td align="right">       19.64</td>
    <td align="right">      110.50</td>
    <td align="right">      364.83</td>
    <td align="right">     1060.89</td>
    <td align="right">       23.26</td>
    <td align="right">       74.00</td>
    <td align="right">      286.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     6968.38</td>
    <td align="right">       33.77</td>
    <td align="right">      282.67</td>
    <td align="right">      290.50</td>
    <td align="right">     1090.02</td>
    <td align="right">       22.64</td>
    <td align="right">       92.17</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     7622.90</td>
    <td align="right">       33.84</td>
    <td align="right">      279.00</td>
    <td align="right">      275.83</td>
    <td align="right">      887.46</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     1509.21</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">      319.00</td>
    <td align="right">      679.42</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">     1200.19</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">      320.33</td>
    <td align="right">      530.87</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">      252.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:00</td>
    <td align="right">     1078.91</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">      344.83</td>
    <td align="right">      461.25</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">      257.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1022.99</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">      347.17</td>
    <td align="right">      440.90</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">     1146.78</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
    <td align="right">      358.33</td>
    <td align="right">      470.97</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     1346.10</td>
    <td align="right">       10.97</td>
    <td align="right">        0.00</td>
    <td align="right">      345.33</td>
    <td align="right">      535.89</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      272.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     1618.47</td>
    <td align="right">       11.77</td>
    <td align="right">       12.83</td>
    <td align="right">      315.17</td>
    <td align="right">      620.05</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      253.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     3916.47</td>
    <td align="right">       24.48</td>
    <td align="right">      203.17</td>
    <td align="right">      311.83</td>
    <td align="right">      845.48</td>
    <td align="right">       18.83</td>
    <td align="right">        5.67</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">     7041.49</td>
    <td align="right">       33.09</td>
    <td align="right">      277.83</td>
    <td align="right">      282.83</td>
    <td align="right">      942.45</td>
    <td align="right">       19.74</td>
    <td align="right">       42.00</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     6988.90</td>
    <td align="right">       32.74</td>
    <td align="right">      248.67</td>
    <td align="right">      276.33</td>
    <td align="right">     1107.06</td>
    <td align="right">       22.27</td>
    <td align="right">       76.33</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
