    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3226.18</td>
    <td align="right">       18.62</td>
    <td align="right">     1304.17</td>
    <td align="right">     3787.50</td>
    <td align="right">      695.66</td>
    <td align="right">       18.46</td>
    <td align="right">      216.17</td>
    <td align="right">     3105.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1022.99</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">      275.83</td>
    <td align="right">      440.90</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7622.90</td>
    <td align="right">       33.84</td>
    <td align="right">      282.67</td>
    <td align="right">      358.33</td>
    <td align="right">     1107.06</td>
    <td align="right">       22.64</td>
    <td align="right">       92.17</td>
    <td align="right">      272.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1710.76</td>
    <td align="right">       16.19</td>
    <td align="right">       81.33</td>
    <td align="right">      258.00</td>
    <td align="right">      854.89</td>
    <td align="right">       21.83</td>
    <td align="right">       71.33</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1897.37</td>
    <td align="right">       15.94</td>
    <td align="right">       71.83</td>
    <td align="right">      249.83</td>
    <td align="right">      638.24</td>
    <td align="right">       20.16</td>
    <td align="right">       39.17</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:50</td>
    <td align="right">     2500.09</td>
    <td align="right">       15.97</td>
    <td align="right">       74.67</td>
    <td align="right">      307.83</td>
    <td align="right">      913.00</td>
    <td align="right">       20.62</td>
    <td align="right">       47.83</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2795.36</td>
    <td align="right">       16.90</td>
    <td align="right">      104.00</td>
    <td align="right">      317.67</td>
    <td align="right">      976.72</td>
    <td align="right">       21.04</td>
    <td align="right">       68.00</td>
    <td align="right">      252.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2309.62</td>
    <td align="right">       15.55</td>
    <td align="right">       79.50</td>
    <td align="right">      354.17</td>
    <td align="right">      795.79</td>
    <td align="right">       20.11</td>
    <td align="right">       49.17</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2117.90</td>
    <td align="right">       15.13</td>
    <td align="right">       85.00</td>
    <td align="right">      353.83</td>
    <td align="right">      748.13</td>
    <td align="right">       19.89</td>
    <td align="right">       54.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     2116.19</td>
    <td align="right">       15.68</td>
    <td align="right">       89.17</td>
    <td align="right">      362.50</td>
    <td align="right">      723.82</td>
    <td align="right">       20.01</td>
    <td align="right">       51.67</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2374.90</td>
    <td align="right">       17.11</td>
    <td align="right">      113.50</td>
    <td align="right">      343.67</td>
    <td align="right">      715.28</td>
    <td align="right">       20.15</td>
    <td align="right">       48.50</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2306.09</td>
    <td align="right">       17.57</td>
    <td align="right">      109.33</td>
    <td align="right">      309.17</td>
    <td align="right">      785.94</td>
    <td align="right">       21.29</td>
    <td align="right">       66.33</td>
    <td align="right">      239.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2468.70</td>
    <td align="right">       18.44</td>
    <td align="right">      107.33</td>
    <td align="right">      296.67</td>
    <td align="right">      806.34</td>
    <td align="right">       20.65</td>
    <td align="right">       48.50</td>
    <td align="right">      234.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1944.66</td>
    <td align="right">       16.29</td>
    <td align="right">       82.67</td>
    <td align="right">      251.17</td>
    <td align="right">      664.80</td>
    <td align="right">       20.53</td>
    <td align="right">       51.50</td>
    <td align="right">      187.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1622.05</td>
    <td align="right">       16.32</td>
    <td align="right">       75.83</td>
    <td align="right">      245.17</td>
    <td align="right">      571.11</td>
    <td align="right">       19.99</td>
    <td align="right">       38.33</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2194.79</td>
    <td align="right">       16.41</td>
    <td align="right">     1074.17</td>
    <td align="right">     3649.67</td>
    <td align="right">      767.95</td>
    <td align="right">       20.50</td>
    <td align="right">      634.33</td>
    <td align="right">     2764.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1622.05</td>
    <td align="right">       15.13</td>
    <td align="right">       71.83</td>
    <td align="right">      245.17</td>
    <td align="right">      571.11</td>
    <td align="right">       19.89</td>
    <td align="right">       38.33</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2795.36</td>
    <td align="right">       18.44</td>
    <td align="right">      113.50</td>
    <td align="right">      362.50</td>
    <td align="right">      976.72</td>
    <td align="right">       21.83</td>
    <td align="right">       71.33</td>
    <td align="right">      279.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
    <td align="right">      468.15</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      232.00</td>
    <td align="right">      257.94</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">       44.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:20</td>
    <td align="right">      541.32</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">      237.00</td>
    <td align="right">      299.10</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">      102.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-13:20</td>
    <td align="right">      651.76</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">      299.33</td>
    <td align="right">      338.14</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">      142.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">      794.51</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">      324.17</td>
    <td align="right">      389.68</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     1057.38</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      452.15</td>
    <td align="right">       19.27</td>
    <td align="right">       27.50</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1168.53</td>
    <td align="right">       10.94</td>
    <td align="right">        0.00</td>
    <td align="right">      368.67</td>
    <td align="right">      486.45</td>
    <td align="right">       20.66</td>
    <td align="right">       59.33</td>
    <td align="right">      314.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1178.68</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      374.00</td>
    <td align="right">      480.76</td>
    <td align="right">       18.96</td>
    <td align="right">       24.50</td>
    <td align="right">      299.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1021.47</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">      353.00</td>
    <td align="right">      436.30</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      275.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">      835.30</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">      312.50</td>
    <td align="right">      374.43</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      198.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:30</td>
    <td align="right">      690.40</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">      292.67</td>
    <td align="right">      344.71</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">      171.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">      479.46</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      266.58</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:50</td>
    <td align="right">      465.17</td>
    <td align="right">        7.22</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      259.43</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      806.59</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3615.00</td>
    <td align="right">      373.83</td>
    <td align="right">       17.06</td>
    <td align="right">      111.33</td>
    <td align="right">     2138.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      465.17</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      257.94</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1178.68</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      374.00</td>
    <td align="right">      486.45</td>
    <td align="right">       20.66</td>
    <td align="right">       59.33</td>
    <td align="right">      314.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:39</td>
    <td align="right">     1914.07</td>
    <td align="right">       16.46</td>
    <td align="right">       83.83</td>
    <td align="right">      260.83</td>
    <td align="right">      649.44</td>
    <td align="right">       20.75</td>
    <td align="right">       53.00</td>
    <td align="right">      178.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">     2253.62</td>
    <td align="right">       16.33</td>
    <td align="right">       78.83</td>
    <td align="right">      256.83</td>
    <td align="right">      808.66</td>
    <td align="right">       20.76</td>
    <td align="right">       51.17</td>
    <td align="right">      198.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:50</td>
    <td align="right">     2639.20</td>
    <td align="right">       17.61</td>
    <td align="right">       92.67</td>
    <td align="right">      303.33</td>
    <td align="right">      892.53</td>
    <td align="right">       21.38</td>
    <td align="right">       56.67</td>
    <td align="right">      217.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">     2906.60</td>
    <td align="right">       17.45</td>
    <td align="right">      110.50</td>
    <td align="right">      319.00</td>
    <td align="right">     1015.69</td>
    <td align="right">       19.78</td>
    <td align="right">       53.00</td>
    <td align="right">      259.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:50</td>
    <td align="right">     1841.10</td>
    <td align="right">       10.29</td>
    <td align="right">        0.00</td>
    <td align="right">      349.17</td>
    <td align="right">      669.68</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      271.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1943.43</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">      352.50</td>
    <td align="right">      682.03</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      279.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">     1848.97</td>
    <td align="right">       10.90</td>
    <td align="right">        3.67</td>
    <td align="right">      361.00</td>
    <td align="right">      653.32</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-09:39</td>
    <td align="right">     1984.99</td>
    <td align="right">       14.07</td>
    <td align="right">       62.00</td>
    <td align="right">      345.00</td>
    <td align="right">      702.81</td>
    <td align="right">       17.94</td>
    <td align="right">        5.50</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">     2181.17</td>
    <td align="right">       17.25</td>
    <td align="right">      101.83</td>
    <td align="right">      309.33</td>
    <td align="right">      743.32</td>
    <td align="right">       20.06</td>
    <td align="right">       52.00</td>
    <td align="right">      243.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     2146.56</td>
    <td align="right">       16.87</td>
    <td align="right">       83.83</td>
    <td align="right">      302.17</td>
    <td align="right">      766.71</td>
    <td align="right">       21.33</td>
    <td align="right">       53.50</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:50</td>
    <td align="right">     1708.58</td>
    <td align="right">       16.32</td>
    <td align="right">       79.83</td>
    <td align="right">      255.83</td>
    <td align="right">      843.52</td>
    <td align="right">       21.84</td>
    <td align="right">       66.67</td>
    <td align="right">      183.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">     1818.01</td>
    <td align="right">       17.75</td>
    <td align="right">       84.83</td>
    <td align="right">      261.33</td>
    <td align="right">      919.41</td>
    <td align="right">       23.23</td>
    <td align="right">       74.33</td>
    <td align="right">      172.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2094.01</td>
    <td align="right">       14.89</td>
    <td align="right">      781.83</td>
    <td align="right">     3676.33</td>
    <td align="right">      772.34</td>
    <td align="right">       19.78</td>
    <td align="right">      465.83</td>
    <td align="right">     2796.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1708.58</td>
    <td align="right">       10.29</td>
    <td align="right">        0.00</td>
    <td align="right">      255.83</td>
    <td align="right">      649.44</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      172.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2906.60</td>
    <td align="right">       17.75</td>
    <td align="right">      110.50</td>
    <td align="right">      361.00</td>
    <td align="right">     1015.69</td>
    <td align="right">       23.23</td>
    <td align="right">       74.33</td>
    <td align="right">      280.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     6968.38</td>
    <td align="right">       33.77</td>
    <td align="right">      282.67</td>
    <td align="right">      290.50</td>
    <td align="right">     1090.02</td>
    <td align="right">       22.64</td>
    <td align="right">       92.17</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     7622.90</td>
    <td align="right">       33.84</td>
    <td align="right">      279.00</td>
    <td align="right">      275.83</td>
    <td align="right">      887.46</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     1509.21</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">      319.00</td>
    <td align="right">      679.42</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">     1200.19</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">      320.33</td>
    <td align="right">      530.87</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">      252.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:00</td>
    <td align="right">     1078.91</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">      344.83</td>
    <td align="right">      461.25</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">      257.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">     1022.99</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">      347.17</td>
    <td align="right">      440.90</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">     1146.78</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
    <td align="right">      358.33</td>
    <td align="right">      470.97</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     1346.10</td>
    <td align="right">       10.97</td>
    <td align="right">        0.00</td>
    <td align="right">      345.33</td>
    <td align="right">      535.89</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      272.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     1618.47</td>
    <td align="right">       11.77</td>
    <td align="right">       12.83</td>
    <td align="right">      315.17</td>
    <td align="right">      620.05</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      253.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     3916.47</td>
    <td align="right">       24.48</td>
    <td align="right">      203.17</td>
    <td align="right">      311.83</td>
    <td align="right">      845.48</td>
    <td align="right">       18.83</td>
    <td align="right">        5.67</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">     7041.49</td>
    <td align="right">       33.09</td>
    <td align="right">      277.83</td>
    <td align="right">      282.83</td>
    <td align="right">      942.45</td>
    <td align="right">       19.74</td>
    <td align="right">       42.00</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     6988.90</td>
    <td align="right">       32.74</td>
    <td align="right">      248.67</td>
    <td align="right">      276.33</td>
    <td align="right">     1107.06</td>
    <td align="right">       22.27</td>
    <td align="right">       76.33</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3226.18</td>
    <td align="right">       18.62</td>
    <td align="right">     1304.17</td>
    <td align="right">     3787.50</td>
    <td align="right">      695.66</td>
    <td align="right">       18.46</td>
    <td align="right">      216.17</td>
    <td align="right">     3105.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1022.99</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">      275.83</td>
    <td align="right">      440.90</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7622.90</td>
    <td align="right">       33.84</td>
    <td align="right">      282.67</td>
    <td align="right">      358.33</td>
    <td align="right">     1107.06</td>
    <td align="right">       22.64</td>
    <td align="right">       92.17</td>
    <td align="right">      272.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1710.81</td>
    <td align="right">       16.19</td>
    <td align="right">       81.33</td>
    <td align="right">      258.00</td>
    <td align="right">      854.86</td>
    <td align="right">       21.83</td>
    <td align="right">       71.33</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1897.42</td>
    <td align="right">       15.95</td>
    <td align="right">       71.83</td>
    <td align="right">      249.83</td>
    <td align="right">      638.21</td>
    <td align="right">       20.16</td>
    <td align="right">       39.17</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:50</td>
    <td align="right">     2500.15</td>
    <td align="right">       15.97</td>
    <td align="right">       74.67</td>
    <td align="right">      307.83</td>
    <td align="right">      912.97</td>
    <td align="right">       20.62</td>
    <td align="right">       47.83</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2795.40</td>
    <td align="right">       16.91</td>
    <td align="right">      104.00</td>
    <td align="right">      317.67</td>
    <td align="right">      976.69</td>
    <td align="right">       21.04</td>
    <td align="right">       68.00</td>
    <td align="right">      252.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2309.66</td>
    <td align="right">       15.55</td>
    <td align="right">       79.50</td>
    <td align="right">      354.17</td>
    <td align="right">      795.75</td>
    <td align="right">       20.11</td>
    <td align="right">       49.17</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2117.94</td>
    <td align="right">       15.13</td>
    <td align="right">       85.00</td>
    <td align="right">      353.83</td>
    <td align="right">      748.08</td>
    <td align="right">       19.89</td>
    <td align="right">       54.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     2116.22</td>
    <td align="right">       15.68</td>
    <td align="right">       89.17</td>
    <td align="right">      362.50</td>
    <td align="right">      723.78</td>
    <td align="right">       20.01</td>
    <td align="right">       51.67</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2374.92</td>
    <td align="right">       17.11</td>
    <td align="right">      113.50</td>
    <td align="right">      343.67</td>
    <td align="right">      715.23</td>
    <td align="right">       20.15</td>
    <td align="right">       48.50</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2306.12</td>
    <td align="right">       17.58</td>
    <td align="right">      109.33</td>
    <td align="right">      309.17</td>
    <td align="right">      785.89</td>
    <td align="right">       21.29</td>
    <td align="right">       66.33</td>
    <td align="right">      239.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2468.76</td>
    <td align="right">       18.44</td>
    <td align="right">      107.33</td>
    <td align="right">      296.67</td>
    <td align="right">      806.30</td>
    <td align="right">       20.65</td>
    <td align="right">       48.50</td>
    <td align="right">      234.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1944.72</td>
    <td align="right">       16.30</td>
    <td align="right">       82.67</td>
    <td align="right">      251.17</td>
    <td align="right">      664.78</td>
    <td align="right">       20.53</td>
    <td align="right">       51.50</td>
    <td align="right">      187.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1622.10</td>
    <td align="right">       16.33</td>
    <td align="right">       75.83</td>
    <td align="right">      245.17</td>
    <td align="right">      571.08</td>
    <td align="right">       19.99</td>
    <td align="right">       38.33</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2194.84</td>
    <td align="right">       16.42</td>
    <td align="right">     1074.17</td>
    <td align="right">     3649.67</td>
    <td align="right">      767.91</td>
    <td align="right">       20.50</td>
    <td align="right">      634.33</td>
    <td align="right">     2764.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1622.10</td>
    <td align="right">       15.13</td>
    <td align="right">       71.83</td>
    <td align="right">      245.17</td>
    <td align="right">      571.08</td>
    <td align="right">       19.89</td>
    <td align="right">       38.33</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2795.40</td>
    <td align="right">       18.44</td>
    <td align="right">      113.50</td>
    <td align="right">      362.50</td>
    <td align="right">      976.69</td>
    <td align="right">       21.83</td>
    <td align="right">       71.33</td>
    <td align="right">      279.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
    <td align="right">      468.15</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      232.00</td>
    <td align="right">      257.93</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">       43.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:20</td>
    <td align="right">      541.32</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">      237.00</td>
    <td align="right">      299.09</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">      102.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-13:20</td>
    <td align="right">      651.76</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">      299.33</td>
    <td align="right">      338.12</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">      142.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">      794.51</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">      324.17</td>
    <td align="right">      389.66</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     1057.38</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      452.13</td>
    <td align="right">       19.27</td>
    <td align="right">       27.50</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1168.53</td>
    <td align="right">       10.94</td>
    <td align="right">        0.00</td>
    <td align="right">      368.67</td>
    <td align="right">      486.42</td>
    <td align="right">       20.66</td>
    <td align="right">       59.33</td>
    <td align="right">      314.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1178.68</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      374.00</td>
    <td align="right">      480.73</td>
    <td align="right">       18.96</td>
    <td align="right">       24.50</td>
    <td align="right">      299.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1021.47</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">      353.00</td>
    <td align="right">      436.27</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      275.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">      835.30</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">      312.50</td>
    <td align="right">      374.40</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      198.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:30</td>
    <td align="right">      690.40</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">      292.67</td>
    <td align="right">      344.69</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">      171.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">      479.46</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      266.57</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:50</td>
    <td align="right">      465.17</td>
    <td align="right">        7.22</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      259.42</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      806.59</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3615.00</td>
    <td align="right">      373.81</td>
    <td align="right">       17.06</td>
    <td align="right">      111.33</td>
    <td align="right">     2138.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      465.17</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      257.93</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1178.68</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">      374.00</td>
    <td align="right">      486.42</td>
    <td align="right">       20.66</td>
    <td align="right">       59.33</td>
    <td align="right">      314.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:39</td>
    <td align="right">     1914.12</td>
    <td align="right">       16.47</td>
    <td align="right">       83.83</td>
    <td align="right">      260.83</td>
    <td align="right">      651.24</td>
    <td align="right">       20.70</td>
    <td align="right">       53.00</td>
    <td align="right">      178.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">     2253.68</td>
    <td align="right">       16.33</td>
    <td align="right">       78.83</td>
    <td align="right">      256.83</td>
    <td align="right">      810.79</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">      198.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-12:50</td>
    <td align="right">     2639.25</td>
    <td align="right">       17.61</td>
    <td align="right">       92.67</td>
    <td align="right">      303.33</td>
    <td align="right">      894.98</td>
    <td align="right">       21.33</td>
    <td align="right">       56.67</td>
    <td align="right">      218.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">     2906.64</td>
    <td align="right">       17.45</td>
    <td align="right">      110.50</td>
    <td align="right">      319.17</td>
    <td align="right">     1018.41</td>
    <td align="right">       19.72</td>
    <td align="right">       53.00</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:50</td>
    <td align="right">     1841.13</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">      349.17</td>
    <td align="right">      672.56</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     1943.46</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">      352.50</td>
    <td align="right">      684.85</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">     1848.99</td>
    <td align="right">       10.91</td>
    <td align="right">        3.67</td>
    <td align="right">      361.00</td>
    <td align="right">      656.40</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-09:39</td>
    <td align="right">     1985.01</td>
    <td align="right">       14.07</td>
    <td align="right">       62.00</td>
    <td align="right">      345.00</td>
    <td align="right">      706.03</td>
    <td align="right">       17.89</td>
    <td align="right">        5.50</td>
    <td align="right">      275.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">     2181.20</td>
    <td align="right">       17.26</td>
    <td align="right">      101.83</td>
    <td align="right">      309.33</td>
    <td align="right">      746.32</td>
    <td align="right">       20.01</td>
    <td align="right">       51.83</td>
    <td align="right">      244.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:30</td>
    <td align="right">     2146.62</td>
    <td align="right">       16.88</td>
    <td align="right">       83.83</td>
    <td align="right">      302.17</td>
    <td align="right">      769.51</td>
    <td align="right">       21.28</td>
    <td align="right">       53.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:50</td>
    <td align="right">     1708.63</td>
    <td align="right">       16.32</td>
    <td align="right">       79.83</td>
    <td align="right">      255.83</td>
    <td align="right">      845.38</td>
    <td align="right">       21.79</td>
    <td align="right">       66.67</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-12:09</td>
    <td align="right">     1818.07</td>
    <td align="right">       17.75</td>
    <td align="right">       84.83</td>
    <td align="right">      261.33</td>
    <td align="right">      921.23</td>
    <td align="right">       23.18</td>
    <td align="right">       74.00</td>
    <td align="right">      173.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2094.05</td>
    <td align="right">       14.90</td>
    <td align="right">      781.83</td>
    <td align="right">     3676.50</td>
    <td align="right">      774.94</td>
    <td align="right">       19.73</td>
    <td align="right">      465.33</td>
    <td align="right">     2804.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1708.63</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">      255.83</td>
    <td align="right">      651.24</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      173.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2906.64</td>
    <td align="right">       17.75</td>
    <td align="right">      110.50</td>
    <td align="right">      361.00</td>
    <td align="right">     1018.41</td>
    <td align="right">       23.18</td>
    <td align="right">       74.00</td>
    <td align="right">      281.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23323132.37</td>
    <td align="right">    20228.56</td>
    <td align="right">23-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63753958.20</td>
    <td align="right">    20203.83</td>
    <td align="right">07-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16833148.55</td>
    <td align="right">    20329.56</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7226662.86</td>
    <td align="right">    20155.71</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111137E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 63753958.20</td>
    <td align="right">    20329.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.384548E+09</td>
    <td align="right">     5129.72</td>
    <td align="right">06-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230494E+09</td>
    <td align="right">     5100.44</td>
    <td align="right">08-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160469E+09</td>
    <td align="right">     5021.29</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    28562.32</td>
    <td align="right">       24.86</td>
    <td align="right">28-OCT-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11135119.22</td>
    <td align="right">     5168.76</td>
    <td align="right">24-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237605E+09</td>
    <td align="right">     5129.67</td>
    <td align="right">27-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102428E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.384548E+09</td>
    <td align="right">     5168.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270664E+09</td>
    <td align="right">     5146.19</td>
    <td align="right">06-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156061E+09</td>
    <td align="right">     5116.46</td>
    <td align="right">08-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147318E+09</td>
    <td align="right">     5037.27</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   819235.06</td>
    <td align="right">     1583.06</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1718119.99</td>
    <td align="right">     1463.92</td>
    <td align="right">28-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9460343.26</td>
    <td align="right">     5184.78</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219841E+09</td>
    <td align="right">     5146.34</td>
    <td align="right">27-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.805882E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270664E+09</td>
    <td align="right">     5184.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200832E+09</td>
    <td align="right">     5698.20</td>
    <td align="right">06-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127308E+09</td>
    <td align="right">     5665.58</td>
    <td align="right">08-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152866E+09</td>
    <td align="right">     5577.71</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    26810.81</td>
    <td align="right">       37.90</td>
    <td align="right">28-OCT-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3353564.82</td>
    <td align="right">     5551.48</td>
    <td align="right">15-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138323E+09</td>
    <td align="right">     5698.18</td>
    <td align="right">27-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.622710E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200832E+09</td>
    <td align="right">     5698.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432536E+09</td>
    <td align="right">     5645.52</td>
    <td align="right">06-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248350E+09</td>
    <td align="right">     5612.82</td>
    <td align="right">08-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192992E+09</td>
    <td align="right">     5526.00</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1863653.42</td>
    <td align="right">     1435.25</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4657559.03</td>
    <td align="right">     1540.91</td>
    <td align="right">28-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34804437.40</td>
    <td align="right">     5686.95</td>
    <td align="right">24-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.288044E+09</td>
    <td align="right">     5645.70</td>
    <td align="right">27-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120325E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432536E+09</td>
    <td align="right">     5686.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12875887.49</td>
    <td align="right">     4872.13</td>
    <td align="right">10-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23249140.42</td>
    <td align="right">     5119.59</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 22101228.11</td>
    <td align="right">     4532.93</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8108729.63</td>
    <td align="right">     5250.53</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 66334985.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 23249140.42</td>
    <td align="right">     5250.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16085943.95</td>
    <td align="right">     5272.89</td>
    <td align="right">05-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 18819792.42</td>
    <td align="right">     5272.89</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 37632463.64</td>
    <td align="right">     4815.47</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18820908.12</td>
    <td align="right">     5272.89</td>
    <td align="right">20-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 91359108.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 37632463.64</td>
    <td align="right">     5272.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.597150E+09</td>
    <td align="right">     6005.56</td>
    <td align="right">05-JAN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398271E+09</td>
    <td align="right">     5780.53</td>
    <td align="right">17-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610548E+09</td>
    <td align="right">     5778.47</td>
    <td align="right">09-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130154E+09</td>
    <td align="right">     5315.80</td>
    <td align="right">12-APR-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21004157.55</td>
    <td align="right">     5238.22</td>
    <td align="right">27-OCT-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158823E+09</td>
    <td align="right">     5236.43</td>
    <td align="right">17-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509875E+09</td>
    <td align="right">     5929.64</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242582E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610548E+09</td>
    <td align="right">     6005.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25603456.10</td>
    <td align="right">     5348.51</td>
    <td align="right">05-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 24227419.01</td>
    <td align="right">     5348.51</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 42170666.67</td>
    <td align="right">     5317.32</td>
    <td align="right">09-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14806687.38</td>
    <td align="right">     5348.51</td>
    <td align="right">20-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106808E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 42170666.67</td>
    <td align="right">     5348.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35463792.97</td>
    <td align="right">     4438.16</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31828090.62</td>
    <td align="right">     4429.54</td>
    <td align="right">07-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 23592046.87</td>
    <td align="right">     4435.07</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20296262.95</td>
    <td align="right">     4424.53</td>
    <td align="right">20-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111180E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 35463792.97</td>
    <td align="right">     4438.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 60700801.33</td>
    <td align="right">     5180.98</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 39238702.31</td>
    <td align="right">     5172.83</td>
    <td align="right">18-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 52587870.41</td>
    <td align="right">     5177.66</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52406693.71</td>
    <td align="right">     5179.22</td>
    <td align="right">04-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204934E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 60700801.33</td>
    <td align="right">     5180.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18198173.77</td>
    <td align="right">     5076.01</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17718933.04</td>
    <td align="right">     5066.11</td>
    <td align="right">07-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 26035077.67</td>
    <td align="right">     5072.51</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14138673.43</td>
    <td align="right">     5060.48</td>
    <td align="right">20-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 76090857.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 26035077.67</td>
    <td align="right">     5076.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82902467.27</td>
    <td align="right">     5236.77</td>
    <td align="right">09-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56126750.80</td>
    <td align="right">     5226.53</td>
    <td align="right">07-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 53532567.51</td>
    <td align="right">     5233.42</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 55613544.21</td>
    <td align="right">     5222.14</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248175E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 82902467.27</td>
    <td align="right">     5236.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180973E+10</td>
    <td align="right">    10622.90</td>
    <td align="right">03-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.981527E+09</td>
    <td align="right">    10622.90</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.725205E+09</td>
    <td align="right">    10622.90</td>
    <td align="right">09-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2978463.94</td>
    <td align="right">     6118.21</td>
    <td align="right">11-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13081705.79</td>
    <td align="right">     2367.92</td>
    <td align="right">28-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77728236.84</td>
    <td align="right">     7732.04</td>
    <td align="right">15-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.973288E+09</td>
    <td align="right">    10622.90</td>
    <td align="right">04-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.458353E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180973E+10</td>
    <td align="right">    10622.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 20078431.48</td>
    <td align="right">     5470.71</td>
    <td align="right">03-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11155313.00</td>
    <td align="right">     3241.73</td>
    <td align="right">17-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 21146265.28</td>
    <td align="right">     8866.59</td>
    <td align="right">20-MAR-07:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1106395.66</td>
    <td align="right">     3221.54</td>
    <td align="right">11-APR-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5299208.77</td>
    <td align="right">     4342.76</td>
    <td align="right">22-NOV-08:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24036588.57</td>
    <td align="right">     4820.93</td>
    <td align="right">18-DEC-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 82822202.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 24036588.57</td>
    <td align="right">     8866.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54498772.07</td>
    <td align="right">     3017.78</td>
    <td align="right">05-JAN-07:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 20898983.08</td>
    <td align="right">     2419.75</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12765886.11</td>
    <td align="right">     2110.18</td>
    <td align="right">09-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25182668.52</td>
    <td align="right">     3545.25</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113346E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54498772.07</td>
    <td align="right">     3545.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238827E+11</td>
    <td align="right">0.156498E+11</td>
    <td align="right">    79559.12</td>
    <td align="right">19-JAN-13:20</td>
    <td align="right">    48460.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330209E+11</td>
    <td align="right">0.208777E+11</td>
    <td align="right">    77785.31</td>
    <td align="right">24-FEB-13:10</td>
    <td align="right">    52665.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.401483E+11</td>
    <td align="right">0.265621E+11</td>
    <td align="right">    85849.39</td>
    <td align="right">28-MAR-12:00</td>
    <td align="right">    53099.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.636364E+11</td>
    <td align="right">0.424761E+11</td>
    <td align="right">   108104.27</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">    65211.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116234E+12</td>
    <td align="right">0.706046E+11</td>
    <td align="right">   139792.77</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    82747.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123934E+12</td>
    <td align="right">0.744423E+11</td>
    <td align="right">   150451.82</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    90579.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131378E+12</td>
    <td align="right">0.739040E+11</td>
    <td align="right">   156197.69</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    81105.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139027E+12</td>
    <td align="right">0.805034E+11</td>
    <td align="right">   154077.78</td>
    <td align="right">15-AUG-04:02</td>
    <td align="right">    83303.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118744E+12</td>
    <td align="right">0.675685E+11</td>
    <td align="right">   158696.93</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    49850.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102118E+12</td>
    <td align="right">0.631939E+11</td>
    <td align="right">   150808.16</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    89222.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.552166E+11</td>
    <td align="right">0.371292E+11</td>
    <td align="right">   107733.95</td>
    <td align="right">07-NOV-13:05</td>
    <td align="right">    60485.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.365524E+11</td>
    <td align="right">0.235964E+11</td>
    <td align="right">    95665.64</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    52847.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.983892E+12</td>
    <td align="right">0.596508E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238827E+11</td>
    <td align="right">0.156498E+11</td>
    <td align="right">    77785.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48460.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139027E+12</td>
    <td align="right">0.805034E+11</td>
    <td align="right">   158696.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90579.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169290E+11</td>
    <td align="right">0.104781E+11</td>
    <td align="right">    61279.92</td>
    <td align="right">19-JAN-16:20</td>
    <td align="right">    37490.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236022E+11</td>
    <td align="right">0.143066E+11</td>
    <td align="right">    59895.27</td>
    <td align="right">24-FEB-16:50</td>
    <td align="right">    35361.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287919E+11</td>
    <td align="right">0.186988E+11</td>
    <td align="right">    72902.68</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">    43693.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.453888E+11</td>
    <td align="right">0.299261E+11</td>
    <td align="right">    86616.22</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    53995.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.752800E+11</td>
    <td align="right">0.502256E+11</td>
    <td align="right">   113504.72</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    54465.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.766778E+11</td>
    <td align="right">0.518498E+11</td>
    <td align="right">   110922.22</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    61242.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.809148E+11</td>
    <td align="right">0.514638E+11</td>
    <td align="right">   114000.73</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    53802.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.839122E+11</td>
    <td align="right">0.535792E+11</td>
    <td align="right">   113310.94</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    57629.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.764965E+11</td>
    <td align="right">0.459130E+11</td>
    <td align="right">   114155.91</td>
    <td align="right">05-SEP-04:04</td>
    <td align="right">    38041.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.649647E+11</td>
    <td align="right">0.429804E+11</td>
    <td align="right">   110267.88</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    60206.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.370657E+11</td>
    <td align="right">0.248914E+11</td>
    <td align="right">    86301.24</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    55652.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254303E+11</td>
    <td align="right">0.158134E+11</td>
    <td align="right">    75987.84</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    47731.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635454E+12</td>
    <td align="right">0.410126E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169290E+11</td>
    <td align="right">0.104781E+11</td>
    <td align="right">    59895.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35361.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.839122E+11</td>
    <td align="right">0.535792E+11</td>
    <td align="right">   114155.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61242.26</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172788E+11</td>
    <td align="right">0.103186E+11</td>
    <td align="right">    68933.92</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    40865.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.245353E+11</td>
    <td align="right">0.146206E+11</td>
    <td align="right">    66756.11</td>
    <td align="right">24-FEB-16:00</td>
    <td align="right">    42127.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304688E+11</td>
    <td align="right">0.195375E+11</td>
    <td align="right">    70677.19</td>
    <td align="right">07-MAR-13:20</td>
    <td align="right">    38893.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.488279E+11</td>
    <td align="right">0.326625E+11</td>
    <td align="right">    77898.92</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    45871.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.817580E+11</td>
    <td align="right">0.562471E+11</td>
    <td align="right">   126216.26</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    60565.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.841246E+11</td>
    <td align="right">0.589562E+11</td>
    <td align="right">   123456.30</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    66783.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.883136E+11</td>
    <td align="right">0.579502E+11</td>
    <td align="right">   126767.82</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    56787.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.903412E+11</td>
    <td align="right">0.594917E+11</td>
    <td align="right">   125860.83</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    64193.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.805162E+11</td>
    <td align="right">0.494828E+11</td>
    <td align="right">   126940.39</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    40280.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.680110E+11</td>
    <td align="right">0.458588E+11</td>
    <td align="right">   125116.77</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">    58593.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.372932E+11</td>
    <td align="right">0.247042E+11</td>
    <td align="right">    73836.34</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    45847.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256483E+11</td>
    <td align="right">0.157251E+11</td>
    <td align="right">    71624.24</td>
    <td align="right">12-DEC-15:40</td>
    <td align="right">    38542.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.677117E+12</td>
    <td align="right">0.445555E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172788E+11</td>
    <td align="right">0.103186E+11</td>
    <td align="right">    66756.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38542.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.903412E+11</td>
    <td align="right">0.594917E+11</td>
    <td align="right">   126940.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66783.35</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      858.50</td>
    <td align="right">     4653.07</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      959.12</td>
    <td align="right">     5212.66</td>
    <td align="right">23-JAN-12:17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      854.11</td>
    <td align="right">     4657.45</td>
    <td align="right">26-FEB-07:40</td>
    <td align="right">      949.45</td>
    <td align="right">     5177.02</td>
    <td align="right">01-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      778.77</td>
    <td align="right">     4672.80</td>
    <td align="right">26-MAR-07:25</td>
    <td align="right">      973.56</td>
    <td align="right">     5062.69</td>
    <td align="right">01-MAR-12:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      942.35</td>
    <td align="right">     4698.11</td>
    <td align="right">30-APR-07:10</td>
    <td align="right">      788.61</td>
    <td align="right">     4784.58</td>
    <td align="right">03-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      938.84</td>
    <td align="right">     4718.26</td>
    <td align="right">29-MAY-06:47</td>
    <td align="right">      741.40</td>
    <td align="right">     4488.68</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      944.66</td>
    <td align="right">     4731.70</td>
    <td align="right">25-JUN-07:10</td>
    <td align="right">      682.54</td>
    <td align="right">     4003.65</td>
    <td align="right">01-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1110.75</td>
    <td align="right">     4737.08</td>
    <td align="right">23-JUL-06:56</td>
    <td align="right">      551.99</td>
    <td align="right">     3808.41</td>
    <td align="right">03-JUL-12:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      948.44</td>
    <td align="right">     4736.04</td>
    <td align="right">06-AUG-07:10</td>
    <td align="right">      659.25</td>
    <td align="right">     3884.85</td>
    <td align="right">31-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.73</td>
    <td align="right">     4726.81</td>
    <td align="right">03-SEP-07:04</td>
    <td align="right">      654.85</td>
    <td align="right">     4127.59</td>
    <td align="right">29-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      966.08</td>
    <td align="right">     4710.01</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      751.51</td>
    <td align="right">     4648.40</td>
    <td align="right">31-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      897.14</td>
    <td align="right">     4684.30</td>
    <td align="right">05-NOV-06:50</td>
    <td align="right">      871.14</td>
    <td align="right">     4934.27</td>
    <td align="right">30-NOV-12:50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      917.26</td>
    <td align="right">     4665.66</td>
    <td align="right">03-DEC-07:50</td>
    <td align="right">      876.75</td>
    <td align="right">     5148.68</td>
    <td align="right">29-DEC-12:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      932.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      787.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      778.77</td>
    <td align="right">     4653.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">      551.99</td>
    <td align="right">     3808.41</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1110.75</td>
    <td align="right">     4737.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">      973.56</td>
    <td align="right">     5212.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257740E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     6660.54</td>
    <td align="right">04-JAN-06:02</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223195E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     5503.54</td>
    <td align="right">23-FEB-06:03</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263267E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     6322.07</td>
    <td align="right">08-MAR-06:03</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249568E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     6042.02</td>
    <td align="right">22-APR-05:03</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351304E+10</td>
    <td align="right">        0.40</td>
    <td align="right">    10610.49</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370855E+10</td>
    <td align="right">        0.43</td>
    <td align="right">    12611.15</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375296E+10</td>
    <td align="right">        0.42</td>
    <td align="right">    12611.15</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430457E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    12611.15</td>
    <td align="right">03-AUG-04:02</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.361289E+10</td>
    <td align="right">        0.42</td>
    <td align="right">    12611.15</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373266E+10</td>
    <td align="right">        0.41</td>
    <td align="right">    12611.15</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290044E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     8230.76</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268932E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     6660.54</td>
    <td align="right">18-DEC-06:02</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381521E+11</td>
    <td align="right">        0.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223195E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     5503.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430457E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    12611.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165040E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     3887.14</td>
    <td align="right">02-JAN-05:03</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152503E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     3887.14</td>
    <td align="right">28-FEB-06:03</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177658E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     3912.11</td>
    <td align="right">30-MAR-05:02</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186735E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     5919.59</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281901E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     9044.90</td>
    <td align="right">06-MAY-05:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294446E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     9044.90</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292287E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     9044.90</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.310848E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     9044.90</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258456E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     9044.90</td>
    <td align="right">02-SEP-05:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270839E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     9044.90</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194926E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     6644.34</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173381E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     4691.73</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275902E+11</td>
    <td align="right">        0.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152503E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     3887.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310848E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     9044.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149108E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     3692.97</td>
    <td align="right">02-JAN-06:03</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143344E+10</td>
    <td align="right">        0.31</td>
    <td align="right">     2783.78</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169804E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     3066.90</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188719E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     3933.98</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298507E+10</td>
    <td align="right">        0.42</td>
    <td align="right">    10057.85</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317527E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    10057.85</td>
    <td align="right">03-JUN-05:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310435E+10</td>
    <td align="right">        0.43</td>
    <td align="right">    10057.85</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.323747E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    10057.85</td>
    <td align="right">05-AUG-05:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258139E+10</td>
    <td align="right">        0.40</td>
    <td align="right">    10057.85</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264696E+10</td>
    <td align="right">        0.39</td>
    <td align="right">    10057.85</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174864E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     3978.75</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155472E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     3079.11</td>
    <td align="right">15-DEC-15:50</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275436E+11</td>
    <td align="right">        0.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143344E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     2783.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323747E+10</td>
    <td align="right">        0.45</td>
    <td align="right">    10057.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.54</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.38</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.49</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.89</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       79.40</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.57</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.34</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       64.09</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.46</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.51</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.26</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.67</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.34</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       79.40</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      858.50</td>
    <td align="right">     4653.07</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">       80.66</td>
    <td align="right">       82.22</td>
    <td align="right">      959.12</td>
    <td align="right">     5212.66</td>
    <td align="right">23-JAN-12:17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      854.11</td>
    <td align="right">     4657.45</td>
    <td align="right">26-FEB-07:40</td>
    <td align="right">       80.68</td>
    <td align="right">       82.22</td>
    <td align="right">      949.45</td>
    <td align="right">     5177.02</td>
    <td align="right">01-FEB-12:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      778.77</td>
    <td align="right">     4672.80</td>
    <td align="right">26-MAR-07:25</td>
    <td align="right">       80.75</td>
    <td align="right">       82.22</td>
    <td align="right">      973.56</td>
    <td align="right">     5062.69</td>
    <td align="right">01-MAR-12:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      942.35</td>
    <td align="right">     4698.11</td>
    <td align="right">30-APR-07:10</td>
    <td align="right">       80.86</td>
    <td align="right">       82.22</td>
    <td align="right">      788.61</td>
    <td align="right">     4784.58</td>
    <td align="right">03-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      938.84</td>
    <td align="right">     4718.26</td>
    <td align="right">29-MAY-06:47</td>
    <td align="right">       80.95</td>
    <td align="right">       82.22</td>
    <td align="right">      741.40</td>
    <td align="right">     4488.68</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      944.66</td>
    <td align="right">     4731.70</td>
    <td align="right">25-JUN-07:10</td>
    <td align="right">       81.01</td>
    <td align="right">       82.22</td>
    <td align="right">      682.54</td>
    <td align="right">     4003.65</td>
    <td align="right">01-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1110.75</td>
    <td align="right">     4737.08</td>
    <td align="right">23-JUL-06:56</td>
    <td align="right">       81.03</td>
    <td align="right">       82.22</td>
    <td align="right">      551.99</td>
    <td align="right">     3808.41</td>
    <td align="right">03-JUL-12:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      948.44</td>
    <td align="right">     4736.04</td>
    <td align="right">06-AUG-07:10</td>
    <td align="right">       81.03</td>
    <td align="right">       82.22</td>
    <td align="right">      659.25</td>
    <td align="right">     3884.85</td>
    <td align="right">31-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.73</td>
    <td align="right">     4726.81</td>
    <td align="right">03-SEP-07:04</td>
    <td align="right">       80.99</td>
    <td align="right">       82.22</td>
    <td align="right">      654.85</td>
    <td align="right">     4127.59</td>
    <td align="right">29-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      966.08</td>
    <td align="right">     4710.01</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">       80.91</td>
    <td align="right">       82.22</td>
    <td align="right">      751.51</td>
    <td align="right">     4648.40</td>
    <td align="right">31-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      897.14</td>
    <td align="right">     4684.30</td>
    <td align="right">05-NOV-06:50</td>
    <td align="right">       80.80</td>
    <td align="right">       82.22</td>
    <td align="right">      871.14</td>
    <td align="right">     4934.27</td>
    <td align="right">30-NOV-12:50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      917.26</td>
    <td align="right">     4665.66</td>
    <td align="right">03-DEC-07:50</td>
    <td align="right">       80.71</td>
    <td align="right">       82.22</td>
    <td align="right">      876.75</td>
    <td align="right">     5148.68</td>
    <td align="right">29-DEC-12:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      932.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      787.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      778.77</td>
    <td align="right">     4653.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.66</td>
    <td align="right">       82.22</td>
    <td align="right">      551.99</td>
    <td align="right">     3808.41</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1110.75</td>
    <td align="right">     4737.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.03</td>
    <td align="right">       82.22</td>
    <td align="right">      973.56</td>
    <td align="right">     5212.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.77</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.75</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.65</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.48</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.72</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.04</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.34</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.29</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.26</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.37</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.78</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.53</td>
    <td align="right">        3.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       84.00</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.75</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.26</td>
    <td align="right">        3.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.14</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.03</td>
    <td align="right">        4.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.57</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.84</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.71</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.04</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.97</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.37</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.84</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.92</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.34</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.19</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.96</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.03</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.97</td>
    <td align="right">        4.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.01</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.67</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.48</td>
    <td align="right">        3.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.45</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.62</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.17</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.42</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.04</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.07</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.03</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.53</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.16</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.45</td>
    <td align="right">        5.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.44</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.62</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.07</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.72</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.98</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.62</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.02</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.16</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.08</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.18</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.50</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.07</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.44</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.98</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.01</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.01</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.88</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.76</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.89</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.62</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.31</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.83</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.31</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.82</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.69</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.01</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.79</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.41</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.05</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.55</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.86</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.45</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.77</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.07</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.17</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.76</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.96</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.34</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.55</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.85</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.04</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.01</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.51</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.55</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.92</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.27</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.79</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.09</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.80</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.78</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.65</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       55.26</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.85</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.55</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.38</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.64</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.62</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.04</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.07</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.83</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.05</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.60</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.64</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.14</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.35</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.85</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.21</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.38</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.07</td>
    <td align="right">        0.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.56</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.17</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.34</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.06</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.34</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.41</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.52</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.25</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.46</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.42</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.95</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.59</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.09</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.34</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.17</td>
    <td align="right">        4.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.73</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.80</td>
    <td align="right">        4.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.77</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.96</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.19</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.16</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.04</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.23</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.27</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.46</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.16</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       67.94</td>
    <td align="right">        2.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.77</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.96</td>
    <td align="right">        5.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.56</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.96</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.26</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.20</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.93</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.79</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.17</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.61</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.72</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.95</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.84</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.32</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       57.31</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.96</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.93</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.41</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.68</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.85</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.22</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.72</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.21</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.05</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.50</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.91</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.30</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.67</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.18</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.41</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">        0.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.52</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.63</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.29</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.57</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.67</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.98</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.04</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.28</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.64</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.27</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.82</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       65.70</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.52</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.67</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.55</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.78</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.09</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.75</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.03</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.52</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.17</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.67</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.21</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.53</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.21</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.55</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.75</td>
    <td align="right">        0.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.12</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.33</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.20</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.69</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.58</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.55</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.08</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.49</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        9.21</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.63</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.69</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.38</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       62.94</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.12</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.58</td>
    <td align="right">        0.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.902051E+10</td>
    <td align="right">0.226216E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107050E+11</td>
    <td align="right">0.122691E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130848E+11</td>
    <td align="right">0.906506E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180952E+11</td>
    <td align="right">  3723079.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.366094E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390102E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324425E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288551E+11</td>
    <td align="right"> 16352132.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164321E+11</td>
    <td align="right"> 97160296.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120766E+11</td>
    <td align="right">0.121661E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283652E+12</td>
    <td align="right">0.572942E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.902051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390102E+11</td>
    <td align="right">0.226216E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.594669E+10</td>
    <td align="right"> 25098039.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.739670E+10</td>
    <td align="right"> 13944141.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.891400E+10</td>
    <td align="right"> 26432831.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129117E+11</td>
    <td align="right">  1382994.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.218634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236463E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109556E+11</td>
    <td align="right">  6624010.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.801275E+10</td>
    <td align="right"> 30045735.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186961E+12</td>
    <td align="right">0.103528E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.594669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244553E+11</td>
    <td align="right"> 30045735.72</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.700964E+10</td>
    <td align="right"> 68123465.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.825225E+10</td>
    <td align="right"> 26123728.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.979026E+10</td>
    <td align="right"> 15957357.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237726E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.257995E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263114E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196333E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.867058E+10</td>
    <td align="right"> 31478335.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201340E+12</td>
    <td align="right">0.141683E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.700964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263114E+11</td>
    <td align="right"> 68123465.09</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257740E+10</td>
    <td align="right">0.238827E+11</td>
    <td align="right">0.246144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223195E+10</td>
    <td align="right">0.330209E+11</td>
    <td align="right">0.144609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263267E+10</td>
    <td align="right">0.401483E+11</td>
    <td align="right">0.143766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249568E+10</td>
    <td align="right">0.636364E+11</td>
    <td align="right">0.133132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351304E+10</td>
    <td align="right">0.116234E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370855E+10</td>
    <td align="right">0.123934E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375296E+10</td>
    <td align="right">0.131378E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430457E+10</td>
    <td align="right">0.139027E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.361289E+10</td>
    <td align="right">0.118744E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373266E+10</td>
    <td align="right">0.102118E+12</td>
    <td align="right"> 34085863.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290044E+10</td>
    <td align="right">0.552166E+11</td>
    <td align="right">0.236551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268932E+10</td>
    <td align="right">0.365524E+11</td>
    <td align="right">0.152490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381521E+11</td>
    <td align="right">0.983892E+12</td>
    <td align="right">0.727386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223195E+10</td>
    <td align="right">0.238827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430457E+10</td>
    <td align="right">0.139027E+12</td>
    <td align="right">0.246144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165040E+10</td>
    <td align="right">0.169290E+11</td>
    <td align="right">0.217344E+09</td>
    <td align="right">0.505856E+10</td>
    <td align="right">0.715517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152503E+10</td>
    <td align="right">0.236022E+11</td>
    <td align="right">0.156068E+09</td>
    <td align="right">0.245095E+10</td>
    <td align="right">0.121301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177658E+10</td>
    <td align="right">0.287919E+11</td>
    <td align="right">0.176894E+09</td>
    <td align="right">0.203965E+10</td>
    <td align="right">0.243811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186735E+10</td>
    <td align="right">0.453888E+11</td>
    <td align="right">  1106395.66</td>
    <td align="right"> 60956991.37</td>
    <td align="right">0.562226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281901E+10</td>
    <td align="right">0.752800E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242215E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294446E+10</td>
    <td align="right">0.766778E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292817E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292287E+10</td>
    <td align="right">0.809148E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318190E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.310848E+10</td>
    <td align="right">0.839122E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.313026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258456E+10</td>
    <td align="right">0.764965E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211664E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270839E+10</td>
    <td align="right">0.649647E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 90637418.01</td>
    <td align="right">0.177981E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194926E+10</td>
    <td align="right">0.370657E+11</td>
    <td align="right">  5299208.77</td>
    <td align="right">0.402915E+09</td>
    <td align="right">0.471351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173381E+10</td>
    <td align="right">0.254303E+11</td>
    <td align="right">0.166492E+09</td>
    <td align="right">0.349847E+10</td>
    <td align="right">0.249042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275902E+11</td>
    <td align="right">0.635454E+12</td>
    <td align="right">0.723203E+09</td>
    <td align="right">0.136021E+11</td>
    <td align="right">0.172782E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152503E+10</td>
    <td align="right">0.169290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.715517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310848E+10</td>
    <td align="right">0.839122E+11</td>
    <td align="right">0.217344E+09</td>
    <td align="right">0.505856E+10</td>
    <td align="right">0.318190E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149108E+10</td>
    <td align="right">0.172788E+11</td>
    <td align="right">0.136640E+10</td>
    <td align="right">0.519970E+10</td>
    <td align="right">0.154385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143344E+10</td>
    <td align="right">0.245353E+11</td>
    <td align="right">0.846866E+09</td>
    <td align="right">0.245547E+10</td>
    <td align="right">0.465875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169804E+10</td>
    <td align="right">0.304688E+11</td>
    <td align="right">0.683244E+09</td>
    <td align="right">0.210579E+10</td>
    <td align="right">0.154043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188719E+10</td>
    <td align="right">0.488279E+11</td>
    <td align="right">  2682888.48</td>
    <td align="right"> 59368608.76</td>
    <td align="right">0.454784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298507E+10</td>
    <td align="right">0.817580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317527E+10</td>
    <td align="right">0.841246E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.280222E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310435E+10</td>
    <td align="right">0.883136E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302689E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.323747E+10</td>
    <td align="right">0.903412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258139E+10</td>
    <td align="right">0.805162E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201635E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264696E+10</td>
    <td align="right">0.680110E+11</td>
    <td align="right">  6431052.15</td>
    <td align="right"> 81078719.91</td>
    <td align="right">0.171025E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174864E+10</td>
    <td align="right">0.372932E+11</td>
    <td align="right"> 58753464.70</td>
    <td align="right">0.471692E+09</td>
    <td align="right">0.443595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155472E+10</td>
    <td align="right">0.256483E+11</td>
    <td align="right">0.916222E+09</td>
    <td align="right">0.384355E+10</td>
    <td align="right">0.210264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275436E+11</td>
    <td align="right">0.677117E+12</td>
    <td align="right">0.388060E+10</td>
    <td align="right">0.142167E+11</td>
    <td align="right">0.162086E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143344E+10</td>
    <td align="right">0.172788E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323747E+10</td>
    <td align="right">0.903412E+11</td>
    <td align="right">0.136640E+10</td>
    <td align="right">0.519970E+10</td>
    <td align="right">0.302689E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579139E+10</td>
    <td align="right">0.651715E+09</td>
    <td align="right">0.226216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.800843E+10</td>
    <td align="right">0.464567E+09</td>
    <td align="right">0.122691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.973970E+10</td>
    <td align="right">0.712453E+09</td>
    <td align="right">0.906506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154693E+11</td>
    <td align="right">0.130154E+09</td>
    <td align="right">  3723079.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.328565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.347057E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.361289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251015E+11</td>
    <td align="right"> 21004157.55</td>
    <td align="right"> 16352132.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133728E+11</td>
    <td align="right">0.158823E+09</td>
    <td align="right"> 97160296.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.883562E+10</td>
    <td align="right">0.551612E+09</td>
    <td align="right">0.121661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381521E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242809E+12</td>
    <td align="right">0.269033E+10</td>
    <td align="right">0.572942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.347057E+11</td>
    <td align="right">0.712453E+09</td>
    <td align="right">0.226216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.409902E+10</td>
    <td align="right">0.197265E+09</td>
    <td align="right"> 25098039.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.572677E+10</td>
    <td align="right">0.144912E+09</td>
    <td align="right"> 13944141.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.698167E+10</td>
    <td align="right">0.155748E+09</td>
    <td align="right"> 26432831.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1382994.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197542E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.310848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161426E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.900635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6624010.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.613648E+10</td>
    <td align="right">0.142455E+09</td>
    <td align="right"> 30045735.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158731E+12</td>
    <td align="right">0.640380E+09</td>
    <td align="right">0.103528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.409902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213469E+11</td>
    <td align="right">0.197265E+09</td>
    <td align="right"> 30045735.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.420665E+10</td>
    <td align="right">0.131190E+10</td>
    <td align="right"> 68123465.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.599284E+10</td>
    <td align="right">0.825967E+09</td>
    <td align="right"> 26123728.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.742174E+10</td>
    <td align="right">0.670478E+09</td>
    <td align="right"> 15957357.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119565E+11</td>
    <td align="right">  2682888.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226951E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.323747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230740E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169799E+11</td>
    <td align="right">  6431052.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.914117E+10</td>
    <td align="right"> 58753464.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622482E+10</td>
    <td align="right">0.891039E+09</td>
    <td align="right"> 31478335.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275436E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170029E+12</td>
    <td align="right">0.376726E+10</td>
    <td align="right">0.141683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.420665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230740E+11</td>
    <td align="right">0.131190E+10</td>
    <td align="right"> 68123465.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143627E+10</td>
    <td align="right">0.234667E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42334818.69</td>
    <td align="right"> 49473364.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.185024E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133274E+10</td>
    <td align="right">0.303182E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 27141739.70</td>
    <td align="right">0.143112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.986604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145170E+10</td>
    <td align="right">0.493506E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 32897338.10</td>
    <td align="right">0.303874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.127532E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.499500E+09</td>
    <td align="right">0.945126E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12961946.76</td>
    <td align="right">0.215843E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.270006E+11</td>
    <td align="right">        0.00</td>
    <td align="right">     3189.87</td>
    <td align="right">0.303421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   336096.11</td>
    <td align="right">0.299389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">    45434.33</td>
    <td align="right">0.330340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   431212.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.322914E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.320406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.345486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.259814E+11</td>
    <td align="right">        0.00</td>
    <td align="right">    78584.69</td>
    <td align="right">0.445487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   767233.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.456706E+09</td>
    <td align="right">0.190597E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 11270963.29</td>
    <td align="right">0.308822E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112105E+10</td>
    <td align="right">0.709137E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 29571235.90</td>
    <td align="right"> 77027087.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.826351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167279E+10</td>
    <td align="right">0.504585E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 36222924.69</td>
    <td align="right"> 96424709.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.143505E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797109E+10</td>
    <td align="right">0.198215E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.192528E+09</td>
    <td align="right">0.316324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.692564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.234667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49473364.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167279E+10</td>
    <td align="right">0.322914E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 42334818.69</td>
    <td align="right">0.543930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.185024E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309409E+10</td>
    <td align="right">0.121277E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11121104.43</td>
    <td align="right">0.164457E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.551494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219171E+10</td>
    <td align="right">0.148020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7358613.65</td>
    <td align="right">0.193429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215543E+10</td>
    <td align="right">0.227283E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10701289.23</td>
    <td align="right">0.301950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397078E+09</td>
    <td align="right">0.407999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6432406.86</td>
    <td align="right">0.228581E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.149995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.909579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   109811.33</td>
    <td align="right"> 88458203.19</td>
    <td align="right">        0.00</td>
    <td align="right">   312961.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1177011.59</td>
    <td align="right">0.950889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    59102.32</td>
    <td align="right"> 93109096.99</td>
    <td align="right">        0.00</td>
    <td align="right">   641858.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.109153E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.112206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100709E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    28158.75</td>
    <td align="right">0.109121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">   122693.94</td>
    <td align="right">0.171054E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1727188.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.314719E+09</td>
    <td align="right">0.701344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5532840.90</td>
    <td align="right">0.120168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.150840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105515E+10</td>
    <td align="right">0.319677E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11165262.63</td>
    <td align="right">0.119630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.359984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251318E+10</td>
    <td align="right">0.260533E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10029906.01</td>
    <td align="right">0.142313E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.448234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117226E+11</td>
    <td align="right">0.735140E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 62633031.32</td>
    <td align="right">0.188392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.242429E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.121277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 88458203.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.309409E+10</td>
    <td align="right">0.112206E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 11165262.63</td>
    <td align="right">0.301950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.551494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427574E+10</td>
    <td align="right">0.121477E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4447277.30</td>
    <td align="right">0.337160E+09</td>
    <td align="right">  2871527.15</td>
    <td align="right">0.279245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242638E+10</td>
    <td align="right">0.148598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4002027.01</td>
    <td align="right">0.408968E+09</td>
    <td align="right"> 19741574.31</td>
    <td align="right">0.190308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.258030E+10</td>
    <td align="right">0.221626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6960359.36</td>
    <td align="right">0.569357E+09</td>
    <td align="right">  1254011.82</td>
    <td align="right">0.328517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505511E+09</td>
    <td align="right">0.393397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5362653.63</td>
    <td align="right">0.458698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.125223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   117509.41</td>
    <td align="right">0.879808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   123293.20</td>
    <td align="right"> 86777395.64</td>
    <td align="right">        0.00</td>
    <td align="right">   427570.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    19104.22</td>
    <td align="right">0.926032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    65258.89</td>
    <td align="right"> 85053312.45</td>
    <td align="right">        0.00</td>
    <td align="right">   208415.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.108223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.108881E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.106344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">   141428.66</td>
    <td align="right">0.170633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1607953.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450728E+09</td>
    <td align="right">0.665825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3872544.08</td>
    <td align="right">0.188010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.106999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146894E+10</td>
    <td align="right">0.280761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7184135.67</td>
    <td align="right">0.498135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.227919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.324659E+10</td>
    <td align="right">0.220757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3996298.06</td>
    <td align="right">0.572804E+09</td>
    <td align="right">   540189.57</td>
    <td align="right">0.220967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149543E+11</td>
    <td align="right">0.709276E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 36155275.86</td>
    <td align="right">0.369156E+10</td>
    <td align="right"> 24407302.85</td>
    <td align="right">0.147940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.121477E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 85053312.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427574E+10</td>
    <td align="right">0.108881E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  7184135.67</td>
    <td align="right">0.572804E+09</td>
    <td align="right"> 19741574.31</td>
    <td align="right">0.328517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150669E+10</td>
    <td align="right">0.191536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    23235.65</td>
    <td align="right">0.158109E+09</td>
    <td align="right">0.134295E+09</td>
    <td align="right">  6751134.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.874469E+09</td>
    <td align="right">0.249960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    75743.92</td>
    <td align="right">0.167292E+09</td>
    <td align="right"> 61537970.50</td>
    <td align="right"> 59233112.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109728E+10</td>
    <td align="right">0.456016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   263713.12</td>
    <td align="right">0.178232E+09</td>
    <td align="right"> 72880112.82</td>
    <td align="right">0.143359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238595E+09</td>
    <td align="right">0.830669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   706274.24</td>
    <td align="right">0.210361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.140078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9815.11</td>
    <td align="right">0.228373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    26654.90</td>
    <td align="right"> 23529019.34</td>
    <td align="right">        0.00</td>
    <td align="right">   129216.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5886.51</td>
    <td align="right">0.252158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     2011.06</td>
    <td align="right"> 28809384.63</td>
    <td align="right">        0.00</td>
    <td align="right">    17145.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.295534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46762833.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.288960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39482925.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49135.21</td>
    <td align="right">0.257381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     8795.00</td>
    <td align="right">0.113936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   268422.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178275E+09</td>
    <td align="right">0.162524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   445846.43</td>
    <td align="right"> 90455284.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.134972E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.671573E+09</td>
    <td align="right">0.533596E+09</td>
    <td align="right">    14979.42</td>
    <td align="right">   470465.60</td>
    <td align="right">0.222529E+09</td>
    <td align="right">  2121544.81</td>
    <td align="right">0.154773E+09</td>
    <td align="right">     4110.34</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119293E+10</td>
    <td align="right">0.371960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    70197.31</td>
    <td align="right">0.254434E+09</td>
    <td align="right"> 89938034.77</td>
    <td align="right"> 24818827.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575988E+10</td>
    <td align="right">0.174830E+11</td>
    <td align="right">    14979.42</td>
    <td align="right">  2092937.24</td>
    <td align="right">0.153393E+10</td>
    <td align="right">0.360773E+09</td>
    <td align="right">0.664400E+09</td>
    <td align="right">     4110.34</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.191536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23529019.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150669E+10</td>
    <td align="right">0.295534E+10</td>
    <td align="right">    14979.42</td>
    <td align="right">   706274.24</td>
    <td align="right">0.254434E+09</td>
    <td align="right">0.134295E+09</td>
    <td align="right">0.154773E+09</td>
    <td align="right">     4110.34</td>
    <td align="right">        0.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154642E+10</td>
    <td align="right">0.136196E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    13595.27</td>
    <td align="right">0.198534E+09</td>
    <td align="right"> 91406619.32</td>
    <td align="right"> 15088163.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.916557E+09</td>
    <td align="right">0.225789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   115142.99</td>
    <td align="right">0.166824E+09</td>
    <td align="right"> 36604010.34</td>
    <td align="right"> 45292337.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.989647E+09</td>
    <td align="right">0.404194E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   441935.39</td>
    <td align="right">0.216034E+09</td>
    <td align="right"> 70797611.82</td>
    <td align="right">0.260765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167925E+09</td>
    <td align="right">0.711191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   895180.33</td>
    <td align="right">0.315435E+09</td>
    <td align="right">   433171.82</td>
    <td align="right">0.243177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9845.97</td>
    <td align="right">0.189423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    14174.99</td>
    <td align="right">0.128214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   125126.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5905.02</td>
    <td align="right">0.210023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      943.33</td>
    <td align="right"> 59442527.60</td>
    <td align="right">        0.00</td>
    <td align="right">    18273.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.240625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.228405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49289.71</td>
    <td align="right">0.187863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     5590.08</td>
    <td align="right">0.416668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   164481.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184518E+09</td>
    <td align="right">0.127216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   329891.75</td>
    <td align="right">0.255021E+09</td>
    <td align="right">   422595.03</td>
    <td align="right">0.117036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.604875E+09</td>
    <td align="right">0.411724E+09</td>
    <td align="right">    14285.96</td>
    <td align="right">   339738.43</td>
    <td align="right">0.305161E+09</td>
    <td align="right">  1299858.85</td>
    <td align="right">0.218066E+09</td>
    <td align="right">     4863.83</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121036E+10</td>
    <td align="right">0.233445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    44503.87</td>
    <td align="right">0.348578E+09</td>
    <td align="right"> 72635335.73</td>
    <td align="right"> 28501431.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562036E+10</td>
    <td align="right">0.139581E+11</td>
    <td align="right">    14285.96</td>
    <td align="right">  2200696.42</td>
    <td align="right">0.268521E+10</td>
    <td align="right">0.273599E+09</td>
    <td align="right">0.928234E+09</td>
    <td align="right">     4863.83</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.136196E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59442527.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154642E+10</td>
    <td align="right">0.240625E+10</td>
    <td align="right">    14285.96</td>
    <td align="right">   895180.33</td>
    <td align="right">0.416668E+09</td>
    <td align="right"> 91406619.32</td>
    <td align="right">0.260765E+09</td>
    <td align="right">     4863.83</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.887802E+09</td>
    <td align="right">0.402660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3465395.75</td>
    <td align="right">0.117318E+09</td>
    <td align="right"> 75783080.05</td>
    <td align="right">0.146510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.597896E+09</td>
    <td align="right">0.583952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1933943.51</td>
    <td align="right">0.110286E+09</td>
    <td align="right"> 36983319.81</td>
    <td align="right">0.698309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.968932E+09</td>
    <td align="right">0.642547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1560398.84</td>
    <td align="right">0.153509E+09</td>
    <td align="right"> 77926973.55</td>
    <td align="right">0.552473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240141E+09</td>
    <td align="right">0.908805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   980123.66</td>
    <td align="right">0.264765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.198120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10902.69</td>
    <td align="right">0.234284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    25818.12</td>
    <td align="right"> 32798712.42</td>
    <td align="right">        0.00</td>
    <td align="right">   139227.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6538.78</td>
    <td align="right">0.249723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     1790.35</td>
    <td align="right"> 47740102.80</td>
    <td align="right">        0.00</td>
    <td align="right">    19489.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.297105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60597030.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.305998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63822737.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    54579.75</td>
    <td align="right">0.292684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     9745.66</td>
    <td align="right">0.173909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   292801.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164422E+09</td>
    <td align="right">0.219522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1019423.10</td>
    <td align="right"> 85970399.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.242725E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.440532E+09</td>
    <td align="right">0.922112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3166058.63</td>
    <td align="right">0.169842E+09</td>
    <td align="right">   399853.20</td>
    <td align="right">0.882371E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816622E+09</td>
    <td align="right">0.741475E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3065371.54</td>
    <td align="right">0.170069E+09</td>
    <td align="right"> 47822000.78</td>
    <td align="right">0.101917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411642E+10</td>
    <td align="right">0.201947E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 15228069.17</td>
    <td align="right">0.145063E+10</td>
    <td align="right">0.238915E+09</td>
    <td align="right">0.505873E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.402660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32798712.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.968932E+09</td>
    <td align="right">0.305998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3465395.75</td>
    <td align="right">0.264765E+09</td>
    <td align="right"> 77926973.55</td>
    <td align="right">0.146510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149359E+10</td>
    <td align="right">0.148038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   199077.65</td>
    <td align="right">0.233523E+09</td>
    <td align="right">0.132096E+09</td>
    <td align="right">0.189682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.917475E+09</td>
    <td align="right">0.229209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   261791.35</td>
    <td align="right">0.229078E+09</td>
    <td align="right"> 65202027.65</td>
    <td align="right">0.116652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111429E+10</td>
    <td align="right">0.307947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   795587.61</td>
    <td align="right">0.322679E+09</td>
    <td align="right"> 80744091.56</td>
    <td align="right">0.287170E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288587E+09</td>
    <td align="right">0.674704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   657272.36</td>
    <td align="right">0.409571E+09</td>
    <td align="right">   123405.40</td>
    <td align="right">0.142284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    21260.62</td>
    <td align="right">0.165141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    12862.31</td>
    <td align="right">0.321298E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   123292.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6477.92</td>
    <td align="right">0.191890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     1645.76</td>
    <td align="right">0.155331E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    19435.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.219755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.221491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    54071.80</td>
    <td align="right">0.184067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     5791.82</td>
    <td align="right">0.533636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   160205.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240501E+09</td>
    <td align="right">0.120002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   341579.82</td>
    <td align="right">0.353178E+09</td>
    <td align="right">   463595.29</td>
    <td align="right"> 95718177.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.724131E+09</td>
    <td align="right">0.332150E+09</td>
    <td align="right">    16070.28</td>
    <td align="right">   549734.85</td>
    <td align="right">0.444847E+09</td>
    <td align="right">  5157656.96</td>
    <td align="right">0.191366E+09</td>
    <td align="right">     4937.43</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123461E+10</td>
    <td align="right">0.232615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   240098.36</td>
    <td align="right">0.427675E+09</td>
    <td align="right"> 95876915.63</td>
    <td align="right">0.114123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.601325E+10</td>
    <td align="right">0.129481E+11</td>
    <td align="right">    16070.28</td>
    <td align="right">  3065441.90</td>
    <td align="right">0.386734E+10</td>
    <td align="right">0.379664E+09</td>
    <td align="right">0.113730E+10</td>
    <td align="right">     4937.43</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.148038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155331E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149359E+10</td>
    <td align="right">0.221491E+10</td>
    <td align="right">    16070.28</td>
    <td align="right">   795587.61</td>
    <td align="right">0.533636E+09</td>
    <td align="right">0.132096E+09</td>
    <td align="right">0.287170E+09</td>
    <td align="right">     4937.43</td>
    <td align="right">        0.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172716E+10</td>
    <td align="right">0.183869E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   145476.08</td>
    <td align="right"> 68075245.61</td>
    <td align="right">  2063005.65</td>
    <td align="right">0.114384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.998693E+09</td>
    <td align="right">0.203810E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   104038.70</td>
    <td align="right">0.120049E+09</td>
    <td align="right"> 12242857.47</td>
    <td align="right"> 70181911.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121030E+10</td>
    <td align="right">0.353582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   100681.69</td>
    <td align="right">0.211078E+09</td>
    <td align="right">  9908277.25</td>
    <td align="right"> 89294286.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254289E+09</td>
    <td align="right">0.834730E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   248573.50</td>
    <td align="right">0.270454E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 51915255.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      312.99</td>
    <td align="right">0.370454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41768794.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    70630.19</td>
    <td align="right">0.456154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45950014.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.540351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73001251.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.554831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46367952.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.420688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     9147.92</td>
    <td align="right"> 59789052.70</td>
    <td align="right">        0.00</td>
    <td align="right">   104369.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140107E+09</td>
    <td align="right">0.306702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   827612.46</td>
    <td align="right"> 45097044.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.202730E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.541528E+09</td>
    <td align="right">0.880739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1054832.40</td>
    <td align="right"> 34737472.15</td>
    <td align="right">        0.00</td>
    <td align="right">0.343125E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135135E+10</td>
    <td align="right">0.564907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   232438.25</td>
    <td align="right"> 51564343.42</td>
    <td align="right">  1159907.84</td>
    <td align="right">0.114992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.622349E+10</td>
    <td align="right">0.295134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  2722801.00</td>
    <td align="right">0.106793E+10</td>
    <td align="right"> 25374048.21</td>
    <td align="right">0.986726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.183869E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34737472.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172716E+10</td>
    <td align="right">0.554831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1054832.40</td>
    <td align="right">0.270454E+09</td>
    <td align="right"> 12242857.47</td>
    <td align="right">0.343125E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175127E+10</td>
    <td align="right">0.147442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   113635.18</td>
    <td align="right"> 99587101.66</td>
    <td align="right">  4685339.29</td>
    <td align="right">0.202943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105998E+10</td>
    <td align="right">0.188585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   124287.01</td>
    <td align="right">0.135235E+09</td>
    <td align="right">  7038468.94</td>
    <td align="right"> 81418932.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114640E+10</td>
    <td align="right">0.371808E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   316876.72</td>
    <td align="right">0.209236E+09</td>
    <td align="right">  6877278.48</td>
    <td align="right">0.242849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191994E+09</td>
    <td align="right">0.836115E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   543566.32</td>
    <td align="right">0.322064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.157434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.46</td>
    <td align="right">0.333123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    75024.24</td>
    <td align="right">0.397798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67738882.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.459928E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98927944.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.449662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51831062.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.342868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     7147.82</td>
    <td align="right"> 75576603.21</td>
    <td align="right">        0.00</td>
    <td align="right">   113432.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155412E+09</td>
    <td align="right">0.255738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   612967.81</td>
    <td align="right"> 72892890.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.173512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.531513E+09</td>
    <td align="right">0.708926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1050116.50</td>
    <td align="right">0.101559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.400725E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133757E+10</td>
    <td align="right">0.361570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   260054.87</td>
    <td align="right">0.175951E+09</td>
    <td align="right">  5635390.67</td>
    <td align="right">0.216366E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617422E+10</td>
    <td align="right">0.250056E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  3028652.22</td>
    <td align="right">0.157857E+10</td>
    <td align="right"> 24236477.38</td>
    <td align="right">0.147536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.147442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51831062.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175127E+10</td>
    <td align="right">0.459928E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1050116.50</td>
    <td align="right">0.322064E+09</td>
    <td align="right">  7038468.94</td>
    <td align="right">0.400725E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127142E+10</td>
    <td align="right">0.396978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1508022.09</td>
    <td align="right"> 29007739.33</td>
    <td align="right">0.307840E+09</td>
    <td align="right">0.664417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.853993E+09</td>
    <td align="right">0.586415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   564659.37</td>
    <td align="right"> 32632168.29</td>
    <td align="right">0.198062E+09</td>
    <td align="right">0.186405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112522E+10</td>
    <td align="right">0.703452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   372500.46</td>
    <td align="right">0.121296E+09</td>
    <td align="right">0.282567E+09</td>
    <td align="right"> 77374608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270759E+09</td>
    <td align="right">0.121218E+10</td>
    <td align="right">  1001650.21</td>
    <td align="right">   266610.30</td>
    <td align="right">0.301330E+09</td>
    <td align="right"> 40550760.75</td>
    <td align="right"> 35910578.46</td>
    <td align="right">     5354.24</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.25</td>
    <td align="right">0.483537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70254539.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    79716.96</td>
    <td align="right">0.587199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65275883.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.678573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82393057.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.721499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61152085.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.559118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    12040.69</td>
    <td align="right"> 96043438.61</td>
    <td align="right">        0.00</td>
    <td align="right">   116081.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174691E+09</td>
    <td align="right">0.479932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   955334.99</td>
    <td align="right"> 63945173.30</td>
    <td align="right"> 15010139.64</td>
    <td align="right">0.197156E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403504E+09</td>
    <td align="right">0.156970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2912795.47</td>
    <td align="right"> 51874374.39</td>
    <td align="right"> 74742437.61</td>
    <td align="right">0.771022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.980379E+09</td>
    <td align="right">0.109372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1961490.22</td>
    <td align="right"> 53705882.88</td>
    <td align="right">0.257281E+09</td>
    <td align="right">0.630686E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508004E+10</td>
    <td align="right">0.406610E+11</td>
    <td align="right">  1001650.21</td>
    <td align="right">  8553453.60</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.117605E+10</td>
    <td align="right">0.256309E+10</td>
    <td align="right">     5354.24</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.396978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29007739.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127142E+10</td>
    <td align="right">0.721499E+10</td>
    <td align="right">  1001650.21</td>
    <td align="right">  2912795.47</td>
    <td align="right">0.301330E+09</td>
    <td align="right">0.307840E+09</td>
    <td align="right">0.771022E+09</td>
    <td align="right">     5354.24</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171603E+10</td>
    <td align="right">0.175161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   348228.31</td>
    <td align="right"> 88295653.78</td>
    <td align="right">  3003351.85</td>
    <td align="right">0.274030E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105790E+10</td>
    <td align="right">0.228470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   162498.24</td>
    <td align="right">0.125034E+09</td>
    <td align="right"> 12307181.87</td>
    <td align="right"> 95978701.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125287E+10</td>
    <td align="right">0.298611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   444117.42</td>
    <td align="right">0.264384E+09</td>
    <td align="right">  6702591.05</td>
    <td align="right">0.158286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277856E+09</td>
    <td align="right">0.868117E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   297968.80</td>
    <td align="right">0.335865E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 58740648.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      337.23</td>
    <td align="right">0.299484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    76100.22</td>
    <td align="right">0.370814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97848572.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.418175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97362065.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.438078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51366060.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.337839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     7092.81</td>
    <td align="right"> 69401403.92</td>
    <td align="right">        0.00</td>
    <td align="right">   115216.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162563E+09</td>
    <td align="right">0.252619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   585480.07</td>
    <td align="right"> 52411836.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.167625E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.682177E+09</td>
    <td align="right">0.725306E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   793634.01</td>
    <td align="right">0.100172E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.272475E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141308E+10</td>
    <td align="right">0.442904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   376510.64</td>
    <td align="right">0.149086E+09</td>
    <td align="right">  2362306.09</td>
    <td align="right">0.178775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.656255E+10</td>
    <td align="right">0.239087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  3015530.30</td>
    <td align="right">0.171017E+10</td>
    <td align="right"> 24375430.85</td>
    <td align="right">0.120603E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.175161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51366060.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171603E+10</td>
    <td align="right">0.438078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   793634.01</td>
    <td align="right">0.335865E+09</td>
    <td align="right"> 12307181.87</td>
    <td align="right">0.274030E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149234E+10</td>
    <td align="right">0.199665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   146722.31</td>
    <td align="right"> 82242495.76</td>
    <td align="right"> 19247343.22</td>
    <td align="right">0.133941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.878605E+09</td>
    <td align="right">0.252002E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   222844.81</td>
    <td align="right"> 88473199.81</td>
    <td align="right"> 11267237.53</td>
    <td align="right">0.101559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103718E+10</td>
    <td align="right">0.455970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   426886.21</td>
    <td align="right"> 96841164.09</td>
    <td align="right">  4919008.62</td>
    <td align="right">0.227129E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205745E+09</td>
    <td align="right">0.879421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   716186.25</td>
    <td align="right"> 90265636.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.144933E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.234439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    22116.58</td>
    <td align="right"> 19434988.51</td>
    <td align="right">        0.00</td>
    <td align="right">    70770.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   314970.01</td>
    <td align="right">0.262418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20991305.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.301148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35166990.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.297877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22126666.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6186.71</td>
    <td align="right">0.265359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     7969.57</td>
    <td align="right"> 37581966.64</td>
    <td align="right">        0.00</td>
    <td align="right">   286138.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161938E+09</td>
    <td align="right">0.170565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   613124.40</td>
    <td align="right"> 45050551.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.167624E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581340E+09</td>
    <td align="right">0.642275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   832914.50</td>
    <td align="right"> 68163435.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.267559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123421E+10</td>
    <td align="right">0.470760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   193515.40</td>
    <td align="right"> 98528680.66</td>
    <td align="right"> 10232257.46</td>
    <td align="right"> 90577339.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.559168E+10</td>
    <td align="right">0.182181E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  3182280.03</td>
    <td align="right">0.704867E+09</td>
    <td align="right"> 45665846.84</td>
    <td align="right">0.113368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.199665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19434988.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149234E+10</td>
    <td align="right">0.301148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   832914.50</td>
    <td align="right"> 98528680.66</td>
    <td align="right"> 19247343.22</td>
    <td align="right">0.267559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178465E+10</td>
    <td align="right">0.104205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    86756.31</td>
    <td align="right">0.197591E+09</td>
    <td align="right"> 16354185.16</td>
    <td align="right">0.119907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103532E+10</td>
    <td align="right">0.202458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   201324.30</td>
    <td align="right">0.153859E+09</td>
    <td align="right"> 12108277.56</td>
    <td align="right">0.107608E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120039E+10</td>
    <td align="right">0.352565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   534338.48</td>
    <td align="right">0.229868E+09</td>
    <td align="right"> 12922786.73</td>
    <td align="right">0.287433E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213888E+09</td>
    <td align="right">0.665414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   803942.93</td>
    <td align="right">0.356096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.239811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.197537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     9822.87</td>
    <td align="right">0.165660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    82422.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   367686.26</td>
    <td align="right">0.219495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78914776.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.246034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.237015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178749E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    66409.80</td>
    <td align="right">0.186521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     4710.72</td>
    <td align="right">0.509259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   207315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216122E+09</td>
    <td align="right">0.131575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   369089.93</td>
    <td align="right">0.276945E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.137754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684019E+09</td>
    <td align="right">0.416272E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   509150.08</td>
    <td align="right">0.291402E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142663E+10</td>
    <td align="right">0.271191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   138640.42</td>
    <td align="right">0.294964E+09</td>
    <td align="right"> 15433184.90</td>
    <td align="right">0.116337E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.656145E+10</td>
    <td align="right">0.141939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  2657776.05</td>
    <td align="right">0.287299E+10</td>
    <td align="right"> 56818434.35</td>
    <td align="right">0.130613E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.104205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78914776.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178465E+10</td>
    <td align="right">0.246034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   803942.93</td>
    <td align="right">0.509259E+09</td>
    <td align="right"> 16354185.16</td>
    <td align="right">0.296995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.863158E+09</td>
    <td align="right">0.366583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4750677.36</td>
    <td align="right"> 51898777.88</td>
    <td align="right">  8919715.03</td>
    <td align="right">0.195213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.602556E+09</td>
    <td align="right">0.561270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2490073.72</td>
    <td align="right"> 38813107.33</td>
    <td align="right">  8132216.58</td>
    <td align="right">0.858617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.953252E+09</td>
    <td align="right">0.616927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1801010.34</td>
    <td align="right"> 92772365.66</td>
    <td align="right">  5172747.32</td>
    <td align="right">0.658121E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234595E+09</td>
    <td align="right">0.975713E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   938351.73</td>
    <td align="right">0.133071E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.178533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.240574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    21140.82</td>
    <td align="right"> 22228111.96</td>
    <td align="right">        0.00</td>
    <td align="right">    80502.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   360236.31</td>
    <td align="right">0.259376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30770513.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.302906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40221058.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.318318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27083069.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    65064.22</td>
    <td align="right">0.308814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     8447.95</td>
    <td align="right"> 50030473.12</td>
    <td align="right">        0.00</td>
    <td align="right">   269939.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159723E+09</td>
    <td align="right">0.232766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1202144.63</td>
    <td align="right"> 38851209.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.278021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.407428E+09</td>
    <td align="right">0.997841E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3933524.33</td>
    <td align="right"> 64305085.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.105740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.831859E+09</td>
    <td align="right">0.806313E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4130448.49</td>
    <td align="right"> 57968035.90</td>
    <td align="right"> 11040175.37</td>
    <td align="right">0.133696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405300E+10</td>
    <td align="right">0.209522E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 19275819.37</td>
    <td align="right">0.648013E+09</td>
    <td align="right"> 33264854.30</td>
    <td align="right">0.632013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.366583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22228111.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.953252E+09</td>
    <td align="right">0.318318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4750677.36</td>
    <td align="right">0.133071E+09</td>
    <td align="right"> 11040175.37</td>
    <td align="right">0.195213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164469E+10</td>
    <td align="right">0.145042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   406172.37</td>
    <td align="right">0.174613E+09</td>
    <td align="right"> 29615292.85</td>
    <td align="right">0.277649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100805E+10</td>
    <td align="right">0.231733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   314558.72</td>
    <td align="right">0.157009E+09</td>
    <td align="right"> 17746433.70</td>
    <td align="right">0.148338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125044E+10</td>
    <td align="right">0.305821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   814769.25</td>
    <td align="right">0.257629E+09</td>
    <td align="right">  8531748.88</td>
    <td align="right">0.274619E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303890E+09</td>
    <td align="right">0.734851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   584481.94</td>
    <td align="right">0.297044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.115978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.179648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     9893.88</td>
    <td align="right">0.247113E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    83345.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   371645.64</td>
    <td align="right">0.208332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84652635.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.232820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.236440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159563E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    67124.92</td>
    <td align="right">0.192902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">     4757.11</td>
    <td align="right">0.460905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   209192.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252037E+09</td>
    <td align="right">0.133688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   389968.62</td>
    <td align="right">0.239183E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.110926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.806337E+09</td>
    <td align="right">0.433324E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   659293.54</td>
    <td align="right">0.287590E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.201089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141371E+10</td>
    <td align="right">0.313311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   346777.74</td>
    <td align="right">0.283351E+09</td>
    <td align="right"> 14842965.82</td>
    <td align="right">0.158034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.667959E+10</td>
    <td align="right">0.140024E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  3530673.16</td>
    <td align="right">0.276897E+10</td>
    <td align="right"> 70736441.25</td>
    <td align="right">0.128693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.145042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84652635.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164469E+10</td>
    <td align="right">0.236440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   814769.25</td>
    <td align="right">0.460905E+09</td>
    <td align="right"> 29615292.85</td>
    <td align="right">0.277649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
</body>
</html>
