    <td align="right">       11.33</td>
    <td align="right">       25.20</td>
    <td align="right">       11.33</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.17</td>
    <td align="right">       18.24</td>
    <td align="right">       20.17</td>
    <td align="right">       18.24</td>
    <td align="right">        2.33</td>
    <td align="right">       27.54</td>
    <td align="right">        2.33</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       96.00</td>
    <td align="right">       18.84</td>
    <td align="right">       96.00</td>
    <td align="right">       18.84</td>
    <td align="right">      371.67</td>
    <td align="right">       25.89</td>
    <td align="right">      371.67</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.67</td>
    <td align="right">       19.77</td>
    <td align="right">       21.67</td>
    <td align="right">       19.77</td>
    <td align="right">       83.83</td>
    <td align="right">       27.54</td>
    <td align="right">       83.83</td>
    <td align="right">       27.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.57</td>
    <td align="right">        0.83</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.74</td>
    <td align="right">        1.67</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       28.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       28.08</td>
    <td align="right">        2.67</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.94</td>
    <td align="right">        2.50</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.59</td>
    <td align="right">        1.33</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.46</td>
    <td align="right">        0.67</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.67</td>
    <td align="right">       27.89</td>
    <td align="right">       11.33</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       28.08</td>
    <td align="right">        2.67</td>
    <td align="right">       28.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.40</td>
    <td align="right">        0.33</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.36</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.38</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.50</td>
    <td align="right">       27.38</td>
    <td align="right">        1.50</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.40</td>
    <td align="right">        0.83</td>
    <td align="right">       27.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.51</td>
    <td align="right">        1.67</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.68</td>
    <td align="right">        3.50</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.91</td>
    <td align="right">        5.33</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.81</td>
    <td align="right">        5.00</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.74</td>
    <td align="right">        4.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.71</td>
    <td align="right">        1.33</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.50</td>
    <td align="right">       27.77</td>
    <td align="right">       21.50</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.91</td>
    <td align="right">        5.33</td>
    <td align="right">       27.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.58</td>
    <td align="right">        2.50</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.40</td>
    <td align="right">        0.33</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.36</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.54</td>
    <td align="right">        2.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       26.48</td>
    <td align="right">        7.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       25.63</td>
    <td align="right">       12.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       26.19</td>
    <td align="right">        3.33</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.56</td>
    <td align="right">        2.33</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.50</td>
    <td align="right">       26.43</td>
    <td align="right">       31.17</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       27.58</td>
    <td align="right">       12.50</td>
    <td align="right">       27.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.92</td>
    <td align="right">        2.00</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       28.13</td>
    <td align="right">        3.33</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       28.32</td>
    <td align="right">        2.33</td>
    <td align="right">       28.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       28.33</td>
    <td align="right">        2.83</td>
    <td align="right">       28.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       28.26</td>
    <td align="right">        2.67</td>
    <td align="right">       28.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.66</td>
    <td align="right">        1.83</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.49</td>
    <td align="right">        1.00</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.83</td>
    <td align="right">       28.15</td>
    <td align="right">       16.00</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       28.33</td>
    <td align="right">        3.33</td>
    <td align="right">       28.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      222.00</td>
    <td align="right">       23.62</td>
    <td align="right">       31.00</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.50</td>
    <td align="right">       23.41</td>
    <td align="right">       90.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      208.00</td>
    <td align="right">       23.64</td>
    <td align="right">       60.67</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      148.00</td>
    <td align="right">       23.67</td>
    <td align="right">       32.83</td>
    <td align="right">       25.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      139.50</td>
    <td align="right">       23.72</td>
    <td align="right">       32.67</td>
    <td align="right">       26.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.00</td>
    <td align="right">       23.75</td>
    <td align="right">      103.00</td>
    <td align="right">       24.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">       23.83</td>
    <td align="right">      363.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.33</td>
    <td align="right">       23.81</td>
    <td align="right">      414.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.17</td>
    <td align="right">       23.56</td>
    <td align="right">      382.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       87.50</td>
    <td align="right">       23.70</td>
    <td align="right">      171.33</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.17</td>
    <td align="right">       23.74</td>
    <td align="right">      145.17</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      314.00</td>
    <td align="right">       23.78</td>
    <td align="right">        2.50</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1450.17</td>
    <td align="right">       23.68</td>
    <td align="right">     1829.00</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.17</td>
    <td align="right">       23.41</td>
    <td align="right">        2.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      314.00</td>
    <td align="right">       23.83</td>
    <td align="right">      414.50</td>
    <td align="right">       26.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      415.50</td>
    <td align="right">       23.47</td>
    <td align="right">        2.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      345.50</td>
    <td align="right">       23.41</td>
    <td align="right">        4.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      335.00</td>
    <td align="right">       23.52</td>
    <td align="right">        6.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      209.50</td>
    <td align="right">       23.80</td>
    <td align="right">       16.67</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      171.50</td>
    <td align="right">       23.95</td>
    <td align="right">       21.17</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.33</td>
    <td align="right">       23.97</td>
    <td align="right">       83.00</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.33</td>
    <td align="right">       24.07</td>
    <td align="right">      375.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.83</td>
    <td align="right">       23.97</td>
    <td align="right">      417.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.33</td>
    <td align="right">       23.73</td>
    <td align="right">      365.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.83</td>
    <td align="right">       23.77</td>
    <td align="right">      117.50</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.83</td>
    <td align="right">       23.71</td>
    <td align="right">       86.00</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.67</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2513.17</td>
    <td align="right">       23.59</td>
    <td align="right">     1495.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.33</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      482.67</td>
    <td align="right">       24.07</td>
    <td align="right">      417.00</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.67</td>
    <td align="right">       22.78</td>
    <td align="right">       14.17</td>
    <td align="right">       19.92</td>
    <td align="right">       14.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      423.83</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      418.00</td>
    <td align="right">       23.01</td>
    <td align="right">        9.00</td>
    <td align="right">       22.09</td>
    <td align="right">        6.83</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      223.17</td>
    <td align="right">       23.62</td>
    <td align="right">        8.67</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      176.00</td>
    <td align="right">       23.86</td>
    <td align="right">       13.33</td>
    <td align="right">       25.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.83</td>
    <td align="right">       23.95</td>
    <td align="right">      130.33</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.67</td>
    <td align="right">       24.02</td>
    <td align="right">      393.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.33</td>
    <td align="right">       23.93</td>
    <td align="right">      426.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.83</td>
    <td align="right">       23.53</td>
    <td align="right">      362.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      266.50</td>
    <td align="right">       23.40</td>
    <td align="right">       92.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      365.50</td>
    <td align="right">       22.99</td>
    <td align="right">       50.33</td>
    <td align="right">       24.10</td>
    <td align="right">        2.67</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.43</td>
    <td align="right">       36.67</td>
    <td align="right">       20.79</td>
    <td align="right">       36.67</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2911.33</td>
    <td align="right">       22.98</td>
    <td align="right">     1536.83</td>
    <td align="right">       24.26</td>
    <td align="right">       60.33</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.33</td>
    <td align="right">       22.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       24.02</td>
    <td align="right">      426.83</td>
    <td align="right">       25.69</td>
    <td align="right">       36.67</td>
    <td align="right">       21.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.64</td>
    <td align="right">       88.50</td>
    <td align="right">       20.10</td>
    <td align="right">       88.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.53</td>
    <td align="right">       36.00</td>
    <td align="right">       20.18</td>
    <td align="right">       36.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.83</td>
    <td align="right">       22.01</td>
    <td align="right">       45.00</td>
    <td align="right">       20.74</td>
    <td align="right">       41.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      273.17</td>
    <td align="right">       23.14</td>
    <td align="right">       19.67</td>
    <td align="right">       24.71</td>
    <td align="right">        1.83</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.50</td>
    <td align="right">       23.53</td>
    <td align="right">       29.67</td>
    <td align="right">       25.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.33</td>
    <td align="right">       24.05</td>
    <td align="right">      193.83</td>
    <td align="right">       24.89</td>
    <td align="right">        4.17</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.17</td>
    <td align="right">       25.02</td>
    <td align="right">      410.50</td>
    <td align="right">       24.53</td>
    <td align="right">       19.67</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.67</td>
    <td align="right">       24.33</td>
    <td align="right">      421.67</td>
    <td align="right">       24.37</td>
    <td align="right">       12.67</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.50</td>
    <td align="right">       24.00</td>
    <td align="right">      357.67</td>
    <td align="right">       24.46</td>
    <td align="right">       19.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      335.17</td>
    <td align="right">       22.61</td>
    <td align="right">      103.83</td>
    <td align="right">       23.84</td>
    <td align="right">       14.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.67</td>
    <td align="right">       22.02</td>
    <td align="right">       75.67</td>
    <td align="right">       21.42</td>
    <td align="right">       66.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.19</td>
    <td align="right">      207.00</td>
    <td align="right">       20.53</td>
    <td align="right">      207.00</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3340.00</td>
    <td align="right">       22.11</td>
    <td align="right">     1989.00</td>
    <td align="right">       23.61</td>
    <td align="right">      511.00</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.67</td>
    <td align="right">       21.19</td>
    <td align="right">       19.67</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.02</td>
    <td align="right">      421.67</td>
    <td align="right">       25.69</td>
    <td align="right">      207.00</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.33</td>
    <td align="right">       21.87</td>
    <td align="right">       62.17</td>
    <td align="right">       20.03</td>
    <td align="right">       62.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.67</td>
    <td align="right">       21.75</td>
    <td align="right">       30.17</td>
    <td align="right">       20.50</td>
    <td align="right">       27.67</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.67</td>
    <td align="right">       22.15</td>
    <td align="right">       40.33</td>
    <td align="right">       21.91</td>
    <td align="right">       27.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.83</td>
    <td align="right">       23.12</td>
    <td align="right">      103.83</td>
    <td align="right">       24.87</td>
    <td align="right">        2.33</td>
    <td align="right">       21.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.00</td>
    <td align="right">       23.46</td>
    <td align="right">      127.33</td>
    <td align="right">       24.98</td>
    <td align="right">        2.17</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.17</td>
    <td align="right">       25.33</td>
    <td align="right">      323.50</td>
    <td align="right">       24.65</td>
    <td align="right">       20.33</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.50</td>
    <td align="right">       25.71</td>
    <td align="right">      439.00</td>
    <td align="right">       24.57</td>
    <td align="right">       31.67</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.00</td>
    <td align="right">       24.95</td>
    <td align="right">      437.67</td>
    <td align="right">       24.43</td>
    <td align="right">       25.83</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.50</td>
    <td align="right">       24.13</td>
    <td align="right">      382.17</td>
    <td align="right">       24.45</td>
    <td align="right">       26.50</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      272.33</td>
    <td align="right">       22.57</td>
    <td align="right">      137.17</td>
    <td align="right">       24.14</td>
    <td align="right">       12.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.83</td>
    <td align="right">       22.18</td>
    <td align="right">       58.83</td>
    <td align="right">       22.09</td>
    <td align="right">       40.83</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.39</td>
    <td align="right">      138.67</td>
    <td align="right">       20.48</td>
    <td align="right">      138.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3086.83</td>
    <td align="right">       22.23</td>
    <td align="right">     2280.83</td>
    <td align="right">       24.01</td>
    <td align="right">      417.17</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.17</td>
    <td align="right">       21.39</td>
    <td align="right">       30.17</td>
    <td align="right">       20.03</td>
    <td align="right">        2.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.33</td>
    <td align="right">       25.71</td>
    <td align="right">      439.00</td>
    <td align="right">       24.98</td>
    <td align="right">      138.67</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      298.83</td>
    <td align="right">       22.18</td>
    <td align="right">      112.83</td>
    <td align="right">       23.11</td>
    <td align="right">       44.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      336.17</td>
    <td align="right">       21.83</td>
    <td align="right">       59.50</td>
    <td align="right">       22.92</td>
    <td align="right">       22.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.33</td>
    <td align="right">       22.26</td>
    <td align="right">       59.00</td>
    <td align="right">       22.21</td>
    <td align="right">       33.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      225.17</td>
    <td align="right">       23.12</td>
    <td align="right">       64.67</td>
    <td align="right">       24.93</td>
    <td align="right">        1.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.50</td>
    <td align="right">       23.45</td>
    <td align="right">       34.83</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.17</td>
    <td align="right">       23.80</td>
    <td align="right">      190.17</td>
    <td align="right">       24.87</td>
    <td align="right">        4.00</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.17</td>
    <td align="right">       24.89</td>
    <td align="right">      409.67</td>
    <td align="right">       24.53</td>
    <td align="right">       22.17</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.67</td>
    <td align="right">       24.46</td>
    <td align="right">      427.17</td>
    <td align="right">       24.39</td>
    <td align="right">       15.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.83</td>
    <td align="right">       24.75</td>
    <td align="right">      388.67</td>
    <td align="right">       24.52</td>
    <td align="right">       35.33</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      219.33</td>
    <td align="right">       22.93</td>
    <td align="right">      182.50</td>
    <td align="right">       24.53</td>
    <td align="right">       17.17</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      285.33</td>
    <td align="right">       22.40</td>
    <td align="right">      132.00</td>
    <td align="right">       23.68</td>
    <td align="right">       40.50</td>
    <td align="right">       21.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      358.50</td>
    <td align="right">       22.00</td>
    <td align="right">      133.00</td>
    <td align="right">       21.76</td>
    <td align="right">      101.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2489.00</td>
    <td align="right">       22.57</td>
    <td align="right">     2194.00</td>
    <td align="right">       24.16</td>
    <td align="right">      336.17</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       21.83</td>
    <td align="right">       34.83</td>
    <td align="right">       21.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.33</td>
    <td align="right">       24.89</td>
    <td align="right">      427.17</td>
    <td align="right">       25.70</td>
    <td align="right">      101.00</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.67</td>
    <td align="right">       21.46</td>
    <td align="right">       87.83</td>
    <td align="right">       20.40</td>
    <td align="right">       83.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.17</td>
    <td align="right">       21.34</td>
    <td align="right">       42.00</td>
    <td align="right">       20.89</td>
    <td align="right">       35.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.17</td>
    <td align="right">       21.72</td>
    <td align="right">       68.33</td>
    <td align="right">       21.86</td>
    <td align="right">       44.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      274.33</td>
    <td align="right">       22.74</td>
    <td align="right">      102.83</td>
    <td align="right">       24.53</td>
    <td align="right">        6.33</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      218.67</td>
    <td align="right">       23.13</td>
    <td align="right">      125.67</td>
    <td align="right">       24.77</td>
    <td align="right">        7.17</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       87.83</td>
    <td align="right">       23.67</td>
    <td align="right">      264.50</td>
    <td align="right">       24.65</td>
    <td align="right">       12.00</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.67</td>
    <td align="right">       24.35</td>
    <td align="right">      388.50</td>
    <td align="right">       24.48</td>
    <td align="right">       24.33</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.33</td>
    <td align="right">       23.72</td>
    <td align="right">      383.17</td>
    <td align="right">       24.37</td>
    <td align="right">       20.17</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.67</td>
    <td align="right">       23.43</td>
    <td align="right">      326.67</td>
    <td align="right">       24.44</td>
    <td align="right">       23.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.83</td>
    <td align="right">       22.26</td>
    <td align="right">      122.50</td>
    <td align="right">       23.96</td>
    <td align="right">       17.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.33</td>
    <td align="right">       21.79</td>
    <td align="right">       91.67</td>
    <td align="right">       22.07</td>
    <td align="right">       64.50</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.67</td>
    <td align="right">       21.21</td>
    <td align="right">      193.33</td>
    <td align="right">       20.55</td>
    <td align="right">      192.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3389.33</td>
    <td align="right">       21.99</td>
    <td align="right">     2197.00</td>
    <td align="right">       23.70</td>
    <td align="right">      530.17</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.67</td>
    <td align="right">       21.21</td>
    <td align="right">       42.00</td>
    <td align="right">       20.40</td>
    <td align="right">        6.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      480.67</td>
    <td align="right">       24.35</td>
    <td align="right">      388.50</td>
    <td align="right">       24.77</td>
    <td align="right">      192.50</td>
    <td align="right">       27.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.32</td>
    <td align="right">       22.17</td>
    <td align="right">       20.48</td>
    <td align="right">       22.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.67</td>
    <td align="right">       22.20</td>
    <td align="right">       15.67</td>
    <td align="right">       20.63</td>
    <td align="right">       15.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.17</td>
    <td align="right">       23.43</td>
    <td align="right">        6.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      281.00</td>
    <td align="right">       23.73</td>
    <td align="right">        1.67</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.67</td>
    <td align="right">       23.86</td>
    <td align="right">      120.50</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.17</td>
    <td align="right">       24.60</td>
    <td align="right">      407.67</td>
    <td align="right">       24.49</td>
    <td align="right">        6.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.17</td>
    <td align="right">       24.58</td>
    <td align="right">      452.17</td>
    <td align="right">       24.37</td>
    <td align="right">        5.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.83</td>
    <td align="right">       25.86</td>
    <td align="right">      405.50</td>
    <td align="right">       24.49</td>
    <td align="right">       15.67</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      248.33</td>
    <td align="right">       23.50</td>
    <td align="right">      116.00</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      386.33</td>
    <td align="right">       23.09</td>
    <td align="right">       61.33</td>
    <td align="right">       24.35</td>
    <td align="right">       12.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.29</td>
    <td align="right">       19.67</td>
    <td align="right">       20.87</td>
    <td align="right">       19.67</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3297.33</td>
    <td align="right">       22.72</td>
    <td align="right">     1628.33</td>
    <td align="right">       24.35</td>
    <td align="right">       97.33</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.17</td>
    <td align="right">       21.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.67</td>
    <td align="right">       25.86</td>
    <td align="right">      452.17</td>
    <td align="right">       25.51</td>
    <td align="right">       22.17</td>
    <td align="right">       26.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.83</td>
    <td align="right">       22.51</td>
    <td align="right">        7.33</td>
    <td align="right">       21.27</td>
    <td align="right">        5.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.17</td>
    <td align="right">       22.10</td>
    <td align="right">        3.67</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      479.50</td>
    <td align="right">       22.38</td>
    <td align="right">       17.50</td>
    <td align="right">       23.11</td>
    <td align="right">        8.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      183.17</td>
    <td align="right">       23.37</td>
    <td align="right">       73.50</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      123.00</td>
    <td align="right">       23.52</td>
    <td align="right">       82.67</td>
    <td align="right">       25.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.00</td>
    <td align="right">       24.69</td>
    <td align="right">      276.50</td>
    <td align="right">       24.69</td>
    <td align="right">        5.83</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.00</td>
    <td align="right">       26.02</td>
    <td align="right">      444.17</td>
    <td align="right">       24.57</td>
    <td align="right">       15.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.50</td>
    <td align="right">       25.89</td>
    <td align="right">      475.83</td>
    <td align="right">       24.43</td>
    <td align="right">       14.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.00</td>
    <td align="right">       25.81</td>
    <td align="right">      433.17</td>
    <td align="right">       24.48</td>
    <td align="right">       21.00</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.33</td>
    <td align="right">       23.31</td>
    <td align="right">      172.50</td>
    <td align="right">       24.59</td>
    <td align="right">        0.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      327.33</td>
    <td align="right">       23.10</td>
    <td align="right">       67.83</td>
    <td align="right">       24.40</td>
    <td align="right">       12.17</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.50</td>
    <td align="right">       22.44</td>
    <td align="right">       13.00</td>
    <td align="right">       20.75</td>
    <td align="right">       13.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2765.33</td>
    <td align="right">       22.72</td>
    <td align="right">     2067.67</td>
    <td align="right">       24.54</td>
    <td align="right">       95.83</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.50</td>
    <td align="right">       22.10</td>
    <td align="right">        3.67</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.50</td>
    <td align="right">       26.02</td>
    <td align="right">      475.83</td>
    <td align="right">       25.40</td>
    <td align="right">       21.00</td>
    <td align="right">       26.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      263.00</td>
    <td align="right">       22.85</td>
    <td align="right">       82.50</td>
    <td align="right">       24.77</td>
    <td align="right">        8.67</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      377.67</td>
    <td align="right">       21.97</td>
    <td align="right">       31.17</td>
    <td align="right">       22.55</td>
    <td align="right">       13.17</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.83</td>
    <td align="right">       22.24</td>
    <td align="right">       35.50</td>
    <td align="right">       20.75</td>
    <td align="right">       26.33</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.50</td>
    <td align="right">       23.29</td>
    <td align="right">       38.83</td>
    <td align="right">       25.71</td>
    <td align="right">        1.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.67</td>
    <td align="right">       23.56</td>
    <td align="right">       21.33</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.50</td>
    <td align="right">       24.05</td>
    <td align="right">      158.50</td>
    <td align="right">       25.57</td>
    <td align="right">        4.67</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.83</td>
    <td align="right">       24.94</td>
    <td align="right">      412.17</td>
    <td align="right">       24.77</td>
    <td align="right">       23.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.33</td>
    <td align="right">       25.51</td>
    <td align="right">      468.83</td>
    <td align="right">       24.72</td>
    <td align="right">       26.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.33</td>
    <td align="right">       25.75</td>
    <td align="right">      439.00</td>
    <td align="right">       24.88</td>
    <td align="right">       43.33</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      130.33</td>
    <td align="right">       23.30</td>
    <td align="right">      246.33</td>
    <td align="right">       25.03</td>
    <td align="right">       17.33</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      198.17</td>
    <td align="right">       23.11</td>
    <td align="right">      171.17</td>
    <td align="right">       24.71</td>
    <td align="right">       25.17</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.67</td>
    <td align="right">       22.49</td>
    <td align="right">       68.67</td>
    <td align="right">       23.94</td>
    <td align="right">       19.67</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2434.83</td>
    <td align="right">       22.87</td>
    <td align="right">     2174.00</td>
    <td align="right">       24.77</td>
    <td align="right">      208.33</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.33</td>
    <td align="right">       21.97</td>
    <td align="right">       21.33</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      442.83</td>
    <td align="right">       25.75</td>
    <td align="right">      468.83</td>
    <td align="right">       25.75</td>
    <td align="right">       43.33</td>
    <td align="right">       27.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      451.00</td>
    <td align="right">       22.29</td>
    <td align="right">       13.00</td>
    <td align="right">       21.49</td>
    <td align="right">        9.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.83</td>
    <td align="right">       21.80</td>
    <td align="right">        2.00</td>
    <td align="right">       25.11</td>
    <td align="right">        0.17</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.50</td>
    <td align="right">       22.06</td>
    <td align="right">       19.33</td>
    <td align="right">       22.30</td>
    <td align="right">       12.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      254.17</td>
    <td align="right">       23.17</td>
    <td align="right">       68.67</td>
    <td align="right">       24.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      205.67</td>
    <td align="right">       23.39</td>
    <td align="right">       82.33</td>
    <td align="right">       25.02</td>
    <td align="right">        0.67</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.33</td>
    <td align="right">       23.70</td>
    <td align="right">      232.83</td>
    <td align="right">       24.72</td>
    <td align="right">        2.83</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">       25.27</td>
    <td align="right">      429.67</td>
    <td align="right">       24.48</td>
    <td align="right">       13.17</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.83</td>
    <td align="right">       25.55</td>
    <td align="right">      454.17</td>
    <td align="right">       24.38</td>
    <td align="right">       13.50</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">       25.34</td>
    <td align="right">      417.67</td>
    <td align="right">       24.48</td>
    <td align="right">       18.17</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      211.00</td>
    <td align="right">       23.20</td>
    <td align="right">      153.33</td>
    <td align="right">       24.50</td>
    <td align="right">        0.50</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.33</td>
    <td align="right">       22.96</td>
    <td align="right">       74.33</td>
    <td align="right">       24.47</td>
    <td align="right">       12.00</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.33</td>
    <td align="right">       22.19</td>
    <td align="right">       22.83</td>
    <td align="right">       21.07</td>
    <td align="right">       21.67</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2964.00</td>
    <td align="right">       22.55</td>
    <td align="right">     1970.17</td>
    <td align="right">       24.45</td>
    <td align="right">      104.67</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       21.80</td>
    <td align="right">        2.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      474.50</td>
    <td align="right">       25.55</td>
    <td align="right">      454.17</td>
    <td align="right">       25.11</td>
    <td align="right">       21.67</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.33</td>
    <td align="right">       22.41</td>
    <td align="right">       22.83</td>
    <td align="right">       20.13</td>
    <td align="right">       22.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.25</td>
    <td align="right">        2.33</td>
    <td align="right">       20.48</td>
    <td align="right">        2.33</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      467.83</td>
    <td align="right">       22.61</td>
    <td align="right">       14.67</td>
    <td align="right">       21.85</td>
    <td align="right">       10.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      260.00</td>
    <td align="right">       23.57</td>
    <td align="right">        9.83</td>
    <td align="right">       25.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.67</td>
    <td align="right">       23.84</td>
    <td align="right">       26.67</td>
    <td align="right">       25.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.00</td>
    <td align="right">       24.16</td>
    <td align="right">      153.33</td>
    <td align="right">       25.11</td>
    <td align="right">        0.50</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.83</td>
    <td align="right">       25.03</td>
    <td align="right">      405.33</td>
    <td align="right">       24.54</td>
    <td align="right">       11.83</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.67</td>
    <td align="right">       24.42</td>
    <td align="right">      441.67</td>
    <td align="right">       24.37</td>
    <td align="right">        6.83</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.50</td>
    <td align="right">       24.72</td>
    <td align="right">      366.83</td>
    <td align="right">       24.49</td>
    <td align="right">       17.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      306.00</td>
    <td align="right">       23.24</td>
    <td align="right">       96.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.67</td>
    <td align="right">       22.73</td>
    <td align="right">       53.00</td>
    <td align="right">       23.95</td>
    <td align="right">       18.00</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.97</td>
    <td align="right">       59.17</td>
    <td align="right">       20.70</td>
    <td align="right">       59.17</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3153.50</td>
    <td align="right">       22.70</td>
    <td align="right">     1651.67</td>
    <td align="right">       24.31</td>
    <td align="right">      149.67</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.00</td>
    <td align="right">       21.97</td>
    <td align="right">        2.33</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.33</td>
    <td align="right">       25.03</td>
    <td align="right">      441.67</td>
    <td align="right">       25.69</td>
    <td align="right">       59.17</td>
    <td align="right">       26.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      399.50</td>
    <td align="right">       22.19</td>
    <td align="right">       14.50</td>
    <td align="right">       20.84</td>
    <td align="right">       12.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.83</td>
    <td align="right">       22.02</td>
    <td align="right">       10.33</td>
    <td align="right">       24.26</td>
    <td align="right">        2.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      366.67</td>
    <td align="right">       22.36</td>
    <td align="right">       27.83</td>
    <td align="right">       23.81</td>
    <td align="right">        9.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.00</td>
    <td align="right">       23.27</td>
    <td align="right">       76.83</td>
    <td align="right">       25.23</td>
    <td align="right">        1.00</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      113.67</td>
    <td align="right">       23.53</td>
    <td align="right">       97.83</td>
    <td align="right">       25.28</td>
    <td align="right">        2.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.17</td>
    <td align="right">       25.24</td>
    <td align="right">      225.00</td>
    <td align="right">       24.87</td>
    <td align="right">       14.00</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.83</td>
    <td align="right">       25.88</td>
    <td align="right">      362.17</td>
    <td align="right">       24.66</td>
    <td align="right">       24.33</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.17</td>
    <td align="right">       24.98</td>
    <td align="right">      351.67</td>
    <td align="right">       24.50</td>
    <td align="right">       19.67</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.83</td>
    <td align="right">       24.34</td>
    <td align="right">      305.17</td>
    <td align="right">       24.55</td>
    <td align="right">       23.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      226.33</td>
    <td align="right">       22.84</td>
    <td align="right">      108.17</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      358.17</td>
    <td align="right">       22.55</td>
    <td align="right">       42.50</td>
    <td align="right">       24.03</td>
    <td align="right">       17.17</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.00</td>
    <td align="right">       21.88</td>
    <td align="right">       51.17</td>
    <td align="right">       20.60</td>
    <td align="right">       51.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2558.17</td>
    <td align="right">       22.54</td>
    <td align="right">     1673.17</td>
    <td align="right">       24.51</td>
    <td align="right">      176.83</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.83</td>
    <td align="right">       21.88</td>
    <td align="right">       10.33</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      419.00</td>
    <td align="right">       25.88</td>
    <td align="right">      362.17</td>
    <td align="right">       25.28</td>
    <td align="right">       51.17</td>
    <td align="right">       26.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.83</td>
    <td align="right">       22.83</td>
    <td align="right">      110.33</td>
    <td align="right">       24.67</td>
    <td align="right">        8.33</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      305.33</td>
    <td align="right">       22.43</td>
    <td align="right">       56.67</td>
    <td align="right">       24.47</td>
    <td align="right">        1.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      349.33</td>
    <td align="right">       22.78</td>
    <td align="right">       40.67</td>
    <td align="right">       23.90</td>
    <td align="right">        8.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      210.00</td>
    <td align="right">       23.56</td>
    <td align="right">       46.50</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.83</td>
    <td align="right">       23.77</td>
    <td align="right">       33.00</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.00</td>
    <td align="right">       23.91</td>
    <td align="right">      148.33</td>
    <td align="right">       25.07</td>
    <td align="right">        0.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">       25.04</td>
    <td align="right">      401.17</td>
    <td align="right">       24.54</td>
    <td align="right">       13.67</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.67</td>
    <td align="right">       24.95</td>
    <td align="right">      443.00</td>
    <td align="right">       24.40</td>
    <td align="right">       11.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.00</td>
    <td align="right">       25.42</td>
    <td align="right">      404.83</td>
    <td align="right">       24.54</td>
    <td align="right">       31.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      173.33</td>
    <td align="right">       23.45</td>
    <td align="right">      190.83</td>
    <td align="right">       24.80</td>
    <td align="right">        7.00</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.67</td>
    <td align="right">       23.07</td>
    <td align="right">      142.33</td>
    <td align="right">       24.66</td>
    <td align="right">       15.00</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">       22.64</td>
    <td align="right">       80.83</td>
    <td align="right">       24.08</td>
    <td align="right">       25.33</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2132.50</td>
    <td align="right">       23.07</td>
    <td align="right">     2098.50</td>
    <td align="right">       24.60</td>
    <td align="right">      123.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       22.43</td>
    <td align="right">       33.00</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      349.33</td>
    <td align="right">       25.42</td>
    <td align="right">      443.00</td>
    <td align="right">       25.78</td>
    <td align="right">       31.83</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.83</td>
    <td align="right">       22.01</td>
    <td align="right">       22.67</td>
    <td align="right">       21.27</td>
    <td align="right">       16.67</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      422.50</td>
    <td align="right">       21.85</td>
    <td align="right">       11.67</td>
    <td align="right">       23.53</td>
    <td align="right">        3.33</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      438.67</td>
    <td align="right">       22.17</td>
    <td align="right">       38.67</td>
    <td align="right">       23.37</td>
    <td align="right">       12.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      253.33</td>
    <td align="right">       23.07</td>
    <td align="right">       91.00</td>
    <td align="right">       24.77</td>
    <td align="right">        1.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      199.50</td>
    <td align="right">       23.39</td>
    <td align="right">      112.67</td>
    <td align="right">       24.94</td>
    <td align="right">        5.33</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.83</td>
    <td align="right">       23.86</td>
    <td align="right">      235.50</td>
    <td align="right">       24.73</td>
    <td align="right">        8.33</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.50</td>
    <td align="right">       24.78</td>
    <td align="right">      393.33</td>
    <td align="right">       24.49</td>
    <td align="right">       20.83</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.50</td>
    <td align="right">       24.12</td>
    <td align="right">      404.17</td>
    <td align="right">       24.36</td>
    <td align="right">       16.33</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.00</td>
    <td align="right">       23.85</td>
    <td align="right">      349.00</td>
    <td align="right">       24.45</td>
    <td align="right">       20.17</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.50</td>
    <td align="right">       22.77</td>
    <td align="right">      117.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.00</td>
    <td align="right">       22.35</td>
    <td align="right">       55.67</td>
    <td align="right">       24.10</td>
    <td align="right">       19.00</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.83</td>
    <td align="right">       21.72</td>
    <td align="right">       72.67</td>
    <td align="right">       20.77</td>
    <td align="right">       71.33</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3144.00</td>
    <td align="right">       22.41</td>
    <td align="right">     1904.50</td>
    <td align="right">       24.30</td>
    <td align="right">      196.33</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.50</td>
    <td align="right">       21.72</td>
    <td align="right">       11.67</td>
    <td align="right">       20.77</td>
    <td align="right">        0.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.83</td>
    <td align="right">       24.78</td>
    <td align="right">      404.17</td>
    <td align="right">       24.94</td>
    <td align="right">       71.33</td>
    <td align="right">       27.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02558</td>
    <td align="right">    21.59767</td>
    <td align="right">     0.25593</td>
    <td align="right">     6.69390</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03456</td>
    <td align="right">    33.24301</td>
    <td align="right">     0.32257</td>
    <td align="right">     7.40914</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04645</td>
    <td align="right">    25.87295</td>
    <td align="right">     0.28977</td>
    <td align="right">     7.05329</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16572</td>
    <td align="right">    17.88975</td>
    <td align="right">     0.29494</td>
    <td align="right">     7.15205</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.15146</td>
    <td align="right">    16.92995</td>
    <td align="right">     -0.5688</td>
    <td align="right">    12.24285</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14859</td>
    <td align="right">    24.40990</td>
    <td align="right">     -0.4947</td>
    <td align="right">    10.55123</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18959</td>
    <td align="right">    39.85039</td>
    <td align="right">     -0.3780</td>
    <td align="right">     8.64642</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16634</td>
    <td align="right">    41.96004</td>
    <td align="right">     -0.3659</td>
    <td align="right">     8.30652</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24291</td>
    <td align="right">    41.38581</td>
    <td align="right">     -0.3492</td>
    <td align="right">     8.19020</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22622</td>
    <td align="right">    25.66940</td>
    <td align="right">     0.36802</td>
    <td align="right">     8.29279</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.26031</td>
    <td align="right">    25.40419</td>
    <td align="right">     0.35389</td>
    <td align="right">     8.24115</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02521</td>
    <td align="right">    15.20221</td>
    <td align="right">     0.20522</td>
    <td align="right">     6.13371</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.14039</td>
    <td align="right">    27.41489</td>
    <td align="right">     -0.0089</td>
    <td align="right">     8.25365</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.02521</td>
    <td align="right">    15.20221</td>
    <td align="right">     -0.5688</td>
    <td align="right">     6.13371</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26031</td>
    <td align="right">    41.96004</td>
    <td align="right">     0.36802</td>
    <td align="right">    12.24285</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60240</td>
    <td align="right">    23.44511</td>
    <td align="right">     0.12453</td>
    <td align="right">     5.82921</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.56317</td>
    <td align="right">    35.29049</td>
    <td align="right">     0.18209</td>
    <td align="right">     6.01553</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75255</td>
    <td align="right">    27.45158</td>
    <td align="right">     0.18944</td>
    <td align="right">     6.13438</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09217</td>
    <td align="right">    18.38087</td>
    <td align="right">     0.25011</td>
    <td align="right">     6.60783</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18589</td>
    <td align="right">    17.20088</td>
    <td align="right">     -0.5996</td>
    <td align="right">    12.86311</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23827</td>
    <td align="right">    24.60437</td>
    <td align="right">     -0.5063</td>
    <td align="right">    10.68177</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29643</td>
    <td align="right">    40.11282</td>
    <td align="right">     -0.3841</td>
    <td align="right">     8.59202</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24064</td>
    <td align="right">    42.31198</td>
    <td align="right">     -0.3869</td>
    <td align="right">     8.50015</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31543</td>
    <td align="right">    41.62585</td>
    <td align="right">     -0.3756</td>
    <td align="right">     8.53414</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11680</td>
    <td align="right">    26.38935</td>
    <td align="right">     0.30400</td>
    <td align="right">     7.41678</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93717</td>
    <td align="right">    26.94934</td>
    <td align="right">     0.23856</td>
    <td align="right">     6.82284</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.46423</td>
    <td align="right">    17.15591</td>
    <td align="right">     0.03797</td>
    <td align="right">     5.49150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.98617</td>
    <td align="right">    28.36667</td>
    <td align="right">     -0.0800</td>
    <td align="right">     7.81003</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.46423</td>
    <td align="right">    17.15591</td>
    <td align="right">     -0.5996</td>
    <td align="right">     5.49150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31543</td>
    <td align="right">    42.31198</td>
    <td align="right">     0.30400</td>
    <td align="right">    12.86311</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82333</td>
    <td align="right">    24.24855</td>
    <td align="right">     -0.0647</td>
    <td align="right">     6.21509</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80636</td>
    <td align="right">    36.85026</td>
    <td align="right">     0.00109</td>
    <td align="right">     5.80360</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20193</td>
    <td align="right">    28.10146</td>
    <td align="right">     0.05873</td>
    <td align="right">     5.98422</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95063</td>
    <td align="right">    18.57850</td>
    <td align="right">     0.22549</td>
    <td align="right">     6.50945</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13093</td>
    <td align="right">    17.30805</td>
    <td align="right">     -0.5981</td>
    <td align="right">    12.88011</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25897</td>
    <td align="right">    24.58782</td>
    <td align="right">     -0.4684</td>
    <td align="right">     9.98126</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32349</td>
    <td align="right">    40.12554</td>
    <td align="right">     -0.3474</td>
    <td align="right">     8.07174</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24314</td>
    <td align="right">    42.30076</td>
    <td align="right">     -0.3638</td>
    <td align="right">     8.18121</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27628</td>
    <td align="right">    41.70805</td>
    <td align="right">     -0.3747</td>
    <td align="right">     8.54973</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77007</td>
    <td align="right">    26.88191</td>
    <td align="right">     0.21979</td>
    <td align="right">     6.92661</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.26210</td>
    <td align="right">    27.92186</td>
    <td align="right">     0.07257</td>
    <td align="right">     6.38681</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.41815</td>
    <td align="right">    18.00083</td>
    <td align="right">     -0.2134</td>
    <td align="right">     7.07172</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.62738</td>
    <td align="right">    28.83289</td>
    <td align="right">     -0.1565</td>
    <td align="right">     7.73346</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.41815</td>
    <td align="right">    17.30805</td>
    <td align="right">     -0.5981</td>
    <td align="right">     5.80360</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32349</td>
    <td align="right">    42.30076</td>
    <td align="right">     0.22549</td>
    <td align="right">    12.88011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.61928</td>
    <td align="right">    25.51239</td>
    <td align="right">     -0.3384</td>
    <td align="right">     8.97271</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.52283</td>
    <td align="right">    39.78531</td>
    <td align="right">     -0.2869</td>
    <td align="right">     7.56946</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.12795</td>
    <td align="right">    29.96521</td>
    <td align="right">     -0.1794</td>
    <td align="right">     7.36969</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61754</td>
    <td align="right">    19.33004</td>
    <td align="right">     0.15399</td>
    <td align="right">     6.52643</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03166</td>
    <td align="right">    17.56058</td>
    <td align="right">     -0.6192</td>
    <td align="right">    14.04783</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35046</td>
    <td align="right">    24.37419</td>
    <td align="right">     -0.4044</td>
    <td align="right">     9.37336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43663</td>
    <td align="right">    40.82566</td>
    <td align="right">     -0.2760</td>
    <td align="right">     7.78028</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26808</td>
    <td align="right">    43.21318</td>
    <td align="right">     -0.3284</td>
    <td align="right">     8.18650</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24485</td>
    <td align="right">    43.43250</td>
    <td align="right">     -0.3597</td>
    <td align="right">     8.96510</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.12224</td>
    <td align="right">    28.26070</td>
    <td align="right">     0.07806</td>
    <td align="right">     7.29144</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.12555</td>
    <td align="right">    30.08323</td>
    <td align="right">     -0.1814</td>
    <td align="right">     7.78413</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.17607</td>
    <td align="right">    18.91399</td>
    <td align="right">     -0.5067</td>
    <td align="right">    11.62453</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06365</td>
    <td align="right">    30.03901</td>
    <td align="right">     -0.2717</td>
    <td align="right">     8.80810</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17607</td>
    <td align="right">    17.56058</td>
    <td align="right">     -0.6192</td>
    <td align="right">     6.52643</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43663</td>
    <td align="right">    43.43250</td>
    <td align="right">     0.15399</td>
    <td align="right">    14.04783</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.86155</td>
    <td align="right">    24.87246</td>
    <td align="right">     -0.2532</td>
    <td align="right">     7.92921</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.78217</td>
    <td align="right">    38.98031</td>
    <td align="right">     -0.2027</td>
    <td align="right">     7.10901</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.39432</td>
    <td align="right">    29.27476</td>
    <td align="right">     -0.0874</td>
    <td align="right">     7.02528</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91086</td>
    <td align="right">    18.59550</td>
    <td align="right">     0.27685</td>
    <td align="right">     7.82916</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19534</td>
    <td align="right">    17.04981</td>
    <td align="right">     -0.4795</td>
    <td align="right">    11.29186</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41016</td>
    <td align="right">    24.06833</td>
    <td align="right">     -0.2946</td>
    <td align="right">     8.27812</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47864</td>
    <td align="right">    40.45216</td>
    <td align="right">     -0.1845</td>
    <td align="right">     7.24874</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29141</td>
    <td align="right">    42.77256</td>
    <td align="right">     -0.2428</td>
    <td align="right">     7.75923</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22368</td>
    <td align="right">    43.07712</td>
    <td align="right">     -0.3031</td>
    <td align="right">     8.62402</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.33334</td>
    <td align="right">    27.61059</td>
    <td align="right">     0.16684</td>
    <td align="right">     7.97598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.30718</td>
    <td align="right">    29.62511</td>
    <td align="right">     -0.1109</td>
    <td align="right">     7.14075</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.36929</td>
    <td align="right">    18.47000</td>
    <td align="right">     -0.4360</td>
    <td align="right">    10.25494</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.22261</td>
    <td align="right">    29.50653</td>
    <td align="right">     -0.1801</td>
    <td align="right">     8.21543</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.36929</td>
    <td align="right">    17.04981</td>
    <td align="right">     -0.4795</td>
    <td align="right">     7.02528</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47864</td>
    <td align="right">    43.07712</td>
    <td align="right">     0.27685</td>
    <td align="right">    11.29186</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.03831</td>
    <td align="right">    22.78310</td>
    <td align="right">     0.04402</td>
    <td align="right">     8.43052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.42327</td>
    <td align="right">    37.49234</td>
    <td align="right">     -0.0517</td>
    <td align="right">     7.53793</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.70195</td>
    <td align="right">    28.77588</td>
    <td align="right">     -0.0280</td>
    <td align="right">     7.34802</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76570</td>
    <td align="right">    18.86286</td>
    <td align="right">     0.21019</td>
    <td align="right">     7.22139</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01398</td>
    <td align="right">    17.50281</td>
    <td align="right">     -0.6160</td>
    <td align="right">    14.17864</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30894</td>
    <td align="right">    24.44406</td>
    <td align="right">     -0.4210</td>
    <td align="right">     9.75257</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41855</td>
    <td align="right">    40.82036</td>
    <td align="right">     -0.2784</td>
    <td align="right">     7.94799</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28077</td>
    <td align="right">    43.03432</td>
    <td align="right">     -0.3050</td>
    <td align="right">     8.06718</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32842</td>
    <td align="right">    42.87445</td>
    <td align="right">     -0.2871</td>
    <td align="right">     8.46909</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72130</td>
    <td align="right">    26.73715</td>
    <td align="right">     0.26530</td>
    <td align="right">     9.12315</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.18727</td>
    <td align="right">    27.84602</td>
    <td align="right">     0.11276</td>
    <td align="right">     8.10955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.66853</td>
    <td align="right">    16.88418</td>
    <td align="right">     -0.1144</td>
    <td align="right">     9.31993</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.57823</td>
    <td align="right">    28.94923</td>
    <td align="right">     -0.1243</td>
    <td align="right">     8.80956</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.42327</td>
    <td align="right">    16.88418</td>
    <td align="right">     -0.6160</td>
    <td align="right">     7.22139</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41855</td>
    <td align="right">    43.03432</td>
    <td align="right">     0.26530</td>
    <td align="right">    14.17864</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.70223</td>
    <td align="right">    24.86479</td>
    <td align="right">     -0.2860</td>
    <td align="right">     9.10608</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.48473</td>
    <td align="right">    39.46596</td>
    <td align="right">     -0.2709</td>
    <td align="right">     7.90948</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.99358</td>
    <td align="right">    29.68528</td>
    <td align="right">     -0.1753</td>
    <td align="right">     7.81257</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.42985</td>
    <td align="right">    19.14104</td>
    <td align="right">     0.17383</td>
    <td align="right">     7.63130</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81676</td>
    <td align="right">    17.57880</td>
    <td align="right">     -0.6021</td>
    <td align="right">    15.39382</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20199</td>
    <td align="right">    24.56920</td>
    <td align="right">     -0.3695</td>
    <td align="right">     9.84304</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26241</td>
    <td align="right">    41.08327</td>
    <td align="right">     -0.2770</td>
    <td align="right">     8.59067</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06790</td>
    <td align="right">    43.49972</td>
    <td align="right">     -0.3300</td>
    <td align="right">     9.25628</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99134</td>
    <td align="right">    43.75735</td>
    <td align="right">     -0.3817</td>
    <td align="right">    10.26491</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92320</td>
    <td align="right">    28.13062</td>
    <td align="right">     0.07718</td>
    <td align="right">     7.86946</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.08697</td>
    <td align="right">    29.64660</td>
    <td align="right">     -0.1541</td>
    <td align="right">     8.14003</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.28567</td>
    <td align="right">    18.30659</td>
    <td align="right">     -0.4589</td>
    <td align="right">    11.37969</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.94665</td>
    <td align="right">    29.91323</td>
    <td align="right">     -0.2555</td>
    <td align="right">     9.45207</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28567</td>
    <td align="right">    17.57880</td>
    <td align="right">     -0.6021</td>
    <td align="right">     7.63130</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26241</td>
    <td align="right">    43.75735</td>
    <td align="right">     0.17383</td>
    <td align="right">    15.39382</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31683</td>
    <td align="right">    25.25380</td>
    <td align="right">     -0.1734</td>
    <td align="right">     6.36545</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.94472</td>
    <td align="right">    39.64135</td>
    <td align="right">     -0.1881</td>
    <td align="right">     6.15114</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.22256</td>
    <td align="right">    30.80370</td>
    <td align="right">     -0.1657</td>
    <td align="right">     6.48160</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65733</td>
    <td align="right">    20.19031</td>
    <td align="right">     0.13703</td>
    <td align="right">     6.00649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97012</td>
    <td align="right">    18.46337</td>
    <td align="right">     -0.6884</td>
    <td align="right">    15.46732</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28382</td>
    <td align="right">    24.89917</td>
    <td align="right">     -0.4755</td>
    <td align="right">    10.21395</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42231</td>
    <td align="right">    40.79891</td>
    <td align="right">     -0.3051</td>
    <td align="right">     7.67348</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32757</td>
    <td align="right">    43.00715</td>
    <td align="right">     -0.3229</td>
    <td align="right">     7.68226</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40104</td>
    <td align="right">    42.84518</td>
    <td align="right">     -0.3034</td>
    <td align="right">     7.70953</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.88333</td>
    <td align="right">    27.71785</td>
    <td align="right">     0.25927</td>
    <td align="right">     7.27655</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.28885</td>
    <td align="right">    28.96881</td>
    <td align="right">     0.09655</td>
    <td align="right">     6.33438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.28771</td>
    <td align="right">    18.46489</td>
    <td align="right">     -0.2254</td>
    <td align="right">     6.72389</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.42507</td>
    <td align="right">    30.02678</td>
    <td align="right">     -0.1979</td>
    <td align="right">     7.86638</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.94472</td>
    <td align="right">    18.46337</td>
    <td align="right">     -0.6884</td>
    <td align="right">     6.00649</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42231</td>
    <td align="right">    43.00715</td>
    <td align="right">     0.25927</td>
    <td align="right">    15.46732</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58231</td>
    <td align="right">    24.34045</td>
    <td align="right">     -0.0787</td>
    <td align="right">     5.97122</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.18155</td>
    <td align="right">    38.70733</td>
    <td align="right">     -0.1040</td>
    <td align="right">     6.05511</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.51296</td>
    <td align="right">    29.80915</td>
    <td align="right">     -0.0638</td>
    <td align="right">     6.20740</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02404</td>
    <td align="right">    19.01578</td>
    <td align="right">     0.28047</td>
    <td align="right">     7.49655</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18444</td>
    <td align="right">    17.58429</td>
    <td align="right">     -0.5250</td>
    <td align="right">    11.82382</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38590</td>
    <td align="right">    24.38017</td>
    <td align="right">     -0.3448</td>
    <td align="right">     8.43928</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50050</td>
    <td align="right">    40.24376</td>
    <td align="right">     -0.1970</td>
    <td align="right">     6.84561</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38668</td>
    <td align="right">    42.41930</td>
    <td align="right">     -0.2190</td>
    <td align="right">     6.94651</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40557</td>
    <td align="right">    42.42417</td>
    <td align="right">     -0.2341</td>
    <td align="right">     7.20424</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99469</td>
    <td align="right">    26.94690</td>
    <td align="right">     0.33310</td>
    <td align="right">     8.44732</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.41693</td>
    <td align="right">    28.32098</td>
    <td align="right">     0.15984</td>
    <td align="right">     6.58190</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.46077</td>
    <td align="right">    17.75576</td>
    <td align="right">     -0.1563</td>
    <td align="right">     6.36599</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.59391</td>
    <td align="right">    29.26860</td>
    <td align="right">     -0.0972</td>
    <td align="right">     7.37931</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.18155</td>
    <td align="right">    17.58429</td>
    <td align="right">     -0.5250</td>
    <td align="right">     5.97122</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50050</td>
    <td align="right">    42.42417</td>
    <td align="right">     0.33310</td>
    <td align="right">    11.82382</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60791</td>
    <td align="right">    21.71242</td>
    <td align="right">     0.20549</td>
    <td align="right">     7.74966</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.35637</td>
    <td align="right">    37.45988</td>
    <td align="right">     -0.0346</td>
    <td align="right">     6.68681</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.51961</td>
    <td align="right">    28.73948</td>
    <td align="right">     -0.0619</td>
    <td align="right">     6.98363</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83929</td>
    <td align="right">    18.18158</td>
    <td align="right">     0.19629</td>
    <td align="right">     6.84113</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02269</td>
    <td align="right">    16.60416</td>
    <td align="right">     -0.6780</td>
    <td align="right">    15.73891</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.54588</td>
    <td align="right">    23.29495</td>
    <td align="right">     -0.4271</td>
    <td align="right">    10.13517</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.65814</td>
    <td align="right">    40.64837</td>
    <td align="right">     -0.2397</td>
    <td align="right">     7.42250</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.64916</td>
    <td align="right">    42.53048</td>
    <td align="right">     -0.2127</td>
    <td align="right">     7.16424</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.76063</td>
    <td align="right">    41.99636</td>
    <td align="right">     -0.1466</td>
    <td align="right">     7.11113</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.31788</td>
    <td align="right">    25.53066</td>
    <td align="right">     0.42297</td>
    <td align="right">    10.78571</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.87665</td>
    <td align="right">    26.74993</td>
    <td align="right">     0.31432</td>
    <td align="right">     8.59374</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.24011</td>
    <td align="right">    15.84132</td>
    <td align="right">     0.07650</td>
    <td align="right">     7.94968</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87408</td>
    <td align="right">    28.21591</td>
    <td align="right">     -0.0506</td>
    <td align="right">     8.62261</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.35637</td>
    <td align="right">    15.84132</td>
    <td align="right">     -0.6780</td>
    <td align="right">     6.68681</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.76063</td>
    <td align="right">    42.53048</td>
    <td align="right">     0.42297</td>
    <td align="right">    15.73891</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.47342</td>
    <td align="right">    24.34220</td>
    <td align="right">     -0.1003</td>
    <td align="right">     6.28297</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88905</td>
    <td align="right">    39.31447</td>
    <td align="right">     -0.1720</td>
    <td align="right">     6.32991</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.21752</td>
    <td align="right">    30.20728</td>
    <td align="right">     -0.1322</td>
    <td align="right">     6.53453</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77156</td>
    <td align="right">    19.40085</td>
    <td align="right">     0.22130</td>
    <td align="right">     7.07495</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99193</td>
    <td align="right">    17.99926</td>
    <td align="right">     -0.5972</td>
    <td align="right">    13.87355</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29606</td>
    <td align="right">    24.72713</td>
    <td align="right">     -0.3869</td>
    <td align="right">     9.18688</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41153</td>
    <td align="right">    40.67272</td>
    <td align="right">     -0.2557</td>
    <td align="right">     7.47854</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30622</td>
    <td align="right">    42.85065</td>
    <td align="right">     -0.2694</td>
    <td align="right">     7.47584</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36858</td>
    <td align="right">    42.69892</td>
    <td align="right">     -0.2610</td>
    <td align="right">     7.49951</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83207</td>
    <td align="right">    27.29549</td>
    <td align="right">     0.29066</td>
    <td align="right">     7.93540</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.27808</td>
    <td align="right">    28.27572</td>
    <td align="right">     0.13372</td>
    <td align="right">     6.68754</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.27962</td>
    <td align="right">    17.77114</td>
    <td align="right">     -0.1964</td>
    <td align="right">     6.86714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.43453</td>
    <td align="right">    29.56802</td>
    <td align="right">     -0.1452</td>
    <td align="right">     7.78829</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88905</td>
    <td align="right">    17.77114</td>
    <td align="right">     -0.5972</td>
    <td align="right">     6.28297</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41153</td>
    <td align="right">    42.85065</td>
    <td align="right">     0.29066</td>
    <td align="right">    13.87355</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.40505</td>
    <td align="right">    25.06215</td>
    <td align="right">     -0.1497</td>
    <td align="right">     6.53399</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.24662</td>
    <td align="right">    38.66400</td>
    <td align="right">     -0.1124</td>
    <td align="right">     5.85155</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.73491</td>
    <td align="right">    29.53356</td>
    <td align="right">     -0.0379</td>
    <td align="right">     6.13902</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88708</td>
    <td align="right">    19.13676</td>
    <td align="right">     0.20383</td>
    <td align="right">     6.36527</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16344</td>
    <td align="right">    17.36555</td>
    <td align="right">     -0.5983</td>
    <td align="right">    12.98720</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37488</td>
    <td align="right">    24.22368</td>
    <td align="right">     -0.4256</td>
    <td align="right">     9.48309</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46503</td>
    <td align="right">    40.70611</td>
    <td align="right">     -0.2932</td>
    <td align="right">     7.73500</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31978</td>
    <td align="right">    43.02905</td>
    <td align="right">     -0.3343</td>
    <td align="right">     7.97953</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34665</td>
    <td align="right">    43.15945</td>
    <td align="right">     -0.3427</td>
    <td align="right">     8.39192</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.61641</td>
    <td align="right">    27.87011</td>
    <td align="right">     0.18927</td>
    <td align="right">     6.95532</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.90510</td>
    <td align="right">    29.41064</td>
    <td align="right">     0.00351</td>
    <td align="right">     6.46621</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.95836</td>
    <td align="right">    18.62375</td>
    <td align="right">     -0.3053</td>
    <td align="right">     7.87168</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45956</td>
    <td align="right">    29.67217</td>
    <td align="right">     -0.1852</td>
    <td align="right">     7.75063</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.95836</td>
    <td align="right">    17.36555</td>
    <td align="right">     -0.5983</td>
    <td align="right">     5.85155</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46503</td>
    <td align="right">    43.15945</td>
    <td align="right">     0.20383</td>
    <td align="right">    12.98720</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.30878</td>
    <td align="right">    24.11939</td>
    <td align="right">     -0.1412</td>
    <td align="right">     6.64744</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.18273</td>
    <td align="right">    38.00415</td>
    <td align="right">     -0.0995</td>
    <td align="right">     6.34204</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.65897</td>
    <td align="right">    28.48119</td>
    <td align="right">     -0.0248</td>
    <td align="right">     6.53182</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.98612</td>
    <td align="right">    17.94296</td>
    <td align="right">     0.27548</td>
    <td align="right">     7.67367</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.24820</td>
    <td align="right">    16.42700</td>
    <td align="right">     -0.4960</td>
    <td align="right">    11.71591</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.46799</td>
    <td align="right">    23.42508</td>
    <td align="right">     -0.3236</td>
    <td align="right">     8.69937</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.54314</td>
    <td align="right">    39.89237</td>
    <td align="right">     -0.2081</td>
    <td align="right">     7.46723</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.33584</td>
    <td align="right">    42.07367</td>
    <td align="right">     -0.2701</td>
    <td align="right">     8.05340</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.28505</td>
    <td align="right">    42.61561</td>
    <td align="right">     -0.3130</td>
    <td align="right">     8.73107</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.54765</td>
    <td align="right">    26.77807</td>
    <td align="right">     0.21065</td>
    <td align="right">     7.78691</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.76603</td>
    <td align="right">    28.74521</td>
    <td align="right">     0.00217</td>
    <td align="right">     6.52731</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.87508</td>
    <td align="right">    17.45489</td>
    <td align="right">     -0.3006</td>
    <td align="right">     7.98256</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.44006</td>
    <td align="right">    28.76175</td>
    <td align="right">     -0.1418</td>
    <td align="right">     7.85903</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.87508</td>
    <td align="right">    16.42700</td>
    <td align="right">     -0.4960</td>
    <td align="right">     6.34204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.54314</td>
    <td align="right">    42.61561</td>
    <td align="right">     0.27548</td>
    <td align="right">    11.71591</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.58617</td>
    <td align="right">    22.15245</td>
    <td align="right">     0.18602</td>
    <td align="right">     7.88609</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.01411</td>
    <td align="right">    36.20825</td>
    <td align="right">     0.09555</td>
    <td align="right">     6.82239</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22417</td>
    <td align="right">    28.21372</td>
    <td align="right">     0.09645</td>
    <td align="right">     6.65694</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01099</td>
    <td align="right">    18.59114</td>
    <td align="right">     0.25504</td>
    <td align="right">     7.05101</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.14793</td>
    <td align="right">    17.29121</td>
    <td align="right">     -0.5945</td>
    <td align="right">    13.03666</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34122</td>
    <td align="right">    24.28530</td>
    <td align="right">     -0.4400</td>
    <td align="right">     9.76601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45315</td>
    <td align="right">    40.67645</td>
    <td align="right">     -0.2938</td>
    <td align="right">     7.83411</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33657</td>
    <td align="right">    42.80765</td>
    <td align="right">     -0.3096</td>
    <td align="right">     7.80719</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42552</td>
    <td align="right">    42.55424</td>
    <td align="right">     -0.2708</td>
    <td align="right">     7.90488</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09333</td>
    <td align="right">    26.24188</td>
    <td align="right">     0.35279</td>
    <td align="right">     9.28535</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.73556</td>
    <td align="right">    27.05132</td>
    <td align="right">     0.25207</td>
    <td align="right">     8.09215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.30056</td>
    <td align="right">    16.27408</td>
    <td align="right">     0.05550</td>
    <td align="right">     7.83807</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89401</td>
    <td align="right">    28.47972</td>
    <td align="right">     -0.0536</td>
    <td align="right">     8.34903</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.01411</td>
    <td align="right">    16.27408</td>
    <td align="right">     -0.5945</td>
    <td align="right">     6.65694</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45315</td>
    <td align="right">    42.80765</td>
    <td align="right">     0.35279</td>
    <td align="right">    13.03666</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27847</td>
    <td align="right">    24.37345</td>
    <td align="right">     -0.1377</td>
    <td align="right">     7.03243</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.00505</td>
    <td align="right">    38.49782</td>
    <td align="right">     -0.1353</td>
    <td align="right">     6.38585</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.46362</td>
    <td align="right">    29.20782</td>
    <td align="right">     -0.0603</td>
    <td align="right">     6.60335</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69893</td>
    <td align="right">    18.85517</td>
    <td align="right">     0.22396</td>
    <td align="right">     7.34030</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98646</td>
    <td align="right">    17.33924</td>
    <td align="right">     -0.5698</td>
    <td align="right">    13.72413</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26829</td>
    <td align="right">    24.34437</td>
    <td align="right">     -0.3780</td>
    <td align="right">     9.43813</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33117</td>
    <td align="right">    40.83242</td>
    <td align="right">     -0.2822</td>
    <td align="right">     8.20684</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15872</td>
    <td align="right">    43.17906</td>
    <td align="right">     -0.3246</td>
    <td align="right">     8.62902</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14054</td>
    <td align="right">    43.34063</td>
    <td align="right">     -0.3515</td>
    <td align="right">     9.16985</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.35220</td>
    <td align="right">    27.65927</td>
    <td align="right">     0.17580</td>
    <td align="right">     7.43575</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.68927</td>
    <td align="right">    28.92431</td>
    <td align="right">     -0.0037</td>
    <td align="right">     6.93960</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.83514</td>
    <td align="right">    17.94438</td>
    <td align="right">     -0.3023</td>
    <td align="right">     8.37667</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.27525</td>
    <td align="right">    29.48165</td>
    <td align="right">     -0.1803</td>
    <td align="right">     8.29340</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.83514</td>
    <td align="right">    17.33924</td>
    <td align="right">     -0.5698</td>
    <td align="right">     6.38585</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33117</td>
    <td align="right">    43.34063</td>
    <td align="right">     0.22396</td>
    <td align="right">    13.72413</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238821E+11</td>
    <td align="right">0.593273E+10</td>
    <td align="right">      293.58</td>
    <td align="right">0.236811E+11</td>
    <td align="right">0.201079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51844.42</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    51844.42</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     4567.09</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    13508.40</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.804713E+10</td>
    <td align="right">0.213753E+10</td>
    <td align="right">      193.00</td>
    <td align="right">0.700056E+10</td>
    <td align="right">0.104658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27585.30</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">    27585.30</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">     7671.19</td>
    <td align="right">17-FEB-12:00</td>
    <td align="right">     6809.16</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238028E+11</td>
    <td align="right">0.603847E+10</td>
    <td align="right">      322.00</td>
    <td align="right">0.230419E+11</td>
    <td align="right">0.760881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    50771.43</td>
    <td align="right">20-MAR-17:00</td>
    <td align="right">    50771.43</td>
    <td align="right">20-MAR-17:00</td>
    <td align="right">     5773.02</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">    13156.71</td>
    <td align="right">20-MAR-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.515229E+11</td>
    <td align="right">0.137254E+11</td>
    <td align="right">      399.23</td>
    <td align="right">0.514594E+11</td>
    <td align="right"> 63529244.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    69578.91</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    69578.91</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     3241.42</td>
    <td align="right">16-APR-09:00</td>
    <td align="right">    21602.48</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.673561E+11</td>
    <td align="right">0.187890E+11</td>
    <td align="right">      451.23</td>
    <td align="right">0.673293E+11</td>
    <td align="right"> 26753108.23</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    71566.34</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    71566.34</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     2612.48</td>
    <td align="right">26-MAY-04:30</td>
    <td align="right">    23508.72</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.887977E+11</td>
    <td align="right">0.277790E+11</td>
    <td align="right">      468.68</td>
    <td align="right">0.886428E+11</td>
    <td align="right">0.154877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    94439.31</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    94439.31</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">     8009.69</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    33945.51</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946360E+11</td>
    <td align="right">0.276350E+11</td>
    <td align="right">      467.33</td>
    <td align="right">0.851755E+11</td>
    <td align="right">0.946052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   138500.00</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    96584.56</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    82080.35</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    32060.64</td>
    <td align="right">19-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.995276E+11</td>
    <td align="right">0.288780E+11</td>
    <td align="right">      480.72</td>
    <td align="right">0.890186E+11</td>
    <td align="right">0.105089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   133983.43</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    94922.91</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    63695.65</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    32173.92</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.865446E+11</td>
    <td align="right">0.238573E+11</td>
    <td align="right">      441.05</td>
    <td align="right">0.765978E+11</td>
    <td align="right">0.994683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   131055.96</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    94828.34</td>
    <td align="right">07-SEP-04:02</td>
    <td align="right">    70304.60</td>
    <td align="right">05-SEP-07:20</td>
    <td align="right">    30854.82</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.505345E+11</td>
    <td align="right">0.133200E+11</td>
    <td align="right">      391.05</td>
    <td align="right">0.486575E+11</td>
    <td align="right">0.187700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   129944.76</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    94348.71</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    63049.37</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    29778.10</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.268695E+11</td>
    <td align="right">0.662575E+10</td>
    <td align="right">      300.59</td>
    <td align="right">0.244211E+11</td>
    <td align="right">0.244844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    60005.38</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    60005.38</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    38954.51</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    15387.58</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129222E+11</td>
    <td align="right">0.329262E+10</td>
    <td align="right">      218.03</td>
    <td align="right">0.129085E+11</td>
    <td align="right"> 13644596.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    48386.13</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    48386.13</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">     1238.23</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    11253.07</td>
    <td align="right">22-DEC-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.634443E+12</td>
    <td align="right">0.178011E+12</td>
    <td align="right">     4426.49</td>
    <td align="right">0.597934E+12</td>
    <td align="right">0.365091E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.804713E+10</td>
    <td align="right">0.213753E+10</td>
    <td align="right">      193.00</td>
    <td align="right">0.700056E+10</td>
    <td align="right"> 13644596.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27585.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27585.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1238.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6809.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.995276E+11</td>
    <td align="right">0.288780E+11</td>
    <td align="right">      480.72</td>
    <td align="right">0.890186E+11</td>
    <td align="right">0.105089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96584.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82080.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33945.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167969E+11</td>
    <td align="right">0.424991E+10</td>
    <td align="right">      291.78</td>
    <td align="right">0.165759E+11</td>
    <td align="right">0.221002E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-JAN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    38019.98</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    38019.98</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     3641.65</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">     9908.00</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.568831E+10</td>
    <td align="right">0.152790E+10</td>
    <td align="right">      190.33</td>
    <td align="right">0.471834E+10</td>
    <td align="right">0.969973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    21254.78</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    21254.78</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     5775.30</td>
    <td align="right">17-FEB-12:00</td>
    <td align="right">     5276.61</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169382E+11</td>
    <td align="right">0.436196E+10</td>
    <td align="right">      322.47</td>
    <td align="right">0.161308E+11</td>
    <td align="right">0.807330E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-MAR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    38986.62</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">    38986.62</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">     4196.56</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">    10103.61</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413384E+11</td>
    <td align="right">0.110594E+11</td>
    <td align="right">      407.93</td>
    <td align="right">0.412670E+11</td>
    <td align="right"> 71370647.24</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58900.80</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    58900.80</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     2732.94</td>
    <td align="right">16-APR-09:18</td>
    <td align="right">    18283.97</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552250E+11</td>
    <td align="right">0.154487E+11</td>
    <td align="right">      458.18</td>
    <td align="right">0.551945E+11</td>
    <td align="right"> 30471117.39</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61495.45</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    61495.45</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     2336.22</td>
    <td align="right">26-MAY-04:30</td>
    <td align="right">    20303.72</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.753191E+11</td>
    <td align="right">0.235951E+11</td>
    <td align="right">      476.92</td>
    <td align="right">0.751321E+11</td>
    <td align="right">0.186989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    77069.75</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    77069.75</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">     9097.68</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    29505.44</td>
    <td align="right">28-JUN-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.775767E+11</td>
    <td align="right">0.225657E+11</td>
    <td align="right">      468.64</td>
    <td align="right">0.687491E+11</td>
    <td align="right">0.882760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   110495.48</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    71757.65</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    66772.31</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    26590.33</td>
    <td align="right">19-JUL-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.794456E+11</td>
    <td align="right">0.229986E+11</td>
    <td align="right">      478.47</td>
    <td align="right">0.699825E+11</td>
    <td align="right">0.946318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   106892.16</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    72032.19</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">    56036.63</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">    26951.67</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.661790E+11</td>
    <td align="right">0.182740E+11</td>
    <td align="right">      430.80</td>
    <td align="right">0.578134E+11</td>
    <td align="right">0.836564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   103657.66</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">    69920.39</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">    49916.84</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">    24616.02</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.369916E+11</td>
    <td align="right">0.984352E+10</td>
    <td align="right">      381.53</td>
    <td align="right">0.353223E+11</td>
    <td align="right">0.166927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    85941.63</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    69286.42</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    43048.92</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    20675.32</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179788E+11</td>
    <td align="right">0.452178E+10</td>
    <td align="right">      293.90</td>
    <td align="right">0.162023E+11</td>
    <td align="right">0.177650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    45648.58</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    45648.58</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    24769.79</td>
    <td align="right">13-NOV-15:50</td>
    <td align="right">    11797.72</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.868717E+10</td>
    <td align="right">0.225464E+10</td>
    <td align="right">      212.87</td>
    <td align="right">0.863944E+10</td>
    <td align="right"> 47732626.13</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-DEC-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32690.25</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">    32690.25</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">     2226.14</td>
    <td align="right">12-DEC-15:50</td>
    <td align="right">     7778.85</td>
    <td align="right">22-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.498165E+12</td>
    <td align="right">0.140701E+12</td>
    <td align="right">     4413.82</td>
    <td align="right">0.465728E+12</td>
    <td align="right">0.324371E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.568831E+10</td>
    <td align="right">0.152790E+10</td>
    <td align="right">      190.33</td>
    <td align="right">0.471834E+10</td>
    <td align="right"> 30471117.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21254.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21254.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2226.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5276.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.794456E+11</td>
    <td align="right">0.235951E+11</td>
    <td align="right">      478.47</td>
    <td align="right">0.751321E+11</td>
    <td align="right">0.946318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110495.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77069.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66772.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29505.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166926E+11</td>
    <td align="right">0.428458E+10</td>
    <td align="right">      287.18</td>
    <td align="right">0.164097E+11</td>
    <td align="right">0.282980E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    39212.65</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">    39212.65</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">     3507.54</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    10220.19</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.585884E+10</td>
    <td align="right">0.158263E+10</td>
    <td align="right">      187.50</td>
    <td align="right">0.475266E+10</td>
    <td align="right">0.110617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    22883.50</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    21175.54</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     6325.70</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     5709.55</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178372E+11</td>
    <td align="right">0.462854E+10</td>
    <td align="right">      322.47</td>
    <td align="right">0.168289E+11</td>
    <td align="right">0.100831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    43930.96</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">    43930.96</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">     4600.43</td>
    <td align="right">17-MAR-10:00</td>
    <td align="right">    11384.65</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.454512E+11</td>
    <td align="right">0.122464E+11</td>
    <td align="right">      406.39</td>
    <td align="right">0.453559E+11</td>
    <td align="right"> 95254710.92</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    68436.42</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    68436.42</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     3056.06</td>
    <td align="right">16-APR-09:28</td>
    <td align="right">    21241.04</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612724E+11</td>
    <td align="right">0.172593E+11</td>
    <td align="right">      452.66</td>
    <td align="right">0.612434E+11</td>
    <td align="right"> 29064768.41</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    71510.32</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    71510.32</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     2443.06</td>
    <td align="right">26-MAY-05:04</td>
    <td align="right">    23606.70</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.846359E+11</td>
    <td align="right">0.266767E+11</td>
    <td align="right">      480.55</td>
    <td align="right">0.844650E+11</td>
    <td align="right">0.170926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    89639.61</td>
    <td align="right">28-JUN-15:40</td>
    <td align="right">    89639.61</td>
    <td align="right">28-JUN-15:40</td>
    <td align="right">     8790.95</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    34332.01</td>
    <td align="right">28-JUN-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.859417E+11</td>
    <td align="right">0.251328E+11</td>
    <td align="right">      478.24</td>
    <td align="right">0.771352E+11</td>
    <td align="right">0.880659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   119973.87</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    84250.37</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">    73202.65</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    31098.49</td>
    <td align="right">19-JUL-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.863996E+11</td>
    <td align="right">0.251723E+11</td>
    <td align="right">      477.95</td>
    <td align="right">0.768914E+11</td>
    <td align="right">0.950820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   118758.80</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    82785.46</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    58873.63</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">    30967.64</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.703236E+11</td>
    <td align="right">0.195371E+11</td>
    <td align="right">      430.39</td>
    <td align="right">0.620356E+11</td>
    <td align="right">0.828802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   110345.18</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">    78977.80</td>
    <td align="right">08-SEP-15:50</td>
    <td align="right">    46908.21</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    26522.21</td>
    <td align="right">08-SEP-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381574E+11</td>
    <td align="right">0.102536E+11</td>
    <td align="right">      375.78</td>
    <td align="right">0.364191E+11</td>
    <td align="right">0.173832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    80904.66</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    80904.66</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    39074.44</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    23700.57</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176421E+11</td>
    <td align="right">0.450820E+10</td>
    <td align="right">      289.54</td>
    <td align="right">0.157626E+11</td>
    <td align="right">0.187945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    49769.15</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">    49769.15</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">    21368.90</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">    12954.09</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.845437E+10</td>
    <td align="right">0.222160E+10</td>
    <td align="right">      206.59</td>
    <td align="right">0.839282E+10</td>
    <td align="right"> 61544418.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32231.30</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">    32231.30</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">     2500.79</td>
    <td align="right">12-DEC-15:50</td>
    <td align="right">     7850.66</td>
    <td align="right">22-DEC-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538667E+12</td>
    <td align="right">0.153504E+12</td>
    <td align="right">     4395.25</td>
    <td align="right">0.505692E+12</td>
    <td align="right">0.329748E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.585884E+10</td>
    <td align="right">0.158263E+10</td>
    <td align="right">      187.50</td>
    <td align="right">0.475266E+10</td>
    <td align="right"> 29064768.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22883.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21175.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2443.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5709.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.863996E+11</td>
    <td align="right">0.266767E+11</td>
    <td align="right">      480.55</td>
    <td align="right">0.844650E+11</td>
    <td align="right">0.950820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   119973.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89639.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73202.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34332.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">      202.33</td>
    <td align="right">     1023.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">      128.15</td>
    <td align="right">     1026.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">      345.52</td>
    <td align="right">      900.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">      747.52</td>
    <td align="right">      509.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">      973.41</td>
    <td align="right">      342.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1520.32</td>
    <td align="right">      144.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">     1335.05</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">     1142.61</td>
    <td align="right">      139.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">      963.36</td>
    <td align="right">      210.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">      461.90</td>
    <td align="right">      653.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">      196.01</td>
    <td align="right">      956.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">      120.36</td>
    <td align="right">     1264.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">      680.61</td>
    <td align="right">      605.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">      120.36</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1520.32</td>
    <td align="right">     1264.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">      665.41</td>
    <td align="right">      625.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">      581.47</td>
    <td align="right">      635.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">      846.59</td>
    <td align="right">      555.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">     1533.20</td>
    <td align="right">      315.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">     1707.83</td>
    <td align="right">      224.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">     2071.09</td>
    <td align="right">       93.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">     1767.58</td>
    <td align="right">       70.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">     1665.17</td>
    <td align="right">       87.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">     1306.67</td>
    <td align="right">      130.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">     1039.38</td>
    <td align="right">      401.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">      636.24</td>
    <td align="right">      591.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      508.11</td>
    <td align="right">      768.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">     1196.98</td>
    <td align="right">      373.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      508.11</td>
    <td align="right">       70.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">     2071.09</td>
    <td align="right">      768.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">     3136.58</td>
    <td align="right">     1009.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">     1700.21</td>
    <td align="right">      987.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">     1428.16</td>
    <td align="right">      910.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">     1415.85</td>
    <td align="right">      523.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">     1080.12</td>
    <td align="right">      370.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">     1370.23</td>
    <td align="right">      152.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">     1318.80</td>
    <td align="right">      112.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">     1447.28</td>
    <td align="right">      139.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">     1818.19</td>
    <td align="right">      212.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">     2391.85</td>
    <td align="right">      649.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">     2605.16</td>
    <td align="right">      932.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">     2800.16</td>
    <td align="right">     1207.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">     1878.30</td>
    <td align="right">      599.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">     1080.12</td>
    <td align="right">      112.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">     3136.58</td>
    <td align="right">     1207.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">      789.98</td>
    <td align="right">      689.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">      509.35</td>
    <td align="right">      671.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">      803.07</td>
    <td align="right">      592.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">     1557.81</td>
    <td align="right">      353.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">     1668.20</td>
    <td align="right">      257.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">     2039.71</td>
    <td align="right">      110.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">     1533.28</td>
    <td align="right">       79.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">     1455.30</td>
    <td align="right">       96.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">     1198.36</td>
    <td align="right">      141.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">      982.51</td>
    <td align="right">      435.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">      769.94</td>
    <td align="right">      637.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">      556.98</td>
    <td align="right">      837.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">     1158.10</td>
    <td align="right">      407.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">      509.35</td>
    <td align="right">       79.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">     2039.71</td>
    <td align="right">      837.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.88</td>
    <td align="right">        0.00</td>
    <td align="right">       85.88</td>
    <td align="right">       61.71</td>
    <td align="right">      373.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.86</td>
    <td align="right">        0.00</td>
    <td align="right">       97.86</td>
    <td align="right">       42.60</td>
    <td align="right">      362.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">      119.96</td>
    <td align="right">      306.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.43</td>
    <td align="right">        1.63</td>
    <td align="right">      156.81</td>
    <td align="right">      255.87</td>
    <td align="right">      168.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.43</td>
    <td align="right">       14.80</td>
    <td align="right">      170.63</td>
    <td align="right">      333.09</td>
    <td align="right">      109.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.46</td>
    <td align="right">       39.07</td>
    <td align="right">      176.38</td>
    <td align="right">      515.05</td>
    <td align="right">       44.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.77</td>
    <td align="right">       19.10</td>
    <td align="right">      164.67</td>
    <td align="right">      448.55</td>
    <td align="right">       36.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.35</td>
    <td align="right">        3.66</td>
    <td align="right">      144.69</td>
    <td align="right">      380.89</td>
    <td align="right">       49.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.99</td>
    <td align="right">        0.04</td>
    <td align="right">      139.95</td>
    <td align="right">      317.01</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.31</td>
    <td align="right">      145.52</td>
    <td align="right">      248.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.24</td>
    <td align="right">       55.11</td>
    <td align="right">      368.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.22</td>
    <td align="right">        0.00</td>
    <td align="right">       80.22</td>
    <td align="right">       30.93</td>
    <td align="right">      477.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.47</td>
    <td align="right">        6.54</td>
    <td align="right">      128.93</td>
    <td align="right">      226.37</td>
    <td align="right">      217.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.22</td>
    <td align="right">        0.00</td>
    <td align="right">       80.22</td>
    <td align="right">       30.93</td>
    <td align="right">       36.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.46</td>
    <td align="right">       39.07</td>
    <td align="right">      176.38</td>
    <td align="right">      515.05</td>
    <td align="right">      477.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.89</td>
    <td align="right">        0.00</td>
    <td align="right">       85.89</td>
    <td align="right">       61.71</td>
    <td align="right">      373.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.87</td>
    <td align="right">        0.00</td>
    <td align="right">       97.87</td>
    <td align="right">       42.60</td>
    <td align="right">      362.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">      130.06</td>
    <td align="right">      119.97</td>
    <td align="right">      306.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.44</td>
    <td align="right">        1.63</td>
    <td align="right">      156.82</td>
    <td align="right">      255.89</td>
    <td align="right">      168.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.44</td>
    <td align="right">       14.80</td>
    <td align="right">      170.64</td>
    <td align="right">      333.11</td>
    <td align="right">      109.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.09</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.78</td>
    <td align="right">       19.10</td>
    <td align="right">      164.68</td>
    <td align="right">      448.58</td>
    <td align="right">       36.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.36</td>
    <td align="right">        3.66</td>
    <td align="right">      144.70</td>
    <td align="right">      380.91</td>
    <td align="right">       49.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      140.00</td>
    <td align="right">        0.04</td>
    <td align="right">      139.96</td>
    <td align="right">      317.03</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.31</td>
    <td align="right">      145.53</td>
    <td align="right">      248.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.25</td>
    <td align="right">       55.11</td>
    <td align="right">      368.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       30.93</td>
    <td align="right">      477.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.48</td>
    <td align="right">        6.54</td>
    <td align="right">      128.94</td>
    <td align="right">      226.38</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       30.93</td>
    <td align="right">       36.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.09</td>
    <td align="right">      477.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.89</td>
    <td align="right">        0.00</td>
    <td align="right">       85.89</td>
    <td align="right">       61.71</td>
    <td align="right">      373.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.87</td>
    <td align="right">        0.00</td>
    <td align="right">       97.87</td>
    <td align="right">       42.60</td>
    <td align="right">      362.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">      130.06</td>
    <td align="right">      119.97</td>
    <td align="right">      306.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.44</td>
    <td align="right">        1.63</td>
    <td align="right">      156.82</td>
    <td align="right">      255.89</td>
    <td align="right">      168.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.44</td>
    <td align="right">       14.80</td>
    <td align="right">      170.64</td>
    <td align="right">      333.11</td>
    <td align="right">      109.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.09</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.78</td>
    <td align="right">       19.10</td>
    <td align="right">      164.68</td>
    <td align="right">      448.58</td>
    <td align="right">       36.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.36</td>
    <td align="right">        3.66</td>
    <td align="right">      144.70</td>
    <td align="right">      380.91</td>
    <td align="right">       49.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      140.00</td>
    <td align="right">        0.04</td>
    <td align="right">      139.96</td>
    <td align="right">      317.03</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.31</td>
    <td align="right">      145.53</td>
    <td align="right">      248.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.25</td>
    <td align="right">       55.11</td>
    <td align="right">      368.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       30.93</td>
    <td align="right">      477.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.48</td>
    <td align="right">        6.54</td>
    <td align="right">      128.94</td>
    <td align="right">      226.38</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       30.93</td>
    <td align="right">       36.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.09</td>
    <td align="right">      477.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      533.77</td>
    <td align="right">      334.84</td>
    <td align="right">      198.93</td>
    <td align="right">      622.03</td>
    <td align="right">      663.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      526.14</td>
    <td align="right">      300.97</td>
    <td align="right">      225.17</td>
    <td align="right">      557.83</td>
    <td align="right">      652.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      658.51</td>
    <td align="right">      338.77</td>
    <td align="right">      319.74</td>
    <td align="right">      823.60</td>
    <td align="right">      552.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      940.01</td>
    <td align="right">      560.30</td>
    <td align="right">      379.71</td>
    <td align="right">     1487.78</td>
    <td align="right">      311.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      974.05</td>
    <td align="right">      577.40</td>
    <td align="right">      396.66</td>
    <td align="right">     1660.67</td>
    <td align="right">      215.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1015.24</td>
    <td align="right">      630.83</td>
    <td align="right">      384.41</td>
    <td align="right">     2008.78</td>
    <td align="right">       88.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      857.45</td>
    <td align="right">      483.46</td>
    <td align="right">      373.99</td>
    <td align="right">     1706.95</td>
    <td align="right">       71.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      813.87</td>
    <td align="right">      464.48</td>
    <td align="right">      349.38</td>
    <td align="right">     1602.98</td>
    <td align="right">       95.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      667.86</td>
    <td align="right">      321.95</td>
    <td align="right">      345.91</td>
    <td align="right">     1250.17</td>
    <td align="right">      143.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.79</td>
    <td align="right">      408.24</td>
    <td align="right">      262.55</td>
    <td align="right">      982.93</td>
    <td align="right">      443.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.77</td>
    <td align="right">      309.61</td>
    <td align="right">      206.15</td>
    <td align="right">      583.84</td>
    <td align="right">      656.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.25</td>
    <td align="right">      283.95</td>
    <td align="right">      186.31</td>
    <td align="right">      458.03</td>
    <td align="right">      837.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      721.20</td>
    <td align="right">      418.45</td>
    <td align="right">      302.75</td>
    <td align="right">     1148.25</td>
    <td align="right">      393.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      470.25</td>
    <td align="right">      283.95</td>
    <td align="right">      186.31</td>
    <td align="right">      458.03</td>
    <td align="right">       71.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1015.24</td>
    <td align="right">      630.83</td>
    <td align="right">      396.66</td>
    <td align="right">     2008.78</td>
    <td align="right">      837.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">       13.24</td>
    <td align="right">        7.87</td>
    <td align="right">       24.59</td>
    <td align="right">       26.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.80</td>
    <td align="right">       11.90</td>
    <td align="right">        8.90</td>
    <td align="right">       22.06</td>
    <td align="right">       25.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.04</td>
    <td align="right">       13.39</td>
    <td align="right">       12.64</td>
    <td align="right">       32.56</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.17</td>
    <td align="right">       22.15</td>
    <td align="right">       15.01</td>
    <td align="right">       58.83</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.51</td>
    <td align="right">       22.83</td>
    <td align="right">       15.68</td>
    <td align="right">       65.66</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.14</td>
    <td align="right">       24.94</td>
    <td align="right">       15.20</td>
    <td align="right">       79.43</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">       19.12</td>
    <td align="right">       14.79</td>
    <td align="right">       67.49</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.18</td>
    <td align="right">       18.37</td>
    <td align="right">       13.81</td>
    <td align="right">       63.38</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.41</td>
    <td align="right">       12.73</td>
    <td align="right">       13.68</td>
    <td align="right">       49.43</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.52</td>
    <td align="right">       16.14</td>
    <td align="right">       10.38</td>
    <td align="right">       38.86</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.39</td>
    <td align="right">       12.24</td>
    <td align="right">        8.15</td>
    <td align="right">       23.08</td>
    <td align="right">       25.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.59</td>
    <td align="right">       11.23</td>
    <td align="right">        7.37</td>
    <td align="right">       18.11</td>
    <td align="right">       33.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.52</td>
    <td align="right">       16.55</td>
    <td align="right">       11.97</td>
    <td align="right">       45.40</td>
    <td align="right">       15.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.59</td>
    <td align="right">       11.23</td>
    <td align="right">        7.37</td>
    <td align="right">       18.11</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       40.14</td>
    <td align="right">       24.94</td>
    <td align="right">       15.68</td>
    <td align="right">       79.43</td>
    <td align="right">       33.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      142.38</td>
    <td align="right">     1042.22</td>
    <td align="right">      381.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.23</td>
    <td align="right">      301.65</td>
    <td align="right">      145.58</td>
    <td align="right">      573.79</td>
    <td align="right">      351.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.98</td>
    <td align="right">      191.55</td>
    <td align="right">      180.43</td>
    <td align="right">      484.57</td>
    <td align="right">      312.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.57</td>
    <td align="right">      127.83</td>
    <td align="right">      188.73</td>
    <td align="right">      476.20</td>
    <td align="right">      176.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      212.09</td>
    <td align="right">       34.91</td>
    <td align="right">      177.17</td>
    <td align="right">      365.09</td>
    <td align="right">      118.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      167.73</td>
    <td align="right">      457.51</td>
    <td align="right">       47.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.59</td>
    <td align="right">       19.10</td>
    <td align="right">      166.49</td>
    <td align="right">      437.30</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.69</td>
    <td align="right">       62.28</td>
    <td align="right">      163.40</td>
    <td align="right">      475.19</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.27</td>
    <td align="right">      138.71</td>
    <td align="right">      186.55</td>
    <td align="right">      596.46</td>
    <td align="right">       82.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      518.45</td>
    <td align="right">      358.85</td>
    <td align="right">      159.60</td>
    <td align="right">      789.99</td>
    <td align="right">      249.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.33</td>
    <td align="right">      462.93</td>
    <td align="right">      141.41</td>
    <td align="right">      861.75</td>
    <td align="right">      360.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      657.65</td>
    <td align="right">      520.66</td>
    <td align="right">      137.00</td>
    <td align="right">      926.92</td>
    <td align="right">      458.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      396.16</td>
    <td align="right">      233.07</td>
    <td align="right">      163.09</td>
    <td align="right">      624.61</td>
    <td align="right">      218.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      137.00</td>
    <td align="right">      365.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      188.73</td>
    <td align="right">     1042.22</td>
    <td align="right">      458.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      142.38</td>
    <td align="right">     1042.22</td>
    <td align="right">      381.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.23</td>
    <td align="right">      301.65</td>
    <td align="right">      145.58</td>
    <td align="right">      573.79</td>
    <td align="right">      351.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.98</td>
    <td align="right">      191.55</td>
    <td align="right">      180.43</td>
    <td align="right">      484.57</td>
    <td align="right">      312.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.57</td>
    <td align="right">      127.83</td>
    <td align="right">      188.73</td>
    <td align="right">      476.20</td>
    <td align="right">      176.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      212.09</td>
    <td align="right">       34.91</td>
    <td align="right">      177.17</td>
    <td align="right">      365.09</td>
    <td align="right">      118.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      167.73</td>
    <td align="right">      457.51</td>
    <td align="right">       47.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.59</td>
    <td align="right">       19.10</td>
    <td align="right">      166.49</td>
    <td align="right">      437.30</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.69</td>
    <td align="right">       62.28</td>
    <td align="right">      163.40</td>
    <td align="right">      475.19</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.27</td>
    <td align="right">      138.71</td>
    <td align="right">      186.55</td>
    <td align="right">      596.46</td>
    <td align="right">       82.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      518.45</td>
    <td align="right">      358.85</td>
    <td align="right">      159.60</td>
    <td align="right">      789.99</td>
    <td align="right">      249.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.33</td>
    <td align="right">      462.93</td>
    <td align="right">      141.41</td>
    <td align="right">      861.75</td>
    <td align="right">      360.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      657.65</td>
    <td align="right">      520.66</td>
    <td align="right">      137.00</td>
    <td align="right">      926.92</td>
    <td align="right">      458.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      396.16</td>
    <td align="right">      233.07</td>
    <td align="right">      163.09</td>
    <td align="right">      624.61</td>
    <td align="right">      218.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      137.00</td>
    <td align="right">      365.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      188.73</td>
    <td align="right">     1042.22</td>
    <td align="right">      458.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      707.35</td>
    <td align="right">      564.99</td>
    <td align="right">      142.37</td>
    <td align="right">     1042.15</td>
    <td align="right">      381.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.20</td>
    <td align="right">      301.63</td>
    <td align="right">      145.57</td>
    <td align="right">      573.76</td>
    <td align="right">      351.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.95</td>
    <td align="right">      191.53</td>
    <td align="right">      180.42</td>
    <td align="right">      484.54</td>
    <td align="right">      312.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.55</td>
    <td align="right">      127.83</td>
    <td align="right">      188.72</td>
    <td align="right">      476.17</td>
    <td align="right">      176.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      212.07</td>
    <td align="right">       34.91</td>
    <td align="right">      177.16</td>
    <td align="right">      365.07</td>
    <td align="right">      118.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.59</td>
    <td align="right">       13.87</td>
    <td align="right">      167.72</td>
    <td align="right">      457.48</td>
    <td align="right">       47.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.58</td>
    <td align="right">       19.10</td>
    <td align="right">      166.48</td>
    <td align="right">      437.27</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.67</td>
    <td align="right">       62.28</td>
    <td align="right">      163.39</td>
    <td align="right">      475.16</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.25</td>
    <td align="right">      138.70</td>
    <td align="right">      186.54</td>
    <td align="right">      596.42</td>
    <td align="right">       82.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      518.41</td>
    <td align="right">      358.82</td>
    <td align="right">      159.59</td>
    <td align="right">      789.94</td>
    <td align="right">      249.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.30</td>
    <td align="right">      462.90</td>
    <td align="right">      141.40</td>
    <td align="right">      861.69</td>
    <td align="right">      360.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      657.61</td>
    <td align="right">      520.63</td>
    <td align="right">      136.99</td>
    <td align="right">      926.86</td>
    <td align="right">      458.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      396.14</td>
    <td align="right">      233.05</td>
    <td align="right">      163.08</td>
    <td align="right">      624.57</td>
    <td align="right">      218.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.59</td>
    <td align="right">       13.87</td>
    <td align="right">      136.99</td>
    <td align="right">      365.07</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      707.35</td>
    <td align="right">      564.99</td>
    <td align="right">      188.72</td>
    <td align="right">     1042.15</td>
    <td align="right">      458.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      558.16</td>
    <td align="right">      346.90</td>
    <td align="right">      211.26</td>
    <td align="right">      750.65</td>
    <td align="right">      735.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.16</td>
    <td align="right">      218.58</td>
    <td align="right">      233.58</td>
    <td align="right">      493.10</td>
    <td align="right">      689.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      598.97</td>
    <td align="right">      285.56</td>
    <td align="right">      313.40</td>
    <td align="right">      782.97</td>
    <td align="right">      591.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      919.75</td>
    <td align="right">      524.69</td>
    <td align="right">      395.06</td>
    <td align="right">     1507.38</td>
    <td align="right">      352.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      921.99</td>
    <td align="right">      516.94</td>
    <td align="right">      405.04</td>
    <td align="right">     1616.64</td>
    <td align="right">      250.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      980.13</td>
    <td align="right">      576.45</td>
    <td align="right">      403.69</td>
    <td align="right">     1972.20</td>
    <td align="right">      107.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      713.37</td>
    <td align="right">      332.97</td>
    <td align="right">      380.39</td>
    <td align="right">     1475.02</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      680.31</td>
    <td align="right">      341.67</td>
    <td align="right">      338.64</td>
    <td align="right">     1394.04</td>
    <td align="right">      104.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      593.03</td>
    <td align="right">      249.18</td>
    <td align="right">      343.84</td>
    <td align="right">     1140.26</td>
    <td align="right">      156.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      606.76</td>
    <td align="right">      346.95</td>
    <td align="right">      259.82</td>
    <td align="right">      927.43</td>
    <td align="right">      484.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      558.82</td>
    <td align="right">      337.39</td>
    <td align="right">      221.43</td>
    <td align="right">      721.80</td>
    <td align="right">      713.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      450.38</td>
    <td align="right">      256.43</td>
    <td align="right">      193.96</td>
    <td align="right">      518.92</td>
    <td align="right">      910.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      670.25</td>
    <td align="right">      361.65</td>
    <td align="right">      308.60</td>
    <td align="right">     1110.94</td>
    <td align="right">      430.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.38</td>
    <td align="right">      218.58</td>
    <td align="right">      193.96</td>
    <td align="right">      493.10</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      980.13</td>
    <td align="right">      576.45</td>
    <td align="right">      405.04</td>
    <td align="right">     1972.20</td>
    <td align="right">      910.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.07</td>
    <td align="right">       13.72</td>
    <td align="right">        8.35</td>
    <td align="right">       29.68</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.88</td>
    <td align="right">        8.64</td>
    <td align="right">        9.24</td>
    <td align="right">       19.50</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.68</td>
    <td align="right">       11.29</td>
    <td align="right">       12.39</td>
    <td align="right">       30.96</td>
    <td align="right">       23.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.37</td>
    <td align="right">       20.75</td>
    <td align="right">       15.62</td>
    <td align="right">       59.60</td>
    <td align="right">       13.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.45</td>
    <td align="right">       20.44</td>
    <td align="right">       16.02</td>
    <td align="right">       63.92</td>
    <td align="right">        9.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.75</td>
    <td align="right">       22.79</td>
    <td align="right">       15.96</td>
    <td align="right">       77.98</td>
    <td align="right">        4.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.21</td>
    <td align="right">       13.17</td>
    <td align="right">       15.04</td>
    <td align="right">       58.32</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.90</td>
    <td align="right">       13.51</td>
    <td align="right">       13.39</td>
    <td align="right">       55.12</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.45</td>
    <td align="right">        9.85</td>
    <td align="right">       13.60</td>
    <td align="right">       45.08</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.99</td>
    <td align="right">       13.72</td>
    <td align="right">       10.27</td>
    <td align="right">       36.67</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.10</td>
    <td align="right">       13.34</td>
    <td align="right">        8.76</td>
    <td align="right">       28.54</td>
    <td align="right">       28.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.81</td>
    <td align="right">       10.14</td>
    <td align="right">        7.67</td>
    <td align="right">       20.52</td>
    <td align="right">       36.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.50</td>
    <td align="right">       14.30</td>
    <td align="right">       12.20</td>
    <td align="right">       43.93</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.81</td>
    <td align="right">        8.64</td>
    <td align="right">        7.67</td>
    <td align="right">       19.50</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.75</td>
    <td align="right">       22.79</td>
    <td align="right">       16.02</td>
    <td align="right">       77.98</td>
    <td align="right">       36.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">      178.44</td>
    <td align="right">     1125.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">      113.43</td>
    <td align="right">     1128.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">      326.58</td>
    <td align="right">      971.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">      745.53</td>
    <td align="right">      537.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">      975.55</td>
    <td align="right">      354.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1531.61</td>
    <td align="right">      146.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">     1346.69</td>
    <td align="right">      112.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">     1151.33</td>
    <td align="right">      144.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">      966.53</td>
    <td align="right">      219.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">      449.46</td>
    <td align="right">      711.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">      174.88</td>
    <td align="right">     1056.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">       99.46</td>
    <td align="right">     1388.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">      674.21</td>
    <td align="right">      655.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">       99.46</td>
    <td align="right">      112.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1531.61</td>
    <td align="right">     1388.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">      643.86</td>
    <td align="right">      675.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">      566.97</td>
    <td align="right">      685.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">      833.12</td>
    <td align="right">      589.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">     1535.33</td>
    <td align="right">      326.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">     1713.88</td>
    <td align="right">      229.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">     2082.34</td>
    <td align="right">       93.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">     1778.21</td>
    <td align="right">       70.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">     1674.02</td>
    <td align="right">       89.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">     1311.28</td>
    <td align="right">      134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">     1032.06</td>
    <td align="right">      428.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">      617.77</td>
    <td align="right">      640.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      484.62</td>
    <td align="right">      830.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">     1192.41</td>
    <td align="right">      398.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      484.62</td>
    <td align="right">       70.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">     2082.34</td>
    <td align="right">      830.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">     3111.58</td>
    <td align="right">     1089.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">     1680.20</td>
    <td align="right">     1071.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">     1408.48</td>
    <td align="right">      974.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">     1413.72</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">     1081.83</td>
    <td align="right">      384.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">     1380.04</td>
    <td align="right">      155.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">     1328.80</td>
    <td align="right">      115.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">     1454.42</td>
    <td align="right">      144.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">     1821.08</td>
    <td align="right">      221.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">     2380.05</td>
    <td align="right">      696.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">     2581.55</td>
    <td align="right">     1010.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">     2768.41</td>
    <td align="right">     1305.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">     1869.80</td>
    <td align="right">      641.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">     1081.83</td>
    <td align="right">      115.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">     3111.58</td>
    <td align="right">     1305.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">      777.23</td>
    <td align="right">      749.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">      500.36</td>
    <td align="right">      729.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">      792.17</td>
    <td align="right">      634.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">     1556.87</td>
    <td align="right">      371.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">     1669.88</td>
    <td align="right">      266.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">     2046.54</td>
    <td align="right">      112.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">     1538.76</td>
    <td align="right">       82.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">     1459.21</td>
    <td align="right">      100.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">     1198.43</td>
    <td align="right">      147.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">      974.75</td>
    <td align="right">      470.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">      757.74</td>
    <td align="right">      696.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">      543.79</td>
    <td align="right">      908.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">     1154.05</td>
    <td align="right">      437.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">      500.36</td>
    <td align="right">       82.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">     2046.54</td>
    <td align="right">      908.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">0.541919E+09</td>
    <td align="right">0.274197E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">0.310027E+09</td>
    <td align="right">0.248353E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">0.925447E+09</td>
    <td align="right">0.241130E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">0.193756E+10</td>
    <td align="right">0.132132E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">0.260719E+10</td>
    <td align="right">0.916932E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.394067E+10</td>
    <td align="right">0.374141E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">0.357581E+10</td>
    <td align="right">0.295513E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">0.306038E+10</td>
    <td align="right">0.374058E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">0.249703E+10</td>
    <td align="right">0.545433E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">0.123716E+10</td>
    <td align="right">0.174934E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">0.508064E+09</td>
    <td align="right">0.247939E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.322373E+09</td>
    <td align="right">0.338682E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">0.214636E+11</td>
    <td align="right">0.190798E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.310027E+09</td>
    <td align="right">0.295513E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.394067E+10</td>
    <td align="right">0.338682E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">0.178222E+10</td>
    <td align="right">0.167601E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">0.140669E+10</td>
    <td align="right">0.153689E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">0.226750E+10</td>
    <td align="right">0.148719E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">0.397405E+10</td>
    <td align="right">0.816978E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.457424E+10</td>
    <td align="right">0.602535E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">0.536826E+10</td>
    <td align="right">0.241660E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">0.473429E+10</td>
    <td align="right">0.188135E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">0.445999E+10</td>
    <td align="right">0.234543E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">0.338688E+10</td>
    <td align="right">0.337916E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">0.278388E+10</td>
    <td align="right">0.107460E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">0.164913E+10</td>
    <td align="right">0.153186E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.136093E+10</td>
    <td align="right">0.205923E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">0.377481E+11</td>
    <td align="right">0.117876E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.136093E+10</td>
    <td align="right">0.188135E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.536826E+10</td>
    <td align="right">0.205923E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">0.840101E+10</td>
    <td align="right">0.270306E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.411316E+10</td>
    <td align="right">0.238949E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">0.382517E+10</td>
    <td align="right">0.243998E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.366988E+10</td>
    <td align="right">0.135798E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">0.289300E+10</td>
    <td align="right">0.992556E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">0.355165E+10</td>
    <td align="right">0.394458E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">0.353227E+10</td>
    <td align="right">0.301817E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">0.387638E+10</td>
    <td align="right">0.373173E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">0.471276E+10</td>
    <td align="right">0.550264E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">0.640633E+10</td>
    <td align="right">0.173903E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">0.675258E+10</td>
    <td align="right">0.241786E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">0.749995E+10</td>
    <td align="right">0.323498E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">0.592341E+11</td>
    <td align="right">0.188947E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.289300E+10</td>
    <td align="right">0.301817E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.840101E+10</td>
    <td align="right">0.323498E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
