  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">0.211589E+10</td>
    <td align="right">0.184787E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">0.123223E+10</td>
    <td align="right">0.162432E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">0.215094E+10</td>
    <td align="right">0.158666E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">0.403785E+10</td>
    <td align="right">0.916011E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.446812E+10</td>
    <td align="right">0.688488E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">0.528692E+10</td>
    <td align="right">0.286414E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">0.410673E+10</td>
    <td align="right">0.214106E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">0.389788E+10</td>
    <td align="right">0.259194E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">0.310615E+10</td>
    <td align="right">0.366418E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">0.263155E+10</td>
    <td align="right">0.116701E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">0.199569E+10</td>
    <td align="right">0.165247E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.149182E+10</td>
    <td align="right">0.224306E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">0.365218E+11</td>
    <td align="right">0.128520E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.123223E+10</td>
    <td align="right">0.214106E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.528692E+10</td>
    <td align="right">0.224306E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230023E+09</td>
    <td align="right">0.165276E+09</td>
    <td align="right">0.999316E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236740E+09</td>
    <td align="right">0.103055E+09</td>
    <td align="right">0.877973E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348337E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.348337E+09</td>
    <td align="right">0.321306E+09</td>
    <td align="right">0.820889E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410661E+09</td>
    <td align="right">  4215549.22</td>
    <td align="right">0.406445E+09</td>
    <td align="right">0.663225E+09</td>
    <td align="right">0.437540E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496650E+09</td>
    <td align="right"> 39627346.70</td>
    <td align="right">0.457023E+09</td>
    <td align="right">0.892142E+09</td>
    <td align="right">0.292175E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558464E+09</td>
    <td align="right">0.101280E+09</td>
    <td align="right">0.457184E+09</td>
    <td align="right">0.133502E+10</td>
    <td align="right">0.114811E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492206E+09</td>
    <td align="right"> 51157174.78</td>
    <td align="right">0.441049E+09</td>
    <td align="right">0.120139E+10</td>
    <td align="right"> 97667882.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397347E+09</td>
    <td align="right">  9811481.16</td>
    <td align="right">0.387536E+09</td>
    <td align="right">0.102017E+10</td>
    <td align="right">0.131723E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362851E+09</td>
    <td align="right">    94494.88</td>
    <td align="right">0.362756E+09</td>
    <td align="right">0.821679E+09</td>
    <td align="right">0.201317E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290089E+09</td>
    <td align="right">0.389771E+09</td>
    <td align="right">0.665662E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233901E+09</td>
    <td align="right">0.142848E+09</td>
    <td align="right">0.955114E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214862E+09</td>
    <td align="right"> 82845098.48</td>
    <td align="right">0.127898E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427213E+10</td>
    <td align="right">0.206186E+09</td>
    <td align="right">0.406595E+10</td>
    <td align="right">0.713874E+10</td>
    <td align="right">0.687317E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214862E+09</td>
    <td align="right"> 82845098.48</td>
    <td align="right"> 97667882.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558464E+09</td>
    <td align="right">0.101280E+09</td>
    <td align="right">0.457184E+09</td>
    <td align="right">0.133502E+10</td>
    <td align="right">0.127898E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230037E+09</td>
    <td align="right">0.165287E+09</td>
    <td align="right">0.999379E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236755E+09</td>
    <td align="right">0.103062E+09</td>
    <td align="right">0.878028E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.348359E+09</td>
    <td align="right">0.321326E+09</td>
    <td align="right">0.820940E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410687E+09</td>
    <td align="right">  4215815.63</td>
    <td align="right">0.406471E+09</td>
    <td align="right">0.663267E+09</td>
    <td align="right">0.437567E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496682E+09</td>
    <td align="right"> 39629851.08</td>
    <td align="right">0.457052E+09</td>
    <td align="right">0.892199E+09</td>
    <td align="right">0.292194E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133510E+10</td>
    <td align="right">0.114818E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492237E+09</td>
    <td align="right"> 51160407.83</td>
    <td align="right">0.441077E+09</td>
    <td align="right">0.120147E+10</td>
    <td align="right"> 97674055.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397372E+09</td>
    <td align="right">  9812101.23</td>
    <td align="right">0.387560E+09</td>
    <td align="right">0.102024E+10</td>
    <td align="right">0.131732E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362874E+09</td>
    <td align="right">    94500.85</td>
    <td align="right">0.362779E+09</td>
    <td align="right">0.821731E+09</td>
    <td align="right">0.201330E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290107E+09</td>
    <td align="right">0.389796E+09</td>
    <td align="right">0.665704E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233916E+09</td>
    <td align="right">0.142857E+09</td>
    <td align="right">0.955174E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 82850334.15</td>
    <td align="right">0.127906E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427240E+10</td>
    <td align="right">0.206199E+09</td>
    <td align="right">0.406620E+10</td>
    <td align="right">0.713919E+10</td>
    <td align="right">0.687360E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 82850334.15</td>
    <td align="right"> 97674055.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133510E+10</td>
    <td align="right">0.127906E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230037E+09</td>
    <td align="right">0.165287E+09</td>
    <td align="right">0.999379E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236755E+09</td>
    <td align="right">0.103062E+09</td>
    <td align="right">0.878028E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.348359E+09</td>
    <td align="right">0.321326E+09</td>
    <td align="right">0.820940E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410687E+09</td>
    <td align="right">  4215815.63</td>
    <td align="right">0.406471E+09</td>
    <td align="right">0.663267E+09</td>
    <td align="right">0.437567E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496682E+09</td>
    <td align="right"> 39629851.08</td>
    <td align="right">0.457052E+09</td>
    <td align="right">0.892199E+09</td>
    <td align="right">0.292194E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133510E+10</td>
    <td align="right">0.114818E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492237E+09</td>
    <td align="right"> 51160407.83</td>
    <td align="right">0.441077E+09</td>
    <td align="right">0.120147E+10</td>
    <td align="right"> 97674055.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397372E+09</td>
    <td align="right">  9812101.23</td>
    <td align="right">0.387560E+09</td>
    <td align="right">0.102024E+10</td>
    <td align="right">0.131732E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362874E+09</td>
    <td align="right">    94500.85</td>
    <td align="right">0.362779E+09</td>
    <td align="right">0.821731E+09</td>
    <td align="right">0.201330E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290107E+09</td>
    <td align="right">0.389796E+09</td>
    <td align="right">0.665704E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233916E+09</td>
    <td align="right">0.142857E+09</td>
    <td align="right">0.955174E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 82850334.15</td>
    <td align="right">0.127906E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427240E+10</td>
    <td align="right">0.206199E+09</td>
    <td align="right">0.406620E+10</td>
    <td align="right">0.713919E+10</td>
    <td align="right">0.687360E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 82850334.15</td>
    <td align="right"> 97674055.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133510E+10</td>
    <td align="right">0.127906E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142965E+10</td>
    <td align="right">0.896842E+09</td>
    <td align="right">0.532810E+09</td>
    <td align="right">0.166606E+10</td>
    <td align="right">0.177585E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127284E+10</td>
    <td align="right">0.728109E+09</td>
    <td align="right">0.544729E+09</td>
    <td align="right">0.134949E+10</td>
    <td align="right">0.157786E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176375E+10</td>
    <td align="right">0.907360E+09</td>
    <td align="right">0.856393E+09</td>
    <td align="right">0.220594E+10</td>
    <td align="right">0.148027E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243652E+10</td>
    <td align="right">0.145231E+10</td>
    <td align="right">0.984213E+09</td>
    <td align="right">0.385632E+10</td>
    <td align="right">0.807034E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260890E+10</td>
    <td align="right">0.154650E+10</td>
    <td align="right">0.106241E+10</td>
    <td align="right">0.444795E+10</td>
    <td align="right">0.578512E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263151E+10</td>
    <td align="right">0.163511E+10</td>
    <td align="right">0.996397E+09</td>
    <td align="right">0.520675E+10</td>
    <td align="right">0.228835E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229660E+10</td>
    <td align="right">0.129491E+10</td>
    <td align="right">0.100169E+10</td>
    <td align="right">0.457190E+10</td>
    <td align="right">0.192332E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217986E+10</td>
    <td align="right">0.124408E+10</td>
    <td align="right">0.935783E+09</td>
    <td align="right">0.429341E+10</td>
    <td align="right">0.255020E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173110E+10</td>
    <td align="right">0.834496E+09</td>
    <td align="right">0.896606E+09</td>
    <td align="right">0.324045E+10</td>
    <td align="right">0.372177E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179664E+10</td>
    <td align="right">0.109343E+10</td>
    <td align="right">0.703204E+09</td>
    <td align="right">0.263269E+10</td>
    <td align="right">0.118789E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133687E+10</td>
    <td align="right">0.802517E+09</td>
    <td align="right">0.534351E+09</td>
    <td align="right">0.151332E+10</td>
    <td align="right">0.170253E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125953E+10</td>
    <td align="right">0.760527E+09</td>
    <td align="right">0.498999E+09</td>
    <td align="right">0.122679E+10</td>
    <td align="right">0.224224E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227438E+11</td>
    <td align="right">0.131962E+11</td>
    <td align="right">0.954758E+10</td>
    <td align="right">0.362111E+11</td>
    <td align="right">0.124006E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125953E+10</td>
    <td align="right">0.728109E+09</td>
    <td align="right">0.498999E+09</td>
    <td align="right">0.122679E+10</td>
    <td align="right">0.192332E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263151E+10</td>
    <td align="right">0.163511E+10</td>
    <td align="right">0.106241E+10</td>
    <td align="right">0.520675E+10</td>
    <td align="right">0.224224E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 56527131.69</td>
    <td align="right"> 35460308.61</td>
    <td align="right"> 21066823.08</td>
    <td align="right"> 65874339.18</td>
    <td align="right"> 70215585.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 50326862.16</td>
    <td align="right"> 28788773.92</td>
    <td align="right"> 21538088.23</td>
    <td align="right"> 53357630.25</td>
    <td align="right"> 62387331.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 69737213.71</td>
    <td align="right"> 35876189.02</td>
    <td align="right"> 33861024.69</td>
    <td align="right"> 87220761.64</td>
    <td align="right"> 58528372.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 96337741.42</td>
    <td align="right"> 57422842.42</td>
    <td align="right"> 38914899.00</td>
    <td align="right">0.152475E+09</td>
    <td align="right"> 31909401.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103154E+09</td>
    <td align="right"> 61147092.50</td>
    <td align="right"> 42006545.21</td>
    <td align="right">0.175868E+09</td>
    <td align="right"> 22873838.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104048E+09</td>
    <td align="right"> 64650928.26</td>
    <td align="right"> 39396656.74</td>
    <td align="right">0.205870E+09</td>
    <td align="right">  9047932.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 90805589.20</td>
    <td align="right"> 51199585.16</td>
    <td align="right"> 39606004.04</td>
    <td align="right">0.180769E+09</td>
    <td align="right">  7604648.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86189656.30</td>
    <td align="right"> 49189635.04</td>
    <td align="right"> 37000021.26</td>
    <td align="right">0.169758E+09</td>
    <td align="right"> 10083244.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 68446221.74</td>
    <td align="right"> 32995213.86</td>
    <td align="right"> 35451007.89</td>
    <td align="right">0.128124E+09</td>
    <td align="right"> 14715527.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 71037381.65</td>
    <td align="right"> 43233332.82</td>
    <td align="right"> 27804048.83</td>
    <td align="right">0.104094E+09</td>
    <td align="right"> 46968063.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52858571.13</td>
    <td align="right"> 31730818.57</td>
    <td align="right"> 21127752.56</td>
    <td align="right"> 59835470.96</td>
    <td align="right"> 67316670.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49800525.35</td>
    <td align="right"> 30070538.71</td>
    <td align="right"> 19729986.64</td>
    <td align="right"> 48506278.43</td>
    <td align="right"> 88656177.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899268E+09</td>
    <td align="right">0.521765E+09</td>
    <td align="right">0.377503E+09</td>
    <td align="right">0.143175E+10</td>
    <td align="right">0.490307E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 49800525.35</td>
    <td align="right"> 28788773.92</td>
    <td align="right"> 19729986.64</td>
    <td align="right"> 48506278.43</td>
    <td align="right">  7604648.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104048E+09</td>
    <td align="right"> 64650928.26</td>
    <td align="right"> 42006545.21</td>
    <td align="right">0.205870E+09</td>
    <td align="right"> 88656177.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.381344E+09</td>
    <td align="right">0.279147E+10</td>
    <td align="right">0.102110E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108194E+10</td>
    <td align="right">0.729759E+09</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.138812E+10</td>
    <td align="right">0.851157E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.996299E+09</td>
    <td align="right">0.513036E+09</td>
    <td align="right">0.483263E+09</td>
    <td align="right">0.129788E+10</td>
    <td align="right">0.836361E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820545E+09</td>
    <td align="right">0.331345E+09</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.123430E+10</td>
    <td align="right">0.457525E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568049E+09</td>
    <td align="right"> 93511526.64</td>
    <td align="right">0.474537E+09</td>
    <td align="right">0.977858E+09</td>
    <td align="right">0.318675E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.434745E+09</td>
    <td align="right">0.118587E+10</td>
    <td align="right">0.123404E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497081E+09</td>
    <td align="right"> 51155618.08</td>
    <td align="right">0.445925E+09</td>
    <td align="right">0.117125E+10</td>
    <td align="right">0.102589E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604478E+09</td>
    <td align="right">0.166819E+09</td>
    <td align="right">0.437659E+09</td>
    <td align="right">0.127274E+10</td>
    <td align="right">0.138336E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.843096E+09</td>
    <td align="right">0.359546E+09</td>
    <td align="right">0.483550E+09</td>
    <td align="right">0.154603E+10</td>
    <td align="right">0.213454E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138861E+10</td>
    <td align="right">0.961134E+09</td>
    <td align="right">0.427471E+09</td>
    <td align="right">0.211591E+10</td>
    <td align="right">0.668143E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156643E+10</td>
    <td align="right">0.119991E+10</td>
    <td align="right">0.366525E+09</td>
    <td align="right">0.223365E+10</td>
    <td align="right">0.934417E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176146E+10</td>
    <td align="right">0.139453E+10</td>
    <td align="right">0.366930E+09</td>
    <td align="right">0.248265E+10</td>
    <td align="right">0.122874E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124934E+11</td>
    <td align="right">0.735007E+10</td>
    <td align="right">0.514333E+10</td>
    <td align="right">0.196977E+11</td>
    <td align="right">0.689390E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.977858E+09</td>
    <td align="right">0.102589E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.279147E+10</td>
    <td align="right">0.122874E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.381344E+09</td>
    <td align="right">0.279147E+10</td>
    <td align="right">0.102110E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108194E+10</td>
    <td align="right">0.729759E+09</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.138812E+10</td>
    <td align="right">0.851157E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.996299E+09</td>
    <td align="right">0.513036E+09</td>
    <td align="right">0.483263E+09</td>
    <td align="right">0.129788E+10</td>
    <td align="right">0.836361E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820545E+09</td>
    <td align="right">0.331345E+09</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.123430E+10</td>
    <td align="right">0.457525E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568049E+09</td>
    <td align="right"> 93511526.64</td>
    <td align="right">0.474537E+09</td>
    <td align="right">0.977858E+09</td>
    <td align="right">0.318675E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.434745E+09</td>
    <td align="right">0.118587E+10</td>
    <td align="right">0.123404E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497081E+09</td>
    <td align="right"> 51155618.08</td>
    <td align="right">0.445925E+09</td>
    <td align="right">0.117125E+10</td>
    <td align="right">0.102589E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604478E+09</td>
    <td align="right">0.166819E+09</td>
    <td align="right">0.437659E+09</td>
    <td align="right">0.127274E+10</td>
    <td align="right">0.138336E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.843096E+09</td>
    <td align="right">0.359546E+09</td>
    <td align="right">0.483550E+09</td>
    <td align="right">0.154603E+10</td>
    <td align="right">0.213454E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138861E+10</td>
    <td align="right">0.961134E+09</td>
    <td align="right">0.427471E+09</td>
    <td align="right">0.211591E+10</td>
    <td align="right">0.668143E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156643E+10</td>
    <td align="right">0.119991E+10</td>
    <td align="right">0.366525E+09</td>
    <td align="right">0.223365E+10</td>
    <td align="right">0.934417E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176146E+10</td>
    <td align="right">0.139453E+10</td>
    <td align="right">0.366930E+09</td>
    <td align="right">0.248265E+10</td>
    <td align="right">0.122874E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124934E+11</td>
    <td align="right">0.735007E+10</td>
    <td align="right">0.514333E+10</td>
    <td align="right">0.196977E+11</td>
    <td align="right">0.689390E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.977858E+09</td>
    <td align="right">0.102589E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.279147E+10</td>
    <td align="right">0.122874E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189458E+10</td>
    <td align="right">0.151326E+10</td>
    <td align="right">0.381320E+09</td>
    <td align="right">0.279129E+10</td>
    <td align="right">0.102104E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108187E+10</td>
    <td align="right">0.729712E+09</td>
    <td align="right">0.352155E+09</td>
    <td align="right">0.138804E+10</td>
    <td align="right">0.851103E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.996236E+09</td>
    <td align="right">0.513004E+09</td>
    <td align="right">0.483232E+09</td>
    <td align="right">0.129780E+10</td>
    <td align="right">0.836308E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820493E+09</td>
    <td align="right">0.331324E+09</td>
    <td align="right">0.489169E+09</td>
    <td align="right">0.123423E+10</td>
    <td align="right">0.457496E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568013E+09</td>
    <td align="right"> 93505617.24</td>
    <td align="right">0.474507E+09</td>
    <td align="right">0.977796E+09</td>
    <td align="right">0.318655E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470682E+09</td>
    <td align="right"> 35963872.11</td>
    <td align="right">0.434718E+09</td>
    <td align="right">0.118580E+10</td>
    <td align="right">0.123396E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497049E+09</td>
    <td align="right"> 51152385.34</td>
    <td align="right">0.445897E+09</td>
    <td align="right">0.117118E+10</td>
    <td align="right">0.102582E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604439E+09</td>
    <td align="right">0.166808E+09</td>
    <td align="right">0.437631E+09</td>
    <td align="right">0.127266E+10</td>
    <td align="right">0.138327E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.843042E+09</td>
    <td align="right">0.359523E+09</td>
    <td align="right">0.483520E+09</td>
    <td align="right">0.154593E+10</td>
    <td align="right">0.213440E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138852E+10</td>
    <td align="right">0.961073E+09</td>
    <td align="right">0.427444E+09</td>
    <td align="right">0.211577E+10</td>
    <td align="right">0.668100E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156634E+10</td>
    <td align="right">0.119983E+10</td>
    <td align="right">0.366502E+09</td>
    <td align="right">0.223351E+10</td>
    <td align="right">0.934358E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176135E+10</td>
    <td align="right">0.139445E+10</td>
    <td align="right">0.366907E+09</td>
    <td align="right">0.248250E+10</td>
    <td align="right">0.122866E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124926E+11</td>
    <td align="right">0.734960E+10</td>
    <td align="right">0.514300E+10</td>
    <td align="right">0.196965E+11</td>
    <td align="right">0.689347E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470682E+09</td>
    <td align="right"> 35963872.11</td>
    <td align="right">0.352155E+09</td>
    <td align="right">0.977796E+09</td>
    <td align="right">0.102582E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189458E+10</td>
    <td align="right">0.151326E+10</td>
    <td align="right">0.489169E+09</td>
    <td align="right">0.279129E+10</td>
    <td align="right">0.122866E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149499E+10</td>
    <td align="right">0.929149E+09</td>
    <td align="right">0.565838E+09</td>
    <td align="right">0.201054E+10</td>
    <td align="right">0.196888E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109386E+10</td>
    <td align="right">0.528794E+09</td>
    <td align="right">0.565066E+09</td>
    <td align="right">0.119291E+10</td>
    <td align="right">0.166731E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160427E+10</td>
    <td align="right">0.764851E+09</td>
    <td align="right">0.839424E+09</td>
    <td align="right">0.209710E+10</td>
    <td align="right">0.158478E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238399E+10</td>
    <td align="right">0.136000E+10</td>
    <td align="right">0.102399E+10</td>
    <td align="right">0.390714E+10</td>
    <td align="right">0.914822E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246945E+10</td>
    <td align="right">0.138459E+10</td>
    <td align="right">0.108487E+10</td>
    <td align="right">0.433000E+10</td>
    <td align="right">0.670577E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254051E+10</td>
    <td align="right">0.149416E+10</td>
    <td align="right">0.104635E+10</td>
    <td align="right">0.511193E+10</td>
    <td align="right">0.277710E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191068E+10</td>
    <td align="right">0.891836E+09</td>
    <td align="right">0.101885E+10</td>
    <td align="right">0.395068E+10</td>
    <td align="right">0.219718E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182214E+10</td>
    <td align="right">0.915126E+09</td>
    <td align="right">0.907016E+09</td>
    <td align="right">0.373378E+10</td>
    <td align="right">0.280381E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153712E+10</td>
    <td align="right">0.645885E+09</td>
    <td align="right">0.891240E+09</td>
    <td align="right">0.295556E+10</td>
    <td align="right">0.406429E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162515E+10</td>
    <td align="right">0.929259E+09</td>
    <td align="right">0.695889E+09</td>
    <td align="right">0.248404E+10</td>
    <td align="right">0.129714E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144846E+10</td>
    <td align="right">0.874515E+09</td>
    <td align="right">0.573943E+09</td>
    <td align="right">0.187090E+10</td>
    <td align="right">0.184846E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120631E+10</td>
    <td align="right">0.686812E+09</td>
    <td align="right">0.519494E+09</td>
    <td align="right">0.138988E+10</td>
    <td align="right">0.243980E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211369E+11</td>
    <td align="right">0.114050E+11</td>
    <td align="right">0.973197E+10</td>
    <td align="right">0.350345E+11</td>
    <td align="right">0.135760E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109386E+10</td>
    <td align="right">0.528794E+09</td>
    <td align="right">0.519494E+09</td>
    <td align="right">0.119291E+10</td>
    <td align="right">0.219718E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254051E+10</td>
    <td align="right">0.149416E+10</td>
    <td align="right">0.108487E+10</td>
    <td align="right">0.511193E+10</td>
    <td align="right">0.243980E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59110304.22</td>
    <td align="right"> 36737607.03</td>
    <td align="right"> 22372697.19</td>
    <td align="right"> 79494553.74</td>
    <td align="right"> 77847859.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43250120.22</td>
    <td align="right"> 20907954.69</td>
    <td align="right"> 22342165.53</td>
    <td align="right"> 47166419.14</td>
    <td align="right"> 65923990.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63431397.87</td>
    <td align="right"> 30241420.59</td>
    <td align="right"> 33189977.28</td>
    <td align="right"> 82917067.82</td>
    <td align="right"> 62660706.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94260460.19</td>
    <td align="right"> 53772844.14</td>
    <td align="right"> 40487616.04</td>
    <td align="right">0.154484E+09</td>
    <td align="right"> 36171179.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97639697.55</td>
    <td align="right"> 54745070.36</td>
    <td align="right"> 42894627.19</td>
    <td align="right">0.171204E+09</td>
    <td align="right"> 26513951.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100449E+09</td>
    <td align="right"> 59077366.93</td>
    <td align="right"> 41371735.11</td>
    <td align="right">0.202121E+09</td>
    <td align="right"> 10980391.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 75546543.39</td>
    <td align="right"> 35262296.54</td>
    <td align="right"> 40284246.85</td>
    <td align="right">0.156206E+09</td>
    <td align="right">  8687429.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 72045683.16</td>
    <td align="right"> 36183157.50</td>
    <td align="right"> 35862525.66</td>
    <td align="right">0.147630E+09</td>
    <td align="right"> 11085972.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60776366.81</td>
    <td align="right"> 25537631.27</td>
    <td align="right"> 35238735.54</td>
    <td align="right">0.116860E+09</td>
    <td align="right"> 16069809.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64256727.90</td>
    <td align="right"> 36741946.63</td>
    <td align="right"> 27514781.27</td>
    <td align="right"> 98216348.71</td>
    <td align="right"> 51287624.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57270555.20</td>
    <td align="right"> 34577429.72</td>
    <td align="right"> 22693125.48</td>
    <td align="right"> 73973515.16</td>
    <td align="right"> 73086585.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47696118.47</td>
    <td align="right"> 27155854.58</td>
    <td align="right"> 20540263.89</td>
    <td align="right"> 54954341.35</td>
    <td align="right"> 96467606.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.835733E+09</td>
    <td align="right">0.450941E+09</td>
    <td align="right">0.384792E+09</td>
    <td align="right">0.138523E+10</td>
    <td align="right">0.536783E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43250120.22</td>
    <td align="right"> 20907954.69</td>
    <td align="right"> 20540263.89</td>
    <td align="right"> 47166419.14</td>
    <td align="right">  8687429.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100449E+09</td>
    <td align="right"> 59077366.93</td>
    <td align="right"> 42894627.19</td>
    <td align="right">0.202121E+09</td>
    <td align="right"> 96467606.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">0.477941E+09</td>
    <td align="right">0.301364E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">0.274422E+09</td>
    <td align="right">0.272898E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">0.874703E+09</td>
    <td align="right">0.260266E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">0.193241E+10</td>
    <td align="right">0.139352E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">0.261291E+10</td>
    <td align="right">0.949583E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.396994E+10</td>
    <td align="right">0.378990E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">0.360698E+10</td>
    <td align="right">0.300646E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">0.308372E+10</td>
    <td align="right">0.386754E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">0.250524E+10</td>
    <td align="right">0.570220E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">0.120383E+10</td>
    <td align="right">0.190461E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">0.453276E+09</td>
    <td align="right">0.273724E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.266385E+09</td>
    <td align="right">0.371764E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">0.212617E+11</td>
    <td align="right">0.206845E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.266385E+09</td>
    <td align="right">0.300646E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.396994E+10</td>
    <td align="right">0.371764E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">0.172453E+10</td>
    <td align="right">0.181008E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">0.137161E+10</td>
    <td align="right">0.165819E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">0.223144E+10</td>
    <td align="right">0.157830E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">0.397958E+10</td>
    <td align="right">0.845264E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.459046E+10</td>
    <td align="right">0.615511E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">0.539742E+10</td>
    <td align="right">0.243262E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">0.476276E+10</td>
    <td align="right">0.189992E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">0.448369E+10</td>
    <td align="right">0.239376E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">0.339884E+10</td>
    <td align="right">0.347850E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">0.276428E+10</td>
    <td align="right">0.114657E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">0.160127E+10</td>
    <td align="right">0.165932E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.129801E+10</td>
    <td align="right">0.222549E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">0.376039E+11</td>
    <td align="right">0.125592E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.129801E+10</td>
    <td align="right">0.189992E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.539742E+10</td>
    <td align="right">0.222549E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">0.833406E+10</td>
    <td align="right">0.291697E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.406473E+10</td>
    <td align="right">0.259295E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">0.377248E+10</td>
    <td align="right">0.261111E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.366437E+10</td>
    <td align="right">0.142737E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">0.289758E+10</td>
    <td align="right">0.102947E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">0.357707E+10</td>
    <td align="right">0.402774E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">0.355906E+10</td>
    <td align="right">0.308955E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">0.389551E+10</td>
    <td align="right">0.387229E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">0.472024E+10</td>
    <td align="right">0.573924E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">0.637474E+10</td>
    <td align="right">0.186629E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">0.669138E+10</td>
    <td align="right">0.261892E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">0.741490E+10</td>
    <td align="right">0.349797E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">0.589661E+11</td>
    <td align="right">0.202339E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.289758E+10</td>
    <td align="right">0.308955E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.833406E+10</td>
    <td align="right">0.349797E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">0.208174E+10</td>
    <td align="right">0.200741E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">0.121047E+10</td>
    <td align="right">0.176386E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">0.212175E+10</td>
    <td align="right">0.169925E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">0.403540E+10</td>
    <td align="right">0.962419E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.447262E+10</td>
    <td align="right">0.713424E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">0.530462E+10</td>
    <td align="right">0.292755E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">0.412143E+10</td>
    <td align="right">0.219915E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">0.390834E+10</td>
    <td align="right">0.268526E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">0.310633E+10</td>
    <td align="right">0.382610E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">0.261077E+10</td>
    <td align="right">0.126018E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">0.196405E+10</td>
    <td align="right">0.180422E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.145648E+10</td>
    <td align="right">0.243255E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">0.363940E+11</td>
    <td align="right">0.138071E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.121047E+10</td>
    <td align="right">0.219915E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.530462E+10</td>
    <td align="right">0.243255E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      202.33</td>
    <td align="right">     1023.74</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      128.15</td>
    <td align="right">     1026.59</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.52</td>
    <td align="right">      900.28</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      747.52</td>
    <td align="right">      509.77</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      973.41</td>
    <td align="right">      342.34</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1520.32</td>
    <td align="right">      144.34</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1335.05</td>
    <td align="right">      110.33</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.61</td>
    <td align="right">      139.66</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      963.36</td>
    <td align="right">      210.43</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      461.90</td>
    <td align="right">      653.13</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      196.01</td>
    <td align="right">      956.55</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.36</td>
    <td align="right">     1264.50</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      680.61</td>
    <td align="right">      605.02</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.36</td>
    <td align="right">      110.33</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1520.32</td>
    <td align="right">     1264.50</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      665.41</td>
    <td align="right">      625.75</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      581.47</td>
    <td align="right">      635.29</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.59</td>
    <td align="right">      555.25</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1533.20</td>
    <td align="right">      315.19</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1707.83</td>
    <td align="right">      224.96</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2071.09</td>
    <td align="right">       93.23</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1767.58</td>
    <td align="right">       70.24</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1665.17</td>
    <td align="right">       87.57</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.67</td>
    <td align="right">      130.37</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.38</td>
    <td align="right">      401.21</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      636.24</td>
    <td align="right">      591.00</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      508.11</td>
    <td align="right">      768.83</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1196.98</td>
    <td align="right">      373.78</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.11</td>
    <td align="right">       70.24</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2071.09</td>
    <td align="right">      768.83</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3136.58</td>
    <td align="right">     1009.21</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1700.21</td>
    <td align="right">      987.72</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1428.16</td>
    <td align="right">      910.98</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1415.85</td>
    <td align="right">      523.91</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1080.12</td>
    <td align="right">      370.58</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1370.23</td>
    <td align="right">      152.18</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1318.80</td>
    <td align="right">      112.69</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1447.28</td>
    <td align="right">      139.33</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1818.19</td>
    <td align="right">      212.29</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2391.85</td>
    <td align="right">      649.28</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2605.16</td>
    <td align="right">      932.82</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2800.16</td>
    <td align="right">     1207.80</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1878.30</td>
    <td align="right">      599.15</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1080.12</td>
    <td align="right">      112.69</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3136.58</td>
    <td align="right">     1207.80</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      789.98</td>
    <td align="right">      689.92</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      509.35</td>
    <td align="right">      671.43</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      803.07</td>
    <td align="right">      592.39</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1557.81</td>
    <td align="right">      353.40</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1668.20</td>
    <td align="right">      257.05</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2039.71</td>
    <td align="right">      110.50</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1533.28</td>
    <td align="right">       79.94</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1455.30</td>
    <td align="right">       96.77</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1198.36</td>
    <td align="right">      141.36</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      982.51</td>
    <td align="right">      435.71</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      769.94</td>
    <td align="right">      637.53</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      556.98</td>
    <td align="right">      837.46</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1158.10</td>
    <td align="right">      407.54</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.35</td>
    <td align="right">       79.94</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2039.71</td>
    <td align="right">      837.46</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      185.13</td>
    <td align="right">     1119.35</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      127.80</td>
    <td align="right">     1088.80</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      359.90</td>
    <td align="right">      919.49</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      767.65</td>
    <td align="right">      506.43</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      999.31</td>
    <td align="right">      327.27</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1545.23</td>
    <td align="right">      132.89</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1345.70</td>
    <td align="right">      109.40</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.72</td>
    <td align="right">      147.55</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      951.06</td>
    <td align="right">      233.02</td>
    <td align="right">      419.98</td>
    <td align="right">        0.11</td>
    <td align="right">      419.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.59</td>
    <td align="right">      745.62</td>
    <td align="right">      324.93</td>
    <td align="right">        0.00</td>
    <td align="right">      324.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      165.34</td>
    <td align="right">     1105.50</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.80</td>
    <td align="right">     1432.61</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      679.13</td>
    <td align="right">      653.87</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.80</td>
    <td align="right">      109.40</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1545.23</td>
    <td align="right">     1432.61</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      646.63</td>
    <td align="right">      689.24</td>
    <td align="right">      554.88</td>
    <td align="right">      348.08</td>
    <td align="right">      206.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      579.88</td>
    <td align="right">      678.01</td>
    <td align="right">      546.94</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      856.17</td>
    <td align="right">      574.52</td>
    <td align="right">      684.55</td>
    <td align="right">      352.16</td>
    <td align="right">      332.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1546.60</td>
    <td align="right">      323.67</td>
    <td align="right">      977.18</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1726.34</td>
    <td align="right">      224.53</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2088.20</td>
    <td align="right">       91.78</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.77</td>
    <td align="right">      399.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1774.44</td>
    <td align="right">       74.65</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1666.36</td>
    <td align="right">       98.98</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1299.60</td>
    <td align="right">      149.26</td>
    <td align="right">      694.27</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1021.80</td>
    <td align="right">      461.04</td>
    <td align="right">      697.31</td>
    <td align="right">      424.38</td>
    <td align="right">      272.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      606.93</td>
    <td align="right">      682.81</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.14</td>
    <td align="right">      870.26</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1193.65</td>
    <td align="right">      408.77</td>
    <td align="right">      749.72</td>
    <td align="right">      434.99</td>
    <td align="right">      314.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      476.14</td>
    <td align="right">       74.65</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2088.20</td>
    <td align="right">      870.26</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.77</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3126.58</td>
    <td align="right">     1143.68</td>
    <td align="right">     2122.15</td>
    <td align="right">     1695.03</td>
    <td align="right">      427.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1721.35</td>
    <td align="right">     1055.48</td>
    <td align="right">     1341.66</td>
    <td align="right">      904.94</td>
    <td align="right">      436.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1453.69</td>
    <td align="right">      936.76</td>
    <td align="right">     1115.90</td>
    <td align="right">      574.63</td>
    <td align="right">      541.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1428.56</td>
    <td align="right">      529.53</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1095.25</td>
    <td align="right">      356.93</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1372.51</td>
    <td align="right">      142.83</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1311.86</td>
    <td align="right">      114.90</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.53</td>
    <td align="right">      154.94</td>
    <td align="right">      677.04</td>
    <td align="right">      186.85</td>
    <td align="right">      490.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1789.35</td>
    <td align="right">      247.05</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2369.92</td>
    <td align="right">      748.35</td>
    <td align="right">     1555.30</td>
    <td align="right">     1076.52</td>
    <td align="right">      478.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2585.19</td>
    <td align="right">     1081.48</td>
    <td align="right">     1812.96</td>
    <td align="right">     1388.75</td>
    <td align="right">      424.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2780.69</td>
    <td align="right">     1376.25</td>
    <td align="right">     1972.92</td>
    <td align="right">     1561.94</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1873.79</td>
    <td align="right">      655.80</td>
    <td align="right">     1188.46</td>
    <td align="right">      699.19</td>
    <td align="right">      489.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1095.25</td>
    <td align="right">      114.90</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3126.58</td>
    <td align="right">     1376.25</td>
    <td align="right">     2122.15</td>
    <td align="right">     1695.03</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      780.33</td>
    <td align="right">      764.16</td>
    <td align="right">      580.23</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      512.60</td>
    <td align="right">      716.45</td>
    <td align="right">      470.04</td>
    <td align="right">      227.22</td>
    <td align="right">      242.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      813.92</td>
    <td align="right">      615.08</td>
    <td align="right">      622.65</td>
    <td align="right">      296.85</td>
    <td align="right">      325.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1566.98</td>
    <td align="right">      366.90</td>
    <td align="right">      956.11</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1680.56</td>
    <td align="right">      260.26</td>
    <td align="right">      958.44</td>
    <td align="right">      537.38</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2050.18</td>
    <td align="right">      111.38</td>
    <td align="right">     1018.89</td>
    <td align="right">      599.24</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1533.34</td>
    <td align="right">       85.28</td>
    <td align="right">      741.57</td>
    <td align="right">      346.14</td>
    <td align="right">      395.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1449.15</td>
    <td align="right">      108.82</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1185.35</td>
    <td align="right">      163.00</td>
    <td align="right">      616.47</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      964.10</td>
    <td align="right">      503.44</td>
    <td align="right">      630.75</td>
    <td align="right">      360.66</td>
    <td align="right">      270.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      750.34</td>
    <td align="right">      741.34</td>
    <td align="right">      580.91</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      539.44</td>
    <td align="right">      946.94</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1154.86</td>
    <td align="right">      447.51</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      512.60</td>
    <td align="right">       85.28</td>
    <td align="right">      468.19</td>
    <td align="right">      227.22</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2050.18</td>
    <td align="right">      946.94</td>
    <td align="right">     1018.89</td>
    <td align="right">      599.24</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      178.44</td>
    <td align="right">     1125.17</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.43</td>
    <td align="right">     1128.05</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      326.58</td>
    <td align="right">      971.72</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      745.53</td>
    <td align="right">      537.63</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      975.55</td>
    <td align="right">      354.53</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1531.61</td>
    <td align="right">      146.22</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1346.69</td>
    <td align="right">      112.25</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1151.33</td>
    <td align="right">      144.40</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      966.53</td>
    <td align="right">      219.99</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      449.46</td>
    <td align="right">      711.10</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      174.88</td>
    <td align="right">     1056.04</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.46</td>
    <td align="right">     1388.01</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      674.21</td>
    <td align="right">      655.90</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.46</td>
    <td align="right">      112.25</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1531.61</td>
    <td align="right">     1388.01</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      643.86</td>
    <td align="right">      675.81</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      566.97</td>
    <td align="right">      685.43</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      833.12</td>
    <td align="right">      589.27</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1535.33</td>
    <td align="right">      326.11</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1713.88</td>
    <td align="right">      229.81</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2082.34</td>
    <td align="right">       93.85</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1778.21</td>
    <td align="right">       70.93</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1674.02</td>
    <td align="right">       89.37</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1311.28</td>
    <td align="right">      134.20</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1032.06</td>
    <td align="right">      428.08</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      617.77</td>
    <td align="right">      640.17</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      484.62</td>
    <td align="right">      830.90</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1192.41</td>
    <td align="right">      398.25</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      484.62</td>
    <td align="right">       70.93</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2082.34</td>
    <td align="right">      830.90</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3111.58</td>
    <td align="right">     1089.07</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1680.20</td>
    <td align="right">     1071.82</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1408.48</td>
    <td align="right">      974.88</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1413.72</td>
    <td align="right">      550.68</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1081.83</td>
    <td align="right">      384.36</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1380.04</td>
    <td align="right">      155.39</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1328.80</td>
    <td align="right">      115.35</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1454.42</td>
    <td align="right">      144.57</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1821.08</td>
    <td align="right">      221.42</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2380.05</td>
    <td align="right">      696.79</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2581.55</td>
    <td align="right">     1010.39</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2768.41</td>
    <td align="right">     1305.99</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1869.80</td>
    <td align="right">      641.61</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1081.83</td>
    <td align="right">      115.35</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3111.58</td>
    <td align="right">     1305.99</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      777.23</td>
    <td align="right">      749.48</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      500.36</td>
    <td align="right">      729.11</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      792.17</td>
    <td align="right">      634.43</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1556.87</td>
    <td align="right">      371.30</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1669.88</td>
    <td align="right">      266.36</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2046.54</td>
    <td align="right">      112.95</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1538.76</td>
    <td align="right">       82.11</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1459.21</td>
    <td align="right">      100.26</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1198.43</td>
    <td align="right">      147.61</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      974.75</td>
    <td align="right">      470.50</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      757.74</td>
    <td align="right">      696.07</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      543.79</td>
    <td align="right">      908.21</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1154.05</td>
    <td align="right">      437.82</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      500.36</td>
    <td align="right">       82.11</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2046.54</td>
    <td align="right">      908.21</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.541919E+09</td>
    <td align="right">0.274197E+10</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.310027E+09</td>
    <td align="right">0.248353E+10</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.925447E+09</td>
    <td align="right">0.241130E+10</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193756E+10</td>
    <td align="right">0.132132E+10</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260719E+10</td>
    <td align="right">0.916932E+09</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394067E+10</td>
    <td align="right">0.374141E+09</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357581E+10</td>
    <td align="right">0.295513E+09</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306038E+10</td>
    <td align="right">0.374058E+09</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.249703E+10</td>
    <td align="right">0.545433E+09</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123716E+10</td>
    <td align="right">0.174934E+10</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508064E+09</td>
    <td align="right">0.247939E+10</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322373E+09</td>
    <td align="right">0.338682E+10</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214636E+11</td>
    <td align="right">0.190798E+11</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.310027E+09</td>
    <td align="right">0.295513E+09</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394067E+10</td>
    <td align="right">0.338682E+10</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178222E+10</td>
    <td align="right">0.167601E+10</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140669E+10</td>
    <td align="right">0.153689E+10</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226750E+10</td>
    <td align="right">0.148719E+10</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397405E+10</td>
    <td align="right">0.816978E+09</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457424E+10</td>
    <td align="right">0.602535E+09</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.536826E+10</td>
    <td align="right">0.241660E+09</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473429E+10</td>
    <td align="right">0.188135E+09</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445999E+10</td>
    <td align="right">0.234543E+09</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338688E+10</td>
    <td align="right">0.337916E+09</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278388E+10</td>
    <td align="right">0.107460E+10</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164913E+10</td>
    <td align="right">0.153186E+10</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136093E+10</td>
    <td align="right">0.205923E+10</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377481E+11</td>
    <td align="right">0.117876E+11</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136093E+10</td>
    <td align="right">0.188135E+09</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.536826E+10</td>
    <td align="right">0.205923E+10</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.840101E+10</td>
    <td align="right">0.270306E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411316E+10</td>
    <td align="right">0.238949E+10</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382517E+10</td>
    <td align="right">0.243998E+10</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.366988E+10</td>
    <td align="right">0.135798E+10</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289300E+10</td>
    <td align="right">0.992556E+09</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355165E+10</td>
    <td align="right">0.394458E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353227E+10</td>
    <td align="right">0.301817E+09</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387638E+10</td>
    <td align="right">0.373173E+09</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.471276E+10</td>
    <td align="right">0.550264E+09</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.640633E+10</td>
    <td align="right">0.173903E+10</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.675258E+10</td>
    <td align="right">0.241786E+10</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749995E+10</td>
    <td align="right">0.323498E+10</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592341E+11</td>
    <td align="right">0.188947E+11</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289300E+10</td>
    <td align="right">0.301817E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.840101E+10</td>
    <td align="right">0.323498E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211589E+10</td>
    <td align="right">0.184787E+10</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123223E+10</td>
    <td align="right">0.162432E+10</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215094E+10</td>
    <td align="right">0.158666E+10</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403785E+10</td>
    <td align="right">0.916011E+09</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446812E+10</td>
    <td align="right">0.688488E+09</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.528692E+10</td>
    <td align="right">0.286414E+09</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410673E+10</td>
    <td align="right">0.214106E+09</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389788E+10</td>
    <td align="right">0.259194E+09</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310615E+10</td>
    <td align="right">0.366418E+09</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263155E+10</td>
    <td align="right">0.116701E+10</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199569E+10</td>
    <td align="right">0.165247E+10</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149182E+10</td>
    <td align="right">0.224306E+10</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.365218E+11</td>
    <td align="right">0.128520E+11</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123223E+10</td>
    <td align="right">0.214106E+09</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528692E+10</td>
    <td align="right">0.224306E+10</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.495849E+09</td>
    <td align="right">0.299807E+10</td>
    <td align="right">0.690097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.309180E+09</td>
    <td align="right">0.263403E+10</td>
    <td align="right">0.710250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.963959E+09</td>
    <td align="right">0.246277E+10</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198976E+10</td>
    <td align="right">0.131267E+10</td>
    <td align="right">0.123203E+10</td>
    <td align="right"> 12647180.48</td>
    <td align="right">0.121939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267654E+10</td>
    <td align="right">0.876562E+09</td>
    <td align="right">0.149001E+10</td>
    <td align="right">0.118887E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400523E+10</td>
    <td align="right">0.344447E+09</td>
    <td align="right">0.167546E+10</td>
    <td align="right">0.303853E+09</td>
    <td align="right">0.137161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360433E+10</td>
    <td align="right">0.293016E+09</td>
    <td align="right">0.147668E+10</td>
    <td align="right">0.153478E+09</td>
    <td align="right">0.132320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306065E+10</td>
    <td align="right">0.395187E+09</td>
    <td align="right">0.119209E+10</td>
    <td align="right"> 29435683.61</td>
    <td align="right">0.116266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246514E+10</td>
    <td align="right">0.603978E+09</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283496.59</td>
    <td align="right">0.108832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116936E+10</td>
    <td align="right">0.199707E+10</td>
    <td align="right">0.870304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.428563E+09</td>
    <td align="right">0.286546E+10</td>
    <td align="right">0.701732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248546E+09</td>
    <td align="right">0.383710E+10</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214171E+11</td>
    <td align="right">0.206204E+11</td>
    <td align="right">0.128169E+11</td>
    <td align="right">0.618584E+09</td>
    <td align="right">0.121983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248546E+09</td>
    <td align="right">0.293016E+09</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400523E+10</td>
    <td align="right">0.383710E+10</td>
    <td align="right">0.167546E+10</td>
    <td align="right">0.303853E+09</td>
    <td align="right">0.137161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173193E+10</td>
    <td align="right">0.184607E+10</td>
    <td align="right">0.148618E+10</td>
    <td align="right">0.932302E+09</td>
    <td align="right">0.553877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140285E+10</td>
    <td align="right">0.164025E+10</td>
    <td align="right">0.132316E+10</td>
    <td align="right">0.756898E+09</td>
    <td align="right">0.566267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229316E+10</td>
    <td align="right">0.153879E+10</td>
    <td align="right">0.183349E+10</td>
    <td align="right">0.943236E+09</td>
    <td align="right">0.890254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.400879E+10</td>
    <td align="right">0.838943E+09</td>
    <td align="right">0.253286E+10</td>
    <td align="right">0.150973E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.462382E+10</td>
    <td align="right">0.601386E+09</td>
    <td align="right">0.271206E+10</td>
    <td align="right">0.160764E+10</td>
    <td align="right">0.110441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.541262E+10</td>
    <td align="right">0.237883E+09</td>
    <td align="right">0.273556E+10</td>
    <td align="right">0.169976E+10</td>
    <td align="right">0.103579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475267E+10</td>
    <td align="right">0.199937E+09</td>
    <td align="right">0.238741E+10</td>
    <td align="right">0.134611E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446317E+10</td>
    <td align="right">0.265103E+09</td>
    <td align="right">0.226605E+10</td>
    <td align="right">0.129327E+10</td>
    <td align="right">0.972783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336857E+10</td>
    <td align="right">0.386892E+09</td>
    <td align="right">0.179955E+10</td>
    <td align="right">0.867491E+09</td>
    <td align="right">0.932057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.273678E+10</td>
    <td align="right">0.123486E+10</td>
    <td align="right">0.186767E+10</td>
    <td align="right">0.113667E+10</td>
    <td align="right">0.731008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157316E+10</td>
    <td align="right">0.176985E+10</td>
    <td align="right">0.138973E+10</td>
    <td align="right">0.834248E+09</td>
    <td align="right">0.555479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127530E+10</td>
    <td align="right">0.233090E+10</td>
    <td align="right">0.130933E+10</td>
    <td align="right">0.790597E+09</td>
    <td align="right">0.518729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376428E+11</td>
    <td align="right">0.128909E+11</td>
    <td align="right">0.236430E+11</td>
    <td align="right">0.137179E+11</td>
    <td align="right">0.992509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127530E+10</td>
    <td align="right">0.199937E+09</td>
    <td align="right">0.130933E+10</td>
    <td align="right">0.756898E+09</td>
    <td align="right">0.518729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541262E+10</td>
    <td align="right">0.233090E+10</td>
    <td align="right">0.273556E+10</td>
    <td align="right">0.169976E+10</td>
    <td align="right">0.110441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.837423E+10</td>
    <td align="right">0.306324E+10</td>
    <td align="right">0.568398E+10</td>
    <td align="right">0.453997E+10</td>
    <td align="right">0.114401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416428E+10</td>
    <td align="right">0.255342E+10</td>
    <td align="right">0.324574E+10</td>
    <td align="right">0.218923E+10</td>
    <td align="right">0.105651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389357E+10</td>
    <td align="right">0.250903E+10</td>
    <td align="right">0.298883E+10</td>
    <td align="right">0.153908E+10</td>
    <td align="right">0.144976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370283E+10</td>
    <td align="right">0.137254E+10</td>
    <td align="right">0.246158E+10</td>
    <td align="right">0.994014E+09</td>
    <td align="right">0.146757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293351E+10</td>
    <td align="right">0.956005E+09</td>
    <td align="right">0.170411E+10</td>
    <td align="right">0.280529E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355754E+10</td>
    <td align="right">0.370204E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107896E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351368E+10</td>
    <td align="right">0.307760E+09</td>
    <td align="right">0.149121E+10</td>
    <td align="right">0.153464E+09</td>
    <td align="right">0.133775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381813E+10</td>
    <td align="right">0.414998E+09</td>
    <td align="right">0.181339E+10</td>
    <td align="right">0.500446E+09</td>
    <td align="right">0.131295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463798E+10</td>
    <td align="right">0.640347E+09</td>
    <td align="right">0.252923E+10</td>
    <td align="right">0.107861E+10</td>
    <td align="right">0.145062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.634759E+10</td>
    <td align="right">0.200439E+10</td>
    <td align="right">0.416573E+10</td>
    <td align="right">0.288334E+10</td>
    <td align="right">0.128239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670081E+10</td>
    <td align="right">0.280319E+10</td>
    <td align="right">0.469920E+10</td>
    <td align="right">0.359965E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.744780E+10</td>
    <td align="right">0.368615E+10</td>
    <td align="right">0.528428E+10</td>
    <td align="right">0.418351E+10</td>
    <td align="right">0.110077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.590920E+11</td>
    <td align="right">0.206813E+11</td>
    <td align="right">0.374794E+11</td>
    <td align="right">0.220497E+11</td>
    <td align="right">0.154297E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293351E+10</td>
    <td align="right">0.307760E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107896E+09</td>
    <td align="right">0.105651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.837423E+10</td>
    <td align="right">0.368615E+10</td>
    <td align="right">0.568398E+10</td>
    <td align="right">0.453997E+10</td>
    <td align="right">0.146757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209003E+10</td>
    <td align="right">0.204673E+10</td>
    <td align="right">0.155410E+10</td>
    <td align="right">0.965887E+09</td>
    <td align="right">0.588211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124008E+10</td>
    <td align="right">0.173324E+10</td>
    <td align="right">0.113711E+10</td>
    <td align="right">0.549702E+09</td>
    <td align="right">0.587409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218001E+10</td>
    <td align="right">0.164744E+10</td>
    <td align="right">0.166771E+10</td>
    <td align="right">0.795092E+09</td>
    <td align="right">0.872614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.406162E+10</td>
    <td align="right">0.950993E+09</td>
    <td align="right">0.247825E+10</td>
    <td align="right">0.141377E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450120E+10</td>
    <td align="right">0.697091E+09</td>
    <td align="right">0.256709E+10</td>
    <td align="right">0.143933E+10</td>
    <td align="right">0.112776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531406E+10</td>
    <td align="right">0.288691E+09</td>
    <td align="right">0.264096E+10</td>
    <td align="right">0.155323E+10</td>
    <td align="right">0.108772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410689E+10</td>
    <td align="right">0.228405E+09</td>
    <td align="right">0.198623E+10</td>
    <td align="right">0.927099E+09</td>
    <td align="right">0.105913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388142E+10</td>
    <td align="right">0.291467E+09</td>
    <td align="right">0.189419E+10</td>
    <td align="right">0.951310E+09</td>
    <td align="right">0.942879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307242E+10</td>
    <td align="right">0.422499E+09</td>
    <td align="right">0.159790E+10</td>
    <td align="right">0.671423E+09</td>
    <td align="right">0.926478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258225E+10</td>
    <td align="right">0.134843E+10</td>
    <td align="right">0.168941E+10</td>
    <td align="right">0.966001E+09</td>
    <td align="right">0.723404E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194487E+10</td>
    <td align="right">0.192155E+10</td>
    <td align="right">0.150573E+10</td>
    <td align="right">0.909093E+09</td>
    <td align="right">0.596636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144483E+10</td>
    <td align="right">0.253627E+10</td>
    <td align="right">0.125400E+10</td>
    <td align="right">0.713968E+09</td>
    <td align="right">0.540034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364197E+11</td>
    <td align="right">0.141128E+11</td>
    <td align="right">0.219727E+11</td>
    <td align="right">0.118559E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124008E+10</td>
    <td align="right">0.228405E+09</td>
    <td align="right">0.113711E+10</td>
    <td align="right">0.549702E+09</td>
    <td align="right">0.540034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.531406E+10</td>
    <td align="right">0.253627E+10</td>
    <td align="right">0.264096E+10</td>
    <td align="right">0.155323E+10</td>
    <td align="right">0.112776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477941E+09</td>
    <td align="right">0.301364E+10</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274422E+09</td>
    <td align="right">0.272898E+10</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.874703E+09</td>
    <td align="right">0.260266E+10</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193241E+10</td>
    <td align="right">0.139352E+10</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261291E+10</td>
    <td align="right">0.949583E+09</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396994E+10</td>
    <td align="right">0.378990E+09</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360698E+10</td>
    <td align="right">0.300646E+09</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.308372E+10</td>
    <td align="right">0.386754E+09</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250524E+10</td>
    <td align="right">0.570220E+09</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120383E+10</td>
    <td align="right">0.190461E+10</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453276E+09</td>
    <td align="right">0.273724E+10</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266385E+09</td>
    <td align="right">0.371764E+10</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212617E+11</td>
    <td align="right">0.206845E+11</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266385E+09</td>
    <td align="right">0.300646E+09</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396994E+10</td>
    <td align="right">0.371764E+10</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172453E+10</td>
    <td align="right">0.181008E+10</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137161E+10</td>
    <td align="right">0.165819E+10</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223144E+10</td>
    <td align="right">0.157830E+10</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397958E+10</td>
    <td align="right">0.845264E+09</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459046E+10</td>
    <td align="right">0.615511E+09</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.539742E+10</td>
    <td align="right">0.243262E+09</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476276E+10</td>
    <td align="right">0.189992E+09</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.448369E+10</td>
    <td align="right">0.239376E+09</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339884E+10</td>
    <td align="right">0.347850E+09</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276428E+10</td>
    <td align="right">0.114657E+10</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160127E+10</td>
    <td align="right">0.165932E+10</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129801E+10</td>
    <td align="right">0.222549E+10</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376039E+11</td>
    <td align="right">0.125592E+11</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129801E+10</td>
    <td align="right">0.189992E+09</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539742E+10</td>
    <td align="right">0.222549E+10</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.833406E+10</td>
    <td align="right">0.291697E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406473E+10</td>
    <td align="right">0.259295E+10</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377248E+10</td>
    <td align="right">0.261111E+10</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.366437E+10</td>
    <td align="right">0.142737E+10</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289758E+10</td>
    <td align="right">0.102947E+10</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.357707E+10</td>
    <td align="right">0.402774E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.355906E+10</td>
    <td align="right">0.308955E+09</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389551E+10</td>
    <td align="right">0.387229E+09</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.472024E+10</td>
    <td align="right">0.573924E+09</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637474E+10</td>
    <td align="right">0.186629E+10</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.669138E+10</td>
    <td align="right">0.261892E+10</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.741490E+10</td>
    <td align="right">0.349797E+10</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.589661E+11</td>
    <td align="right">0.202339E+11</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289758E+10</td>
    <td align="right">0.308955E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.833406E+10</td>
    <td align="right">0.349797E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208174E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121047E+10</td>
    <td align="right">0.176386E+10</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212175E+10</td>
    <td align="right">0.169925E+10</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403540E+10</td>
    <td align="right">0.962419E+09</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.447262E+10</td>
    <td align="right">0.713424E+09</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.530462E+10</td>
    <td align="right">0.292755E+09</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412143E+10</td>
    <td align="right">0.219915E+09</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390834E+10</td>
    <td align="right">0.268526E+09</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310633E+10</td>
    <td align="right">0.382610E+09</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261077E+10</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196405E+10</td>
    <td align="right">0.180422E+10</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145648E+10</td>
    <td align="right">0.243255E+10</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.363940E+11</td>
    <td align="right">0.138071E+11</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121047E+10</td>
    <td align="right">0.219915E+09</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530462E+10</td>
    <td align="right">0.243255E+10</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.83</td>
    <td align="right">        7.45</td>
    <td align="right">        -0.8</td>
    <td align="right">        2.99</td>
    <td align="right">        -0.8</td>
    <td align="right">       34.08</td>
    <td align="right">      283.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.72</td>
    <td align="right">        9.34</td>
    <td align="right">        6.24</td>
    <td align="right">        2.64</td>
    <td align="right">        2.52</td>
    <td align="right">       52.02</td>
    <td align="right">      191.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.42</td>
    <td align="right">        8.66</td>
    <td align="right">        1.96</td>
    <td align="right">        3.53</td>
    <td align="right">        3.01</td>
    <td align="right">       74.19</td>
    <td align="right">      207.67</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.31</td>
    <td align="right">       10.11</td>
    <td align="right">        -4.1</td>
    <td align="right">        3.42</td>
    <td align="right">        6.81</td>
    <td align="right">       72.47</td>
    <td align="right">      350.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.31</td>
    <td align="right">       11.03</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.62</td>
    <td align="right">        8.59</td>
    <td align="right">       75.22</td>
    <td align="right">      359.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.20</td>
    <td align="right">       14.25</td>
    <td align="right">        0.18</td>
    <td align="right">        3.69</td>
    <td align="right">       15.53</td>
    <td align="right">       67.31</td>
    <td align="right">      396.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.42</td>
    <td align="right">       17.97</td>
    <td align="right">        9.86</td>
    <td align="right">        3.72</td>
    <td align="right">       19.27</td>
    <td align="right">       82.46</td>
    <td align="right">      278.62</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.82</td>
    <td align="right">       18.13</td>
    <td align="right">       11.14</td>
    <td align="right">        3.33</td>
    <td align="right">       18.26</td>
    <td align="right">       71.82</td>
    <td align="right">      270.19</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.75</td>
    <td align="right">       17.57</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       17.29</td>
    <td align="right">       82.54</td>
    <td align="right">      200.28</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.87</td>
    <td align="right">       10.96</td>
    <td align="right">        1.63</td>
    <td align="right">        3.42</td>
    <td align="right">        6.03</td>
    <td align="right">       49.01</td>
    <td align="right">      269.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.43</td>
    <td align="right">        8.79</td>
    <td align="right">        1.49</td>
    <td align="right">        3.02</td>
    <td align="right">        1.82</td>
    <td align="right">       40.49</td>
    <td align="right">      251.35</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.86</td>
    <td align="right">        4.26</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.74</td>
    <td align="right">      244.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.70</td>
    <td align="right">       11.55</td>
    <td align="right">        2.33</td>
    <td align="right">        3.28</td>
    <td align="right">        7.86</td>
    <td align="right">       61.39</td>
    <td align="right">      275.62</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.86</td>
    <td align="right">        4.26</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.08</td>
    <td align="right">      191.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.20</td>
    <td align="right">       18.13</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       19.27</td>
    <td align="right">       82.54</td>
    <td align="right">      396.02</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.00</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       10.69</td>
    <td align="right">       -14.0</td>
    <td align="right">        2.10</td>
    <td align="right">        7.75</td>
    <td align="right">      109.00</td>
    <td align="right">      697.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.00</td>
    <td align="right">18-FEB-14:09</td>
    <td align="right">       14.41</td>
    <td align="right">        9.67</td>
    <td align="right">        5.20</td>
    <td align="right">       14.10</td>
    <td align="right">      264.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.80</td>
    <td align="right">16-MAR-15:20</td>
    <td align="right">       13.76</td>
    <td align="right">        1.47</td>
    <td align="right">        3.77</td>
    <td align="right">       14.35</td>
    <td align="right">      156.17</td>
    <td align="right">      666.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.00</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">       14.53</td>
    <td align="right">        -4.0</td>
    <td align="right">        1.50</td>
    <td align="right">       19.70</td>
    <td align="right">      150.00</td>
    <td align="right">      819.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.00</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       15.53</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.00</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">       16.69</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.70</td>
    <td align="right">       25.49</td>
    <td align="right">      135.00</td>
    <td align="right">      753.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.00</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       19.36</td>
    <td align="right">        7.00</td>
    <td align="right">        2.10</td>
    <td align="right">       27.95</td>
    <td align="right">      147.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.00</td>
    <td align="right">25-AUG-14:09</td>
    <td align="right">       17.22</td>
    <td align="right">        -0.7</td>
    <td align="right">        3.43</td>
    <td align="right">       25.74</td>
    <td align="right">      162.33</td>
    <td align="right">      768.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.30</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       19.78</td>
    <td align="right">       10.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.82</td>
    <td align="right">      142.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">01-OCT-12:00</td>
    <td align="right">       18.97</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       27.14</td>
    <td align="right">      262.50</td>
    <td align="right">      136.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.00</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       16.17</td>
    <td align="right">        8.00</td>
    <td align="right">        2.60</td>
    <td align="right">       16.49</td>
    <td align="right">       73.50</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">       10.86</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">      756.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.69</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.50</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.78</td>
    <td align="right">       10.00</td>
    <td align="right">        5.70</td>
    <td align="right">       27.95</td>
    <td align="right">      264.00</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.3</td>
    <td align="right">        3.30</td>
    <td align="right">       -16.2</td>
    <td align="right">       17.50</td>
    <td align="right">      352.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">        3.58</td>
    <td align="right">        2.00</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">26-MAR-03:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.50</td>
    <td align="right">       -17.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">21-APR-03:00</td>
    <td align="right">        0.39</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -11.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.00</td>
    <td align="right">01-MAY-03:00</td>
    <td align="right">        3.95</td>
    <td align="right">        -7.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">21-JUN-04:00</td>
    <td align="right">        8.22</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">        6.50</td>
    <td align="right">        -9.0</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.2</td>
    <td align="right">       16.00</td>
    <td align="right">      325.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.00</td>
    <td align="right">05-AUG-17:00</td>
    <td align="right">       15.01</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.60</td>
    <td align="right">22-SEP-05:00</td>
    <td align="right">       13.83</td>
    <td align="right">       12.20</td>
    <td align="right">        3.00</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.00</td>
    <td align="right">25-OCT-05:00</td>
    <td align="right">        0.46</td>
    <td align="right">        -6.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -12.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-05:00</td>
    <td align="right">        -2.3</td>
    <td align="right">        -6.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -17.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.1</td>
    <td align="right">07-DEC-04:00</td>
    <td align="right">        -5.3</td>
    <td align="right">       -16.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
    <td align="right">       -16.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.01</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">      352.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.66</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.72</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.16</td>
    <td align="right">17-MAR-10:00</td>
    <td align="right">       25.50</td>
    <td align="right">        8.30</td>
    <td align="right">        2.50</td>
    <td align="right">       18.46</td>
    <td align="right">      167.50</td>
    <td align="right">      459.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.67</td>
    <td align="right">11-APR-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.10</td>
    <td align="right">       15.94</td>
    <td align="right">      178.50</td>
    <td align="right">      758.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.53</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.15</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.10</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.17</td>
    <td align="right">16-AUG-10:50</td>
    <td align="right">       34.50</td>
    <td align="right">       17.17</td>
    <td align="right">        2.27</td>
    <td align="right">       23.90</td>
    <td align="right">      134.33</td>
    <td align="right">      837.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.21</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       34.40</td>
    <td align="right">       17.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      193.50</td>
    <td align="right">      725.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.52</td>
    <td align="right">01-OCT-17:00</td>
    <td align="right">       32.00</td>
    <td align="right">       17.00</td>
    <td align="right">        2.10</td>
    <td align="right">       25.33</td>
    <td align="right">       30.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.04</td>
    <td align="right">12-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.50</td>
    <td align="right">       12.60</td>
    <td align="right">      182.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       22.00</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      837.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.00</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.66</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.00</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">06-MAR-10:00</td>
    <td align="right">       14.40</td>
    <td align="right">       13.69</td>
    <td align="right">        6.10</td>
    <td align="right">       10.69</td>
    <td align="right">      254.50</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">15-APR-20:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.98</td>
    <td align="right">        6.20</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.00</td>
    <td align="right">26-MAY-02:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.74</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.00</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       23.15</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       23.10</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.00</td>
    <td align="right">09-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.44</td>
    <td align="right">        5.10</td>
    <td align="right">       19.17</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.50</td>
    <td align="right">02-SEP-22:10</td>
    <td align="right">       22.62</td>
    <td align="right">       21.05</td>
    <td align="right">        3.18</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">03-OCT-02:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.15</td>
    <td align="right">        2.10</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.59</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">12-DEC-23:00</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       23.15</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      332.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.06</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.99</td>
    <td align="right">       39.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.03</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.32</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.99</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       56.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.91</td>
    <td align="right">       52.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.91</td>
    <td align="right">       42.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.85</td>
    <td align="right">       39.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.56</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.93</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.99</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.578036E+09</td>
    <td align="right">-.385644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-947130665.6</td>
    <td align="right">       71.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.509885E+09</td>
    <td align="right">-.347195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856160813.4</td>
    <td align="right">       71.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610315E+09</td>
    <td align="right">-.391010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931548195.2</td>
    <td align="right">       70.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 64309658.69</td>
    <td align="right">-.325130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-926468748.1</td>
    <td align="right">       71.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">-133234500.0</td>
    <td align="right">-.316933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-959084615.4</td>
    <td align="right">       72.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-310539245.2</td>
    <td align="right">-.289336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931325632.0</td>
    <td align="right">       72.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-681264156.4</td>
    <td align="right">-.261147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-988225849.6</td>
    <td align="right">       73.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-393857025.6</td>
    <td align="right">-.292165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-961888644.3</td>
    <td align="right">       72.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-379062349.3</td>
    <td align="right">-.281451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939208743.3</td>
    <td align="right">       72.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-108390719.2</td>
    <td align="right">-.318828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-960876534.8</td>
    <td align="right">       72.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242356E+09</td>
    <td align="right">-.343181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-915456921.5</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353615E+09</td>
    <td align="right">-.363374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-955094266.6</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352169E+09</td>
    <td align="right">-.391539E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.112725E+11</td>
    <td align="right">       71.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">-681264156.4</td>
    <td align="right">-.391010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-988225849.6</td>
    <td align="right">       70.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610315E+09</td>
    <td align="right">-.261147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-856160813.4</td>
    <td align="right">       73.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8209.26</td>
    <td align="right">       34.25</td>
    <td align="right">      270.50</td>
    <td align="right">      281.17</td>
    <td align="right">     1332.25</td>
    <td align="right">       24.34</td>
    <td align="right">      125.00</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     7635.01</td>
    <td align="right">       35.17</td>
    <td align="right">      233.33</td>
    <td align="right">      264.83</td>
    <td align="right">      979.64</td>
    <td align="right">       19.38</td>
    <td align="right">       78.50</td>
    <td align="right">      201.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1779.09</td>
    <td align="right">       14.76</td>
    <td align="right">        2.33</td>
    <td align="right">      328.83</td>
    <td align="right">      736.70</td>
    <td align="right">       19.52</td>
    <td align="right">       77.83</td>
    <td align="right">      268.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     1210.74</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      328.83</td>
    <td align="right">      609.24</td>
    <td align="right">       19.24</td>
    <td align="right">       27.50</td>
    <td align="right">      276.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">      947.63</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">      354.50</td>
    <td align="right">      476.60</td>
    <td align="right">       19.03</td>
    <td align="right">        1.33</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      771.38</td>
    <td align="right">       13.33</td>
    <td align="right">        0.00</td>
    <td align="right">      357.17</td>
    <td align="right">      405.54</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">      247.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:39</td>
    <td align="right">      929.37</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">      359.67</td>
    <td align="right">      438.42</td>
    <td align="right">       18.66</td>
    <td align="right">        0.50</td>
    <td align="right">      242.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:30</td>
    <td align="right">     1071.77</td>
    <td align="right">       14.19</td>
    <td align="right">        0.00</td>
    <td align="right">      336.00</td>
    <td align="right">      512.87</td>
    <td align="right">       19.02</td>
    <td align="right">       10.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     1901.25</td>
    <td align="right">       16.32</td>
    <td align="right">       29.33</td>
    <td align="right">      318.50</td>
    <td align="right">      679.12</td>
    <td align="right">       19.57</td>
    <td align="right">       66.33</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     7923.18</td>
    <td align="right">       32.55</td>
    <td align="right">      303.67</td>
    <td align="right">      315.67</td>
    <td align="right">      907.79</td>
    <td align="right">       19.57</td>
    <td align="right">       68.00</td>
    <td align="right">      275.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     7892.90</td>
    <td align="right">       35.03</td>
    <td align="right">      268.00</td>
    <td align="right">      282.83</td>
    <td align="right">     1298.25</td>
    <td align="right">       24.54</td>
    <td align="right">      123.83</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     7631.47</td>
    <td align="right">       34.90</td>
    <td align="right">      262.50</td>
    <td align="right">      273.50</td>
    <td align="right">     1587.74</td>
    <td align="right">       26.21</td>
    <td align="right">      141.67</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3588.12</td>
    <td align="right">       21.50</td>
    <td align="right">     1369.67</td>
    <td align="right">     3801.50</td>
    <td align="right">      785.03</td>
    <td align="right">       20.38</td>
    <td align="right">      720.50</td>
    <td align="right">     3111.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      771.38</td>
    <td align="right">       13.33</td>
    <td align="right">        0.00</td>
    <td align="right">      264.83</td>
    <td align="right">      405.54</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">      201.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8209.26</td>
    <td align="right">       35.17</td>
    <td align="right">      303.67</td>
    <td align="right">      359.67</td>
    <td align="right">     1587.74</td>
    <td align="right">       26.21</td>
    <td align="right">      141.67</td>
    <td align="right">      282.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1890.57</td>
    <td align="right">       17.48</td>
    <td align="right">       86.50</td>
    <td align="right">      259.17</td>
    <td align="right">     1014.52</td>
    <td align="right">       22.64</td>
    <td align="right">       76.00</td>
    <td align="right">      174.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     2262.35</td>
    <td align="right">       17.25</td>
    <td align="right">       65.00</td>
    <td align="right">      250.67</td>
    <td align="right">     1240.15</td>
    <td align="right">       23.10</td>
    <td align="right">       62.83</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2692.51</td>
    <td align="right">       18.63</td>
    <td align="right">      114.00</td>
    <td align="right">      307.50</td>
    <td align="right">      914.42</td>
    <td align="right">       20.28</td>
    <td align="right">       56.83</td>
    <td align="right">      242.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3667.46</td>
    <td align="right">       17.97</td>
    <td align="right">      114.50</td>
    <td align="right">      341.50</td>
    <td align="right">      960.07</td>
    <td align="right">       20.05</td>
    <td align="right">       52.33</td>
    <td align="right">      286.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     3152.40</td>
    <td align="right">       17.98</td>
    <td align="right">      117.83</td>
    <td align="right">      376.33</td>
    <td align="right">     1155.30</td>
    <td align="right">       21.40</td>
    <td align="right">       72.33</td>
    <td align="right">      318.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3127.05</td>
    <td align="right">       17.10</td>
    <td align="right">      115.00</td>
    <td align="right">      383.00</td>
    <td align="right">     1150.56</td>
    <td align="right">       20.83</td>
    <td align="right">       74.83</td>
    <td align="right">      308.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     2861.28</td>
    <td align="right">       17.69</td>
    <td align="right">      115.17</td>
    <td align="right">      378.33</td>
    <td align="right">      990.10</td>
    <td align="right">       20.69</td>
    <td align="right">       66.33</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3541.44</td>
    <td align="right">       18.20</td>
    <td align="right">      117.83</td>
    <td align="right">      347.67</td>
    <td align="right">      962.75</td>
    <td align="right">       20.32</td>
    <td align="right">       55.50</td>
    <td align="right">      268.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2798.54</td>
    <td align="right">       18.11</td>
    <td align="right">      110.50</td>
    <td align="right">      312.83</td>
    <td align="right">     1045.24</td>
    <td align="right">       21.82</td>
    <td align="right">       75.17</td>
    <td align="right">      248.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2773.99</td>
    <td align="right">       18.23</td>
    <td align="right">      114.83</td>
    <td align="right">      278.83</td>
    <td align="right">     1034.14</td>
    <td align="right">       21.21</td>
    <td align="right">       72.17</td>
    <td align="right">      212.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     2052.08</td>
    <td align="right">       16.78</td>
    <td align="right">       76.83</td>
    <td align="right">      252.00</td>
    <td align="right">      814.23</td>
    <td align="right">       21.12</td>
    <td align="right">       52.83</td>
    <td align="right">      151.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1874.21</td>
    <td align="right">       17.94</td>
    <td align="right">       85.17</td>
    <td align="right">      242.67</td>
    <td align="right">     1014.59</td>
    <td align="right">       23.13</td>
    <td align="right">       74.33</td>
    <td align="right">      160.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2790.02</td>
    <td align="right">       17.80</td>
    <td align="right">     1233.17</td>
    <td align="right">     3730.50</td>
    <td align="right">     1025.20</td>
    <td align="right">       21.28</td>
    <td align="right">      791.50</td>
    <td align="right">     2811.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1874.21</td>
    <td align="right">       16.78</td>
    <td align="right">       65.00</td>
    <td align="right">      242.67</td>
    <td align="right">      814.23</td>
    <td align="right">       20.05</td>
    <td align="right">       52.33</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3667.46</td>
    <td align="right">       18.63</td>
    <td align="right">      117.83</td>
    <td align="right">      383.00</td>
    <td align="right">     1240.15</td>
    <td align="right">       23.13</td>
    <td align="right">       76.00</td>
    <td align="right">      318.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">      417.26</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">      203.83</td>
    <td align="right">      248.57</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">03-FEB-11:30</td>
    <td align="right">      538.19</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">      220.67</td>
    <td align="right">      284.31</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">       60.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-09:50</td>
    <td align="right">      628.84</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">      297.50</td>
    <td align="right">      315.71</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      145.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">      722.83</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">      333.83</td>
    <td align="right">      392.99</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      917.67</td>
    <td align="right">       14.81</td>
    <td align="right">        1.50</td>
    <td align="right">      388.33</td>
    <td align="right">      466.72</td>
    <td align="right">       19.68</td>
    <td align="right">       12.33</td>
    <td align="right">      345.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1102.03</td>
    <td align="right">       16.60</td>
    <td align="right">       43.33</td>
    <td align="right">      398.83</td>
    <td align="right">      469.18</td>
    <td align="right">       20.82</td>
    <td align="right">       57.83</td>
    <td align="right">      374.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1005.59</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      390.83</td>
    <td align="right">      433.09</td>
    <td align="right">       19.48</td>
    <td align="right">       20.67</td>
    <td align="right">      297.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:39</td>
    <td align="right">      748.54</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">      384.14</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">      225.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:30</td>
    <td align="right">      721.77</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      313.33</td>
    <td align="right">      351.42</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">      188.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      496.00</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">      243.67</td>
    <td align="right">      277.19</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">       81.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:39</td>
    <td align="right">      464.89</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">      213.67</td>
    <td align="right">      259.56</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-10:00</td>
    <td align="right">      426.34</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">      190.00</td>
    <td align="right">      244.05</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      710.24</td>
    <td align="right">       13.07</td>
    <td align="right">       44.83</td>
    <td align="right">     3542.17</td>
    <td align="right">      354.35</td>
    <td align="right">       18.11</td>
    <td align="right">       90.83</td>
    <td align="right">     2039.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      417.26</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">      190.00</td>
    <td align="right">      244.05</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1102.03</td>
    <td align="right">       16.60</td>
    <td align="right">       43.33</td>
    <td align="right">      398.83</td>
    <td align="right">      469.18</td>
    <td align="right">       20.82</td>
    <td align="right">       57.83</td>
    <td align="right">      374.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">     2007.57</td>
    <td align="right">       16.87</td>
    <td align="right">       85.67</td>
    <td align="right">      233.00</td>
    <td align="right">     1106.88</td>
    <td align="right">       21.96</td>
    <td align="right">       74.67</td>
    <td align="right">      163.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     2033.84</td>
    <td align="right">       16.26</td>
    <td align="right">       64.33</td>
    <td align="right">      227.67</td>
    <td align="right">      750.64</td>
    <td align="right">       19.70</td>
    <td align="right">       36.50</td>
    <td align="right">      145.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-09:50</td>
    <td align="right">     2415.87</td>
    <td align="right">       17.89</td>
    <td align="right">      107.83</td>
    <td align="right">      305.17</td>
    <td align="right">      894.10</td>
    <td align="right">       21.16</td>
    <td align="right">       65.33</td>
    <td align="right">      237.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">     3469.90</td>
    <td align="right">       17.73</td>
    <td align="right">      115.00</td>
    <td align="right">      325.50</td>
    <td align="right">     1330.25</td>
    <td align="right">       19.93</td>
    <td align="right">       55.00</td>
    <td align="right">      279.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:39</td>
    <td align="right">     3660.86</td>
    <td align="right">       15.01</td>
    <td align="right">       83.33</td>
    <td align="right">      353.33</td>
    <td align="right">      951.54</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2832.52</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">      359.50</td>
    <td align="right">     1004.89</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">      302.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">     2237.69</td>
    <td align="right">       10.21</td>
    <td align="right">        5.67</td>
    <td align="right">      362.33</td>
    <td align="right">      810.63</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">      278.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:00</td>
    <td align="right">     2908.73</td>
    <td align="right">       14.70</td>
    <td align="right">       74.50</td>
    <td align="right">      332.83</td>
    <td align="right">      793.32</td>
    <td align="right">       16.97</td>
    <td align="right">        5.00</td>
    <td align="right">      253.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">     2263.80</td>
    <td align="right">       17.55</td>
    <td align="right">      104.00</td>
    <td align="right">      312.83</td>
    <td align="right">      808.13</td>
    <td align="right">       19.86</td>
    <td align="right">       50.83</td>
    <td align="right">      248.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:00</td>
    <td align="right">     2138.01</td>
    <td align="right">       16.22</td>
    <td align="right">       91.67</td>
    <td align="right">      271.50</td>
    <td align="right">      734.98</td>
    <td align="right">       19.65</td>
    <td align="right">       51.67</td>
    <td align="right">      208.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:30</td>
    <td align="right">     2598.20</td>
    <td align="right">       19.46</td>
    <td align="right">      108.50</td>
    <td align="right">      242.17</td>
    <td align="right">      929.04</td>
    <td align="right">       20.48</td>
    <td align="right">       52.33</td>
    <td align="right">      164.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-11:39</td>
    <td align="right">     2213.85</td>
    <td align="right">       19.57</td>
    <td align="right">      111.33</td>
    <td align="right">      227.00</td>
    <td align="right">      773.64</td>
    <td align="right">       20.19</td>
    <td align="right">       49.67</td>
    <td align="right">      157.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2611.63</td>
    <td align="right">       15.56</td>
    <td align="right">      951.83</td>
    <td align="right">     3552.83</td>
    <td align="right">      915.02</td>
    <td align="right">       19.00</td>
    <td align="right">      441.00</td>
    <td align="right">     2741.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2007.57</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      734.98</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">      145.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3660.86</td>
    <td align="right">       19.57</td>
    <td align="right">      115.00</td>
    <td align="right">      362.33</td>
    <td align="right">     1330.25</td>
    <td align="right">       21.96</td>
    <td align="right">       74.67</td>
    <td align="right">      302.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8032.13</td>
    <td align="right">       33.61</td>
    <td align="right">      270.50</td>
    <td align="right">      279.00</td>
    <td align="right">     1213.36</td>
    <td align="right">       21.78</td>
    <td align="right">       84.67</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     7487.45</td>
    <td align="right">       34.91</td>
    <td align="right">      233.17</td>
    <td align="right">      264.00</td>
    <td align="right">      892.58</td>
    <td align="right">       16.64</td>
    <td align="right">        2.17</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1672.47</td>
    <td align="right">       10.42</td>
    <td align="right">        2.33</td>
    <td align="right">      326.83</td>
    <td align="right">      681.57</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     1138.07</td>
    <td align="right">       10.55</td>
    <td align="right">        0.00</td>
    <td align="right">      326.00</td>
    <td align="right">      573.23</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">      897.95</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
    <td align="right">      350.67</td>
    <td align="right">      457.20</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">      266.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">      733.39</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">      351.83</td>
    <td align="right">      392.35</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">      239.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:50</td>
    <td align="right">      880.66</td>
    <td align="right">        9.79</td>
    <td align="right">        0.00</td>
    <td align="right">      355.83</td>
    <td align="right">      420.56</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      234.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:30</td>
    <td align="right">     1011.05</td>
    <td align="right">       10.12</td>
    <td align="right">        0.00</td>
    <td align="right">      333.00</td>
    <td align="right">      486.49</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">      241.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     1805.46</td>
    <td align="right">       12.46</td>
    <td align="right">       29.33</td>
    <td align="right">      316.00</td>
    <td align="right">      633.15</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     7796.72</td>
    <td align="right">       31.88</td>
    <td align="right">      303.50</td>
    <td align="right">      313.83</td>
    <td align="right">      830.62</td>
    <td align="right">       17.23</td>
    <td align="right">       13.17</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     7732.56</td>
    <td align="right">       34.56</td>
    <td align="right">      267.17</td>
    <td align="right">      281.17</td>
    <td align="right">     1192.88</td>
    <td align="right">       22.09</td>
    <td align="right">       84.83</td>
    <td align="right">      259.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     7448.56</td>
    <td align="right">       34.35</td>
    <td align="right">      262.50</td>
    <td align="right">      270.83</td>
    <td align="right">     1447.69</td>
    <td align="right">       23.29</td>
    <td align="right">      100.33</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3489.19</td>
    <td align="right">       18.74</td>
    <td align="right">     1368.50</td>
    <td align="right">     3769.00</td>
    <td align="right">      728.30</td>
    <td align="right">       18.21</td>
    <td align="right">      285.17</td>
    <td align="right">     3045.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      733.39</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">      264.00</td>
    <td align="right">      392.35</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
