    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8032.13</td>
    <td align="right">       34.91</td>
    <td align="right">      303.50</td>
    <td align="right">      355.83</td>
    <td align="right">     1447.69</td>
    <td align="right">       23.29</td>
    <td align="right">      100.33</td>
    <td align="right">      280.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1833.51</td>
    <td align="right">       16.87</td>
    <td align="right">       86.50</td>
    <td align="right">      254.50</td>
    <td align="right">      975.20</td>
    <td align="right">       22.50</td>
    <td align="right">       74.83</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     2196.35</td>
    <td align="right">       16.63</td>
    <td align="right">       65.00</td>
    <td align="right">      247.50</td>
    <td align="right">     1195.91</td>
    <td align="right">       22.96</td>
    <td align="right">       62.83</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2392.24</td>
    <td align="right">       15.39</td>
    <td align="right">       84.67</td>
    <td align="right">      305.33</td>
    <td align="right">      867.88</td>
    <td align="right">       20.13</td>
    <td align="right">       56.83</td>
    <td align="right">      237.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     3578.14</td>
    <td align="right">       17.37</td>
    <td align="right">      114.50</td>
    <td align="right">      337.00</td>
    <td align="right">      905.97</td>
    <td align="right">       19.94</td>
    <td align="right">       52.33</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2772.26</td>
    <td align="right">       14.93</td>
    <td align="right">       88.50</td>
    <td align="right">      373.50</td>
    <td align="right">     1047.94</td>
    <td align="right">       20.05</td>
    <td align="right">       56.67</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3036.89</td>
    <td align="right">       16.43</td>
    <td align="right">      114.00</td>
    <td align="right">      374.83</td>
    <td align="right">     1096.09</td>
    <td align="right">       20.70</td>
    <td align="right">       74.33</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     2566.79</td>
    <td align="right">       14.96</td>
    <td align="right">       88.83</td>
    <td align="right">      371.33</td>
    <td align="right">      905.69</td>
    <td align="right">       19.54</td>
    <td align="right">       53.50</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     3445.44</td>
    <td align="right">       17.60</td>
    <td align="right">      117.83</td>
    <td align="right">      344.67</td>
    <td align="right">      911.44</td>
    <td align="right">       20.21</td>
    <td align="right">       55.50</td>
    <td align="right">      265.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2732.88</td>
    <td align="right">       17.52</td>
    <td align="right">      110.50</td>
    <td align="right">      310.00</td>
    <td align="right">     1001.32</td>
    <td align="right">       21.69</td>
    <td align="right">       75.17</td>
    <td align="right">      243.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2712.68</td>
    <td align="right">       17.64</td>
    <td align="right">      114.83</td>
    <td align="right">      274.00</td>
    <td align="right">      988.85</td>
    <td align="right">       21.08</td>
    <td align="right">       72.17</td>
    <td align="right">      207.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1995.46</td>
    <td align="right">       16.13</td>
    <td align="right">       76.50</td>
    <td align="right">      248.00</td>
    <td align="right">      777.56</td>
    <td align="right">       20.96</td>
    <td align="right">       52.83</td>
    <td align="right">      147.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1819.30</td>
    <td align="right">       17.30</td>
    <td align="right">       85.17</td>
    <td align="right">      237.33</td>
    <td align="right">      978.19</td>
    <td align="right">       22.97</td>
    <td align="right">       74.00</td>
    <td align="right">      155.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2647.13</td>
    <td align="right">       16.52</td>
    <td align="right">     1146.83</td>
    <td align="right">     3678.00</td>
    <td align="right">      969.56</td>
    <td align="right">       20.92</td>
    <td align="right">      761.00</td>
    <td align="right">     2748.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1819.30</td>
    <td align="right">       14.93</td>
    <td align="right">       65.00</td>
    <td align="right">      237.33</td>
    <td align="right">      777.56</td>
    <td align="right">       19.54</td>
    <td align="right">       52.33</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3578.14</td>
    <td align="right">       17.64</td>
    <td align="right">      117.83</td>
    <td align="right">      374.83</td>
    <td align="right">     1195.91</td>
    <td align="right">       22.97</td>
    <td align="right">       75.17</td>
    <td align="right">      310.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:20</td>
    <td align="right">      394.39</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">      191.50</td>
    <td align="right">      241.37</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">03-FEB-11:30</td>
    <td align="right">      510.32</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">      209.33</td>
    <td align="right">      275.41</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">       53.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-09:50</td>
    <td align="right">      597.16</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">      290.33</td>
    <td align="right">      305.40</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">      122.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">      687.23</td>
    <td align="right">       10.38</td>
    <td align="right">        0.00</td>
    <td align="right">      332.33</td>
    <td align="right">      381.56</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">      243.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      849.75</td>
    <td align="right">       10.82</td>
    <td align="right">        1.50</td>
    <td align="right">      380.33</td>
    <td align="right">      453.77</td>
    <td align="right">       18.08</td>
    <td align="right">        2.67</td>
    <td align="right">      336.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1059.01</td>
    <td align="right">       12.85</td>
    <td align="right">       43.33</td>
    <td align="right">      397.67</td>
    <td align="right">      496.59</td>
    <td align="right">       21.21</td>
    <td align="right">       81.50</td>
    <td align="right">      381.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">      960.14</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">      388.67</td>
    <td align="right">      449.35</td>
    <td align="right">       20.38</td>
    <td align="right">       62.83</td>
    <td align="right">      304.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:39</td>
    <td align="right">      711.67</td>
    <td align="right">       10.08</td>
    <td align="right">        0.00</td>
    <td align="right">      343.83</td>
    <td align="right">      372.03</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">      213.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">      684.91</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">      309.67</td>
    <td align="right">      339.21</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      471.02</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">      233.50</td>
    <td align="right">      269.37</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">       70.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">      440.09</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">      201.17</td>
    <td align="right">      251.72</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-12:20</td>
    <td align="right">      402.68</td>
    <td align="right">        6.19</td>
    <td align="right">        0.00</td>
    <td align="right">      175.67</td>
    <td align="right">      236.53</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      673.79</td>
    <td align="right">        9.15</td>
    <td align="right">       44.83</td>
    <td align="right">     3454.00</td>
    <td align="right">      350.64</td>
    <td align="right">       16.76</td>
    <td align="right">      147.00</td>
    <td align="right">     1946.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      394.39</td>
    <td align="right">        6.19</td>
    <td align="right">        0.00</td>
    <td align="right">      175.67</td>
    <td align="right">      236.53</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1059.01</td>
    <td align="right">       12.85</td>
    <td align="right">       43.33</td>
    <td align="right">      397.67</td>
    <td align="right">      496.59</td>
    <td align="right">       21.21</td>
    <td align="right">       81.50</td>
    <td align="right">      381.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     1944.13</td>
    <td align="right">       16.33</td>
    <td align="right">       85.67</td>
    <td align="right">      230.50</td>
    <td align="right">     1065.02</td>
    <td align="right">       21.92</td>
    <td align="right">       74.67</td>
    <td align="right">      160.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     1971.42</td>
    <td align="right">       15.70</td>
    <td align="right">       64.33</td>
    <td align="right">      224.67</td>
    <td align="right">      713.01</td>
    <td align="right">       19.64</td>
    <td align="right">       36.50</td>
    <td align="right">      141.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-09:00</td>
    <td align="right">     2356.90</td>
    <td align="right">       17.32</td>
    <td align="right">      107.83</td>
    <td align="right">      302.33</td>
    <td align="right">      808.39</td>
    <td align="right">       19.73</td>
    <td align="right">       50.67</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:39</td>
    <td align="right">     3382.85</td>
    <td align="right">       17.15</td>
    <td align="right">      115.00</td>
    <td align="right">      320.17</td>
    <td align="right">     1274.90</td>
    <td align="right">       19.83</td>
    <td align="right">       55.00</td>
    <td align="right">      275.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:50</td>
    <td align="right">     3543.69</td>
    <td align="right">       14.36</td>
    <td align="right">       83.33</td>
    <td align="right">      350.00</td>
    <td align="right">      898.21</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2513.03</td>
    <td align="right">        8.31</td>
    <td align="right">        0.00</td>
    <td align="right">      355.33</td>
    <td align="right">      952.10</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">     2025.24</td>
    <td align="right">        9.47</td>
    <td align="right">        5.67</td>
    <td align="right">      358.17</td>
    <td align="right">      769.78</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:00</td>
    <td align="right">     2828.55</td>
    <td align="right">       14.05</td>
    <td align="right">       74.50</td>
    <td align="right">      329.00</td>
    <td align="right">      750.88</td>
    <td align="right">       16.85</td>
    <td align="right">        5.00</td>
    <td align="right">      246.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">     2205.65</td>
    <td align="right">       16.99</td>
    <td align="right">      104.00</td>
    <td align="right">      308.83</td>
    <td align="right">      769.10</td>
    <td align="right">       19.77</td>
    <td align="right">       50.83</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:09</td>
    <td align="right">     2079.69</td>
    <td align="right">       15.65</td>
    <td align="right">       91.67</td>
    <td align="right">      267.67</td>
    <td align="right">      694.77</td>
    <td align="right">       19.59</td>
    <td align="right">       51.67</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">     2504.36</td>
    <td align="right">       18.66</td>
    <td align="right">      106.00</td>
    <td align="right">      239.00</td>
    <td align="right">      885.17</td>
    <td align="right">       20.42</td>
    <td align="right">       52.33</td>
    <td align="right">      159.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-11:39</td>
    <td align="right">     1967.81</td>
    <td align="right">       16.93</td>
    <td align="right">       91.00</td>
    <td align="right">      223.17</td>
    <td align="right">      735.92</td>
    <td align="right">       20.15</td>
    <td align="right">       49.67</td>
    <td align="right">      153.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2485.38</td>
    <td align="right">       14.79</td>
    <td align="right">      929.00</td>
    <td align="right">     3508.83</td>
    <td align="right">      866.86</td>
    <td align="right">       18.80</td>
    <td align="right">      426.33</td>
    <td align="right">     2682.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1944.13</td>
    <td align="right">        8.31</td>
    <td align="right">        0.00</td>
    <td align="right">      223.17</td>
    <td align="right">      694.77</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      141.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3543.69</td>
    <td align="right">       18.66</td>
    <td align="right">      115.00</td>
    <td align="right">      358.17</td>
    <td align="right">     1274.90</td>
    <td align="right">       21.92</td>
    <td align="right">       74.67</td>
    <td align="right">      298.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8032.13</td>
    <td align="right">       33.61</td>
    <td align="right">      270.50</td>
    <td align="right">      279.00</td>
    <td align="right">     1213.36</td>
    <td align="right">       21.78</td>
    <td align="right">       84.67</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     7487.45</td>
    <td align="right">       34.91</td>
    <td align="right">      233.17</td>
    <td align="right">      264.00</td>
    <td align="right">      892.58</td>
    <td align="right">       16.64</td>
    <td align="right">        2.17</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1672.47</td>
    <td align="right">       10.42</td>
    <td align="right">        2.33</td>
    <td align="right">      326.83</td>
    <td align="right">      681.57</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     1138.07</td>
    <td align="right">       10.55</td>
    <td align="right">        0.00</td>
    <td align="right">      326.00</td>
    <td align="right">      573.23</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:09</td>
    <td align="right">      897.95</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
    <td align="right">      350.67</td>
    <td align="right">      457.20</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">      266.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:09</td>
    <td align="right">      733.39</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">      351.83</td>
    <td align="right">      392.35</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">      239.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-08:50</td>
    <td align="right">      880.66</td>
    <td align="right">        9.79</td>
    <td align="right">        0.00</td>
    <td align="right">      355.83</td>
    <td align="right">      420.56</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      234.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:30</td>
    <td align="right">     1011.05</td>
    <td align="right">       10.12</td>
    <td align="right">        0.00</td>
    <td align="right">      333.00</td>
    <td align="right">      486.49</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">      241.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     1805.46</td>
    <td align="right">       12.46</td>
    <td align="right">       29.33</td>
    <td align="right">      316.00</td>
    <td align="right">      633.15</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     7796.72</td>
    <td align="right">       31.88</td>
    <td align="right">      303.50</td>
    <td align="right">      313.83</td>
    <td align="right">      830.62</td>
    <td align="right">       17.23</td>
    <td align="right">       13.17</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     7732.56</td>
    <td align="right">       34.56</td>
    <td align="right">      267.17</td>
    <td align="right">      281.17</td>
    <td align="right">     1192.88</td>
    <td align="right">       22.09</td>
    <td align="right">       84.83</td>
    <td align="right">      259.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     7448.56</td>
    <td align="right">       34.35</td>
    <td align="right">      262.50</td>
    <td align="right">      270.83</td>
    <td align="right">     1447.69</td>
    <td align="right">       23.29</td>
    <td align="right">      100.33</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3489.19</td>
    <td align="right">       18.74</td>
    <td align="right">     1368.50</td>
    <td align="right">     3769.00</td>
    <td align="right">      728.30</td>
    <td align="right">       18.21</td>
    <td align="right">      285.17</td>
    <td align="right">     3045.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      733.39</td>
    <td align="right">        9.44</td>
    <td align="right">        0.00</td>
    <td align="right">      264.00</td>
    <td align="right">      392.35</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8032.13</td>
    <td align="right">       34.91</td>
    <td align="right">      303.50</td>
    <td align="right">      355.83</td>
    <td align="right">     1447.69</td>
    <td align="right">       23.29</td>
    <td align="right">      100.33</td>
    <td align="right">      280.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1833.56</td>
    <td align="right">       16.87</td>
    <td align="right">       86.50</td>
    <td align="right">      254.50</td>
    <td align="right">      975.18</td>
    <td align="right">       22.50</td>
    <td align="right">       74.83</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     2196.40</td>
    <td align="right">       16.64</td>
    <td align="right">       65.00</td>
    <td align="right">      247.50</td>
    <td align="right">     1195.88</td>
    <td align="right">       22.96</td>
    <td align="right">       62.83</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2392.29</td>
    <td align="right">       15.39</td>
    <td align="right">       84.67</td>
    <td align="right">      305.33</td>
    <td align="right">      867.85</td>
    <td align="right">       20.13</td>
    <td align="right">       56.83</td>
    <td align="right">      237.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     3578.19</td>
    <td align="right">       17.37</td>
    <td align="right">      114.50</td>
    <td align="right">      337.00</td>
    <td align="right">      905.94</td>
    <td align="right">       19.94</td>
    <td align="right">       52.33</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2772.31</td>
    <td align="right">       14.94</td>
    <td align="right">       88.50</td>
    <td align="right">      373.50</td>
    <td align="right">     1047.91</td>
    <td align="right">       20.05</td>
    <td align="right">       56.67</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3036.94</td>
    <td align="right">       16.43</td>
    <td align="right">      114.00</td>
    <td align="right">      374.83</td>
    <td align="right">     1096.06</td>
    <td align="right">       20.70</td>
    <td align="right">       74.33</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     2566.84</td>
    <td align="right">       14.96</td>
    <td align="right">       88.83</td>
    <td align="right">      371.33</td>
    <td align="right">      905.66</td>
    <td align="right">       19.54</td>
    <td align="right">       53.50</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     3445.49</td>
    <td align="right">       17.61</td>
    <td align="right">      117.83</td>
    <td align="right">      344.67</td>
    <td align="right">      911.41</td>
    <td align="right">       20.21</td>
    <td align="right">       55.50</td>
    <td align="right">      265.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2732.93</td>
    <td align="right">       17.52</td>
    <td align="right">      110.50</td>
    <td align="right">      310.00</td>
    <td align="right">     1001.28</td>
    <td align="right">       21.69</td>
    <td align="right">       75.17</td>
    <td align="right">      243.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2712.74</td>
    <td align="right">       17.64</td>
    <td align="right">      114.83</td>
    <td align="right">      274.00</td>
    <td align="right">      988.83</td>
    <td align="right">       21.08</td>
    <td align="right">       72.17</td>
    <td align="right">      207.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1995.50</td>
    <td align="right">       16.13</td>
    <td align="right">       76.50</td>
    <td align="right">      248.00</td>
    <td align="right">      777.54</td>
    <td align="right">       20.96</td>
    <td align="right">       52.83</td>
    <td align="right">      147.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1819.35</td>
    <td align="right">       17.30</td>
    <td align="right">       85.17</td>
    <td align="right">      237.50</td>
    <td align="right">      978.17</td>
    <td align="right">       22.97</td>
    <td align="right">       74.00</td>
    <td align="right">      155.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2647.18</td>
    <td align="right">       16.53</td>
    <td align="right">     1146.83</td>
    <td align="right">     3678.17</td>
    <td align="right">      969.54</td>
    <td align="right">       20.92</td>
    <td align="right">      761.00</td>
    <td align="right">     2748.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1819.35</td>
    <td align="right">       14.94</td>
    <td align="right">       65.00</td>
    <td align="right">      237.50</td>
    <td align="right">      777.54</td>
    <td align="right">       19.54</td>
    <td align="right">       52.33</td>
    <td align="right">      146.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3578.19</td>
    <td align="right">       17.64</td>
    <td align="right">      117.83</td>
    <td align="right">      374.83</td>
    <td align="right">     1195.88</td>
    <td align="right">       22.97</td>
    <td align="right">       75.17</td>
    <td align="right">      310.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:20</td>
    <td align="right">      394.39</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">      191.50</td>
    <td align="right">      241.37</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">03-FEB-11:30</td>
    <td align="right">      510.32</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">      209.33</td>
    <td align="right">      275.40</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">       53.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-09:50</td>
    <td align="right">      597.16</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">      290.33</td>
    <td align="right">      305.38</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">      122.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">      687.23</td>
    <td align="right">       10.38</td>
    <td align="right">        0.00</td>
    <td align="right">      332.33</td>
    <td align="right">      381.54</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">      243.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">      849.75</td>
    <td align="right">       10.82</td>
    <td align="right">        1.50</td>
    <td align="right">      380.33</td>
    <td align="right">      453.75</td>
    <td align="right">       18.08</td>
    <td align="right">        2.67</td>
    <td align="right">      336.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1059.01</td>
    <td align="right">       12.85</td>
    <td align="right">       43.33</td>
    <td align="right">      397.67</td>
    <td align="right">      496.57</td>
    <td align="right">       21.21</td>
    <td align="right">       81.50</td>
    <td align="right">      381.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">      960.14</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">      388.67</td>
    <td align="right">      449.32</td>
    <td align="right">       20.38</td>
    <td align="right">       62.83</td>
    <td align="right">      304.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:39</td>
    <td align="right">      711.67</td>
    <td align="right">       10.08</td>
    <td align="right">        0.00</td>
    <td align="right">      343.83</td>
    <td align="right">      372.02</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">      213.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">      684.91</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">      309.67</td>
    <td align="right">      339.20</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      471.02</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">      233.50</td>
    <td align="right">      269.36</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">       70.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">      440.09</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">      201.17</td>
    <td align="right">      251.71</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-12:20</td>
    <td align="right">      402.68</td>
    <td align="right">        6.19</td>
    <td align="right">        0.00</td>
    <td align="right">      175.67</td>
    <td align="right">      236.52</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      673.79</td>
    <td align="right">        9.15</td>
    <td align="right">       44.83</td>
    <td align="right">     3454.00</td>
    <td align="right">      350.62</td>
    <td align="right">       16.76</td>
    <td align="right">      147.00</td>
    <td align="right">     1946.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      394.39</td>
    <td align="right">        6.19</td>
    <td align="right">        0.00</td>
    <td align="right">      175.67</td>
    <td align="right">      236.52</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1059.01</td>
    <td align="right">       12.85</td>
    <td align="right">       43.33</td>
    <td align="right">      397.67</td>
    <td align="right">      496.57</td>
    <td align="right">       21.21</td>
    <td align="right">       81.50</td>
    <td align="right">      381.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     1944.19</td>
    <td align="right">       16.33</td>
    <td align="right">       85.67</td>
    <td align="right">      230.50</td>
    <td align="right">     1066.51</td>
    <td align="right">       21.87</td>
    <td align="right">       74.67</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     1971.47</td>
    <td align="right">       15.70</td>
    <td align="right">       64.33</td>
    <td align="right">      224.67</td>
    <td align="right">      715.06</td>
    <td align="right">       19.59</td>
    <td align="right">       36.50</td>
    <td align="right">      141.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-09:00</td>
    <td align="right">     2356.95</td>
    <td align="right">       17.32</td>
    <td align="right">      107.83</td>
    <td align="right">      302.33</td>
    <td align="right">      810.60</td>
    <td align="right">       19.68</td>
    <td align="right">       50.67</td>
    <td align="right">      230.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-09:39</td>
    <td align="right">     3382.91</td>
    <td align="right">       17.15</td>
    <td align="right">      115.00</td>
    <td align="right">      320.17</td>
    <td align="right">     1277.29</td>
    <td align="right">       19.77</td>
    <td align="right">       55.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-08:50</td>
    <td align="right">     3543.75</td>
    <td align="right">       14.36</td>
    <td align="right">       83.33</td>
    <td align="right">      350.00</td>
    <td align="right">      900.52</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">      299.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">     2513.10</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">      355.33</td>
    <td align="right">      954.09</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-09:09</td>
    <td align="right">     2025.29</td>
    <td align="right">        9.47</td>
    <td align="right">        5.67</td>
    <td align="right">      358.17</td>
    <td align="right">      771.98</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      271.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-08:00</td>
    <td align="right">     2828.60</td>
    <td align="right">       14.05</td>
    <td align="right">       74.50</td>
    <td align="right">      329.00</td>
    <td align="right">      746.25</td>
    <td align="right">       16.78</td>
    <td align="right">        5.00</td>
    <td align="right">      247.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-08:50</td>
    <td align="right">     2205.69</td>
    <td align="right">       16.99</td>
    <td align="right">      104.00</td>
    <td align="right">      308.83</td>
    <td align="right">      776.49</td>
    <td align="right">       19.88</td>
    <td align="right">       53.83</td>
    <td align="right">      242.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-09:09</td>
    <td align="right">     2079.74</td>
    <td align="right">       15.65</td>
    <td align="right">       91.67</td>
    <td align="right">      267.67</td>
    <td align="right">     1019.89</td>
    <td align="right">       21.26</td>
    <td align="right">       78.50</td>
    <td align="right">      205.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">     2504.42</td>
    <td align="right">       18.66</td>
    <td align="right">      106.00</td>
    <td align="right">      239.00</td>
    <td align="right">      886.81</td>
    <td align="right">       20.37</td>
    <td align="right">       52.33</td>
    <td align="right">      160.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-11:39</td>
    <td align="right">     1967.86</td>
    <td align="right">       16.93</td>
    <td align="right">       91.00</td>
    <td align="right">      223.17</td>
    <td align="right">      737.41</td>
    <td align="right">       20.10</td>
    <td align="right">       49.67</td>
    <td align="right">      153.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2485.44</td>
    <td align="right">       14.79</td>
    <td align="right">      929.00</td>
    <td align="right">     3508.83</td>
    <td align="right">      895.94</td>
    <td align="right">       18.90</td>
    <td align="right">      456.17</td>
    <td align="right">     2686.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1944.19</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">      223.17</td>
    <td align="right">      715.06</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      141.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3543.75</td>
    <td align="right">       18.66</td>
    <td align="right">      115.00</td>
    <td align="right">      358.17</td>
    <td align="right">     1277.29</td>
    <td align="right">       21.87</td>
    <td align="right">       78.50</td>
    <td align="right">      299.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   317339.56</td>
    <td align="right">     3702.29</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   317339.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   317339.56</td>
    <td align="right">     3702.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84247236.01</td>
    <td align="right">    21229.71</td>
    <td align="right">02-JAN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 19810607.86</td>
    <td align="right">    21344.94</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12210580.89</td>
    <td align="right">    22478.49</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3443761.04</td>
    <td align="right">    16578.01</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153194E+09</td>
    <td align="right">    24090.36</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272907E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153194E+09</td>
    <td align="right">    24090.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302262E+09</td>
    <td align="right">     6016.63</td>
    <td align="right">17-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.280502E+09</td>
    <td align="right">     5987.05</td>
    <td align="right">15-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191762E+09</td>
    <td align="right">     6227.77</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2781928.47</td>
    <td align="right">     1672.86</td>
    <td align="right">01-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 34009152.36</td>
    <td align="right">     5872.57</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165064E+09</td>
    <td align="right">     6019.95</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.755224E+09</td>
    <td align="right">     6673.24</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173161E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.755224E+09</td>
    <td align="right">     6673.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193220E+09</td>
    <td align="right">     5323.01</td>
    <td align="right">17-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228174E+09</td>
    <td align="right">     5449.39</td>
    <td align="right">11-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125930E+09</td>
    <td align="right">     5509.73</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   812251.27</td>
    <td align="right">     2066.71</td>
    <td align="right">01-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27807035.74</td>
    <td align="right">     5245.37</td>
    <td align="right">27-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99404048.94</td>
    <td align="right">     5325.93</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.484202E+09</td>
    <td align="right">     5903.92</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115955E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.484202E+09</td>
    <td align="right">     5903.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145065E+09</td>
    <td align="right">     6145.91</td>
    <td align="right">21-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190439E+09</td>
    <td align="right">     6241.06</td>
    <td align="right">15-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165600E+09</td>
    <td align="right">     6492.01</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1389994.25</td>
    <td align="right">      706.64</td>
    <td align="right">01-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21832352.67</td>
    <td align="right">     6118.74</td>
    <td align="right">28-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 70817190.87</td>
    <td align="right">     6150.18</td>
    <td align="right">17-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.362896E+09</td>
    <td align="right">     6956.39</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.958039E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362896E+09</td>
    <td align="right">     6956.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359178E+09</td>
    <td align="right">     6037.50</td>
    <td align="right">17-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.388453E+09</td>
    <td align="right">     6030.77</td>
    <td align="right">11-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.258563E+09</td>
    <td align="right">     6249.25</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11077248.52</td>
    <td align="right">     2676.94</td>
    <td align="right">21-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63571646.32</td>
    <td align="right">     5892.92</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218985E+09</td>
    <td align="right">     6040.82</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.784655E+09</td>
    <td align="right">     6696.40</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208448E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.784655E+09</td>
    <td align="right">     6696.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24760050.40</td>
    <td align="right">     4965.07</td>
    <td align="right">03-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 19847451.85</td>
    <td align="right">     4998.76</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32732612.52</td>
    <td align="right">     4994.97</td>
    <td align="right">27-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17185027.02</td>
    <td align="right">     5241.48</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 94525141.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 32732612.52</td>
    <td align="right">     5241.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11056093.21</td>
    <td align="right">     4763.18</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30236376.19</td>
    <td align="right">     4796.54</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 19292200.22</td>
    <td align="right">     4792.85</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10239711.33</td>
    <td align="right">     5029.40</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 70824380.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 30236376.19</td>
    <td align="right">     5029.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.414015E+09</td>
    <td align="right">     5385.22</td>
    <td align="right">17-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.557887E+09</td>
    <td align="right">     5578.69</td>
    <td align="right">07-FEB-17:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622895E+09</td>
    <td align="right">     5582.00</td>
    <td align="right">06-MAR-12:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149119E+09</td>
    <td align="right">     5540.02</td>
    <td align="right">10-APR-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 15132867.35</td>
    <td align="right">     5422.84</td>
    <td align="right">01-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181516E+09</td>
    <td align="right">     5435.05</td>
    <td align="right">24-OCT-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270306E+09</td>
    <td align="right">     5521.04</td>
    <td align="right">14-NOV-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.530434E+09</td>
    <td align="right">     5547.95</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274130E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622895E+09</td>
    <td align="right">     5582.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11414801.29</td>
    <td align="right">     4947.46</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52499537.96</td>
    <td align="right">     4982.04</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39609085.60</td>
    <td align="right">     4978.20</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26522558.26</td>
    <td align="right">     5223.90</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130046E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 52499537.96</td>
    <td align="right">     5223.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30868716.88</td>
    <td align="right">     4981.74</td>
    <td align="right">03-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11800375.41</td>
    <td align="right">     5013.50</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 15393257.69</td>
    <td align="right">     4981.38</td>
    <td align="right">27-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3698453.44</td>
    <td align="right">     4957.37</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 80162172.72</td>
    <td align="right">     5373.95</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141923E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 80162172.72</td>
    <td align="right">     5373.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36330217.27</td>
    <td align="right">     5093.90</td>
    <td align="right">03-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43527271.01</td>
    <td align="right">     5126.52</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 21828224.18</td>
    <td align="right">     5093.53</td>
    <td align="right">27-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   474184.70</td>
    <td align="right">      454.02</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7134180.65</td>
    <td align="right">     5069.14</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 99150873.25</td>
    <td align="right">     5494.94</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208445E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 99150873.25</td>
    <td align="right">     5494.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13322122.81</td>
    <td align="right">     5277.77</td>
    <td align="right">03-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5707580.73</td>
    <td align="right">     5311.43</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12156842.70</td>
    <td align="right">     5277.30</td>
    <td align="right">27-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   223717.04</td>
    <td align="right">     2982.89</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 36074098.04</td>
    <td align="right">     5693.29</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 67484361.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 36074098.04</td>
    <td align="right">     5693.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53060082.26</td>
    <td align="right">     5329.28</td>
    <td align="right">03-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60257329.11</td>
    <td align="right">     5363.43</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 37826793.43</td>
    <td align="right">     5328.90</td>
    <td align="right">27-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   604182.88</td>
    <td align="right">      268.32</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14708594.77</td>
    <td align="right">     5303.40</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152146E+09</td>
    <td align="right">     5748.86</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318603E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152146E+09</td>
    <td align="right">     5748.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52597433.47</td>
    <td align="right">     5267.17</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 90799038.89</td>
    <td align="right">     4912.97</td>
    <td align="right">01-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178289E+09</td>
    <td align="right">     9110.47</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   380551.59</td>
    <td align="right">     4364.01</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 24005946.83</td>
    <td align="right">     5527.40</td>
    <td align="right">24-NOV-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521576E+09</td>
    <td align="right">     9110.47</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.867648E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521576E+09</td>
    <td align="right">     9110.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.700605E+09</td>
    <td align="right">    11280.01</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104602E+10</td>
    <td align="right">    11449.38</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.839982E+09</td>
    <td align="right">    15787.98</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 17156613.85</td>
    <td align="right">     5218.34</td>
    <td align="right">21-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225161E+09</td>
    <td align="right">    11317.10</td>
    <td align="right">25-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.535295E+09</td>
    <td align="right">    12268.09</td>
    <td align="right">24-NOV-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261009E+10</td>
    <td align="right">    15787.98</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.597430E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.261009E+10</td>
    <td align="right">    15787.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659704E+09</td>
    <td align="right">    11021.36</td>
    <td align="right">12-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.947690E+09</td>
    <td align="right">    11135.13</td>
    <td align="right">01-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.794747E+09</td>
    <td align="right">    12967.83</td>
    <td align="right">25-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13405762.61</td>
    <td align="right">     4835.93</td>
    <td align="right">21-APR-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256161E+09</td>
    <td align="right">    10865.20</td>
    <td align="right">25-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.485344E+09</td>
    <td align="right">    12342.33</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237090E+10</td>
    <td align="right">    12967.83</td>
    <td align="right">04-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.552795E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237090E+10</td>
    <td align="right">    12967.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238821E+11</td>
    <td align="right">0.236811E+11</td>
    <td align="right">    51844.42</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    51844.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804713E+10</td>
    <td align="right">0.700056E+10</td>
    <td align="right">    27585.30</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">    27585.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238028E+11</td>
    <td align="right">0.230419E+11</td>
    <td align="right">    50771.43</td>
    <td align="right">20-MAR-17:00</td>
    <td align="right">    50771.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.515229E+11</td>
    <td align="right">0.514594E+11</td>
    <td align="right">    69578.91</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    69578.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.673561E+11</td>
    <td align="right">0.673293E+11</td>
    <td align="right">    71566.34</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    71566.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.887977E+11</td>
    <td align="right">0.886428E+11</td>
    <td align="right">    94439.31</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    94439.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.946360E+11</td>
    <td align="right">0.851755E+11</td>
    <td align="right">   138500.00</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    56419.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995276E+11</td>
    <td align="right">0.890186E+11</td>
    <td align="right">   133983.43</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    70287.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.865446E+11</td>
    <td align="right">0.765978E+11</td>
    <td align="right">   131055.96</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    72651.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.505345E+11</td>
    <td align="right">0.486575E+11</td>
    <td align="right">   129944.76</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    66895.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.268695E+11</td>
    <td align="right">0.244211E+11</td>
    <td align="right">    60005.38</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    60005.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129222E+11</td>
    <td align="right">0.129085E+11</td>
    <td align="right">    48386.13</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    48386.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.634443E+12</td>
    <td align="right">0.597934E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804713E+10</td>
    <td align="right">0.700056E+10</td>
    <td align="right">    27585.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27585.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995276E+11</td>
    <td align="right">0.890186E+11</td>
    <td align="right">   138500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94439.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167969E+11</td>
    <td align="right">0.165759E+11</td>
    <td align="right">    38019.98</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    38019.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568831E+10</td>
    <td align="right">0.471834E+10</td>
    <td align="right">    21254.78</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    21254.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169382E+11</td>
    <td align="right">0.161308E+11</td>
    <td align="right">    38986.62</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">    38986.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.413384E+11</td>
    <td align="right">0.412670E+11</td>
    <td align="right">    58900.80</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    58900.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.552250E+11</td>
    <td align="right">0.551945E+11</td>
    <td align="right">    61495.45</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    61495.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.753191E+11</td>
    <td align="right">0.751321E+11</td>
    <td align="right">    77069.75</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    77069.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.775767E+11</td>
    <td align="right">0.687491E+11</td>
    <td align="right">   110495.48</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    43723.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.794456E+11</td>
    <td align="right">0.699825E+11</td>
    <td align="right">   106892.16</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    54477.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.661790E+11</td>
    <td align="right">0.578134E+11</td>
    <td align="right">   103657.66</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">    65756.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.369916E+11</td>
    <td align="right">0.353223E+11</td>
    <td align="right">    85941.63</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    42892.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179788E+11</td>
    <td align="right">0.162023E+11</td>
    <td align="right">    45648.58</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    45648.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.868717E+10</td>
    <td align="right">0.863944E+10</td>
    <td align="right">    32690.25</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">    32690.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.498165E+12</td>
    <td align="right">0.465728E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568831E+10</td>
    <td align="right">0.471834E+10</td>
    <td align="right">    21254.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21254.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.794456E+11</td>
    <td align="right">0.751321E+11</td>
    <td align="right">   110495.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77069.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166926E+11</td>
    <td align="right">0.164097E+11</td>
    <td align="right">    39212.65</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">    39212.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.585884E+10</td>
    <td align="right">0.475266E+10</td>
    <td align="right">    22883.50</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    17852.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178372E+11</td>
    <td align="right">0.168289E+11</td>
    <td align="right">    43930.96</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">    43930.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.454512E+11</td>
    <td align="right">0.453559E+11</td>
    <td align="right">    68436.42</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    68436.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.612724E+11</td>
    <td align="right">0.612434E+11</td>
    <td align="right">    71510.32</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    71510.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.846359E+11</td>
    <td align="right">0.844650E+11</td>
    <td align="right">    89639.61</td>
    <td align="right">28-JUN-15:40</td>
    <td align="right">    89639.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.859417E+11</td>
    <td align="right">0.771352E+11</td>
    <td align="right">   119973.87</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    46771.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.863996E+11</td>
    <td align="right">0.768914E+11</td>
    <td align="right">   118758.80</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    61623.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.703236E+11</td>
    <td align="right">0.620356E+11</td>
    <td align="right">   110345.18</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">    64133.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.381574E+11</td>
    <td align="right">0.364191E+11</td>
    <td align="right">    80904.66</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    80904.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176421E+11</td>
    <td align="right">0.157626E+11</td>
    <td align="right">    49769.15</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">    49769.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.845437E+10</td>
    <td align="right">0.839282E+10</td>
    <td align="right">    32231.30</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">    32231.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.538667E+12</td>
    <td align="right">0.505692E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.585884E+10</td>
    <td align="right">0.475266E+10</td>
    <td align="right">    22883.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17852.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.863996E+11</td>
    <td align="right">0.844650E+11</td>
    <td align="right">   119973.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89639.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      833.18</td>
    <td align="right">     4637.58</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     1022.26</td>
    <td align="right">     5420.95</td>
    <td align="right">20-JAN-12:07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      824.13</td>
    <td align="right">     4643.14</td>
    <td align="right">26-FEB-08:15</td>
    <td align="right">     1012.97</td>
    <td align="right">     5442.93</td>
    <td align="right">02-FEB-12:06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      753.08</td>
    <td align="right">     4663.63</td>
    <td align="right">26-MAR-06:40</td>
    <td align="right">     1027.22</td>
    <td align="right">     5261.99</td>
    <td align="right">01-MAR-12:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.40</td>
    <td align="right">     4697.58</td>
    <td align="right">30-APR-07:30</td>
    <td align="right">      808.33</td>
    <td align="right">     4885.09</td>
    <td align="right">03-APR-11:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      953.11</td>
    <td align="right">     4724.70</td>
    <td align="right">29-MAY-06:50</td>
    <td align="right">      727.52</td>
    <td align="right">     4495.83</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      978.08</td>
    <td align="right">     4742.87</td>
    <td align="right">25-JUN-06:54</td>
    <td align="right">      631.42</td>
    <td align="right">     3911.70</td>
    <td align="right">01-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1144.17</td>
    <td align="right">     4750.25</td>
    <td align="right">23-JUL-06:40</td>
    <td align="right">      511.64</td>
    <td align="right">     3582.43</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      981.48</td>
    <td align="right">     4748.94</td>
    <td align="right">06-AUG-06:55</td>
    <td align="right">      605.75</td>
    <td align="right">     3761.27</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1049.20</td>
    <td align="right">     4736.69</td>
    <td align="right">03-SEP-07:10</td>
    <td align="right">      625.00</td>
    <td align="right">     4057.76</td>
    <td align="right">29-SEP-12:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      966.89</td>
    <td align="right">     4714.23</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      752.29</td>
    <td align="right">     4677.93</td>
    <td align="right">31-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      882.57</td>
    <td align="right">     4679.72</td>
    <td align="right">05-NOV-06:55</td>
    <td align="right">      904.39</td>
    <td align="right">     5088.84</td>
    <td align="right">30-NOV-12:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      883.19</td>
    <td align="right">     4654.62</td>
    <td align="right">03-DEC-07:50</td>
    <td align="right">      936.06</td>
    <td align="right">     5336.83</td>
    <td align="right">28-DEC-12:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      932.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      795.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      753.08</td>
    <td align="right">     4637.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      511.64</td>
    <td align="right">     3582.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1144.17</td>
    <td align="right">     4750.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1027.22</td>
    <td align="right">     5442.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.277688E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     5453.62</td>
    <td align="right">09-JAN-06:03</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231691E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     3910.15</td>
    <td align="right">01-FEB-09:00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270036E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4641.58</td>
    <td align="right">22-MAR-05:03</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327169E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     7188.57</td>
    <td align="right">21-APR-05:03</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378299E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     6839.34</td>
    <td align="right">27-MAY-05:03</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486317E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    14046.42</td>
    <td align="right">28-JUN-04:02</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.477449E+10</td>
    <td align="right">        0.50</td>
    <td align="right">    14046.42</td>
    <td align="right">08-JUL-05:02</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.514009E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    14046.42</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461889E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    14046.42</td>
    <td align="right">06-SEP-04:02</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385455E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    14046.42</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310049E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     7415.54</td>
    <td align="right">06-NOV-06:02</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273756E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     5896.38</td>
    <td align="right">29-DEC-06:02</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439381E+11</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231691E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     3910.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514009E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    14046.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183155E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2318.36</td>
    <td align="right">09-JAN-16:00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147858E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2222.72</td>
    <td align="right">01-FEB-15:30</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173483E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2898.06</td>
    <td align="right">20-MAR-05:03</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250887E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     5402.23</td>
    <td align="right">15-APR-05:02</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302465E+10</td>
    <td align="right">        0.47</td>
    <td align="right">     6391.53</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405221E+10</td>
    <td align="right">        0.57</td>
    <td align="right">    10334.14</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366540E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    10334.14</td>
    <td align="right">07-JUL-04:02</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376626E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    10334.14</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323439E+10</td>
    <td align="right">        0.48</td>
    <td align="right">    10334.14</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257913E+10</td>
    <td align="right">        0.41</td>
    <td align="right">    10334.14</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191922E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     3992.92</td>
    <td align="right">13-NOV-06:03</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168460E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2216.72</td>
    <td align="right">28-DEC-16:30</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314797E+11</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147858E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2216.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405221E+10</td>
    <td align="right">        0.57</td>
    <td align="right">    10334.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171814E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     1891.84</td>
    <td align="right">27-JAN-16:30</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144420E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     1754.96</td>
    <td align="right">01-FEB-15:30</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173266E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2188.63</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248288E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     5972.14</td>
    <td align="right">25-APR-05:02</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307651E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     4698.21</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427537E+10</td>
    <td align="right">        0.54</td>
    <td align="right">    12052.13</td>
    <td align="right">28-JUN-04:02</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.380501E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    12052.13</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382705E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    12052.13</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311947E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    12052.13</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233475E+10</td>
    <td align="right">        0.37</td>
    <td align="right">    12052.13</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171172E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2854.67</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161169E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     1746.26</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311394E+11</td>
    <td align="right">        0.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144420E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     1746.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427537E+10</td>
    <td align="right">        0.54</td>
    <td align="right">    12052.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.33</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.80</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.77</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.99</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.40</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       64.29</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.42</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       69.14</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       77.59</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       69.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.24</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.40</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.99</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      833.18</td>
    <td align="right">     4637.58</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">     1022.26</td>
    <td align="right">     5420.95</td>
    <td align="right">20-JAN-12:07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      824.13</td>
    <td align="right">     4643.14</td>
    <td align="right">26-FEB-08:15</td>
    <td align="right">       80.62</td>
    <td align="right">       82.22</td>
    <td align="right">     1012.97</td>
    <td align="right">     5442.93</td>
    <td align="right">02-FEB-12:06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      753.08</td>
    <td align="right">     4663.63</td>
    <td align="right">26-MAR-06:40</td>
    <td align="right">       80.71</td>
    <td align="right">       82.22</td>
    <td align="right">     1027.22</td>
    <td align="right">     5261.99</td>
    <td align="right">01-MAR-12:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.40</td>
    <td align="right">     4697.58</td>
    <td align="right">30-APR-07:30</td>
    <td align="right">       80.86</td>
    <td align="right">       82.22</td>
    <td align="right">      808.33</td>
    <td align="right">     4885.09</td>
    <td align="right">03-APR-11:50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      953.11</td>
    <td align="right">     4724.70</td>
    <td align="right">29-MAY-06:50</td>
    <td align="right">       80.98</td>
    <td align="right">       82.22</td>
    <td align="right">      727.52</td>
    <td align="right">     4495.83</td>
    <td align="right">01-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      978.08</td>
    <td align="right">     4742.87</td>
    <td align="right">25-JUN-06:54</td>
    <td align="right">       81.06</td>
    <td align="right">       82.22</td>
    <td align="right">      631.42</td>
    <td align="right">     3911.70</td>
    <td align="right">01-JUN-12:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1144.17</td>
    <td align="right">     4750.25</td>
    <td align="right">23-JUL-06:40</td>
    <td align="right">       81.09</td>
    <td align="right">       82.22</td>
    <td align="right">      511.64</td>
    <td align="right">     3582.43</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      981.48</td>
    <td align="right">     4748.94</td>
    <td align="right">06-AUG-06:55</td>
    <td align="right">       81.08</td>
    <td align="right">       82.22</td>
    <td align="right">      605.75</td>
    <td align="right">     3761.27</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1049.20</td>
    <td align="right">     4736.69</td>
    <td align="right">03-SEP-07:10</td>
    <td align="right">       81.03</td>
    <td align="right">       82.22</td>
    <td align="right">      625.00</td>
    <td align="right">     4057.76</td>
    <td align="right">29-SEP-12:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      966.89</td>
    <td align="right">     4714.23</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">       80.93</td>
    <td align="right">       82.22</td>
    <td align="right">      752.29</td>
    <td align="right">     4677.93</td>
    <td align="right">31-OCT-11:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      882.57</td>
    <td align="right">     4679.72</td>
    <td align="right">05-NOV-06:55</td>
    <td align="right">       80.78</td>
    <td align="right">       82.22</td>
    <td align="right">      904.39</td>
    <td align="right">     5088.84</td>
    <td align="right">30-NOV-12:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      883.19</td>
    <td align="right">     4654.62</td>
    <td align="right">03-DEC-07:50</td>
    <td align="right">       80.67</td>
    <td align="right">       82.22</td>
    <td align="right">      936.06</td>
    <td align="right">     5336.83</td>
    <td align="right">28-DEC-12:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      932.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      795.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      753.08</td>
    <td align="right">     4637.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">      511.64</td>
    <td align="right">     3582.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1144.17</td>
    <td align="right">     4750.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.09</td>
    <td align="right">       82.22</td>
    <td align="right">     1027.22</td>
    <td align="right">     5442.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.49</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.42</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.75</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.41</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.72</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.01</td>
    <td align="right">        1.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.18</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.82</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        9.24</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.46</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.73</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.14</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.37</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.42</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.18</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.33</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.44</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.37</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.45</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.01</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.86</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.27</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.64</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.76</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.18</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.09</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.01</td>
    <td align="right">        5.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.22</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.89</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.15</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.35</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.57</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.66</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.08</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.96</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.13</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.92</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.90</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.18</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.89</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.08</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.38</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.08</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.24</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.64</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.57</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.97</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.38</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.68</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.84</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.44</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.68</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.19</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.97</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.92</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.36</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.05</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.58</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.08</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.33</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.34</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.22</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.91</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.90</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.83</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.87</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.33</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.74</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.14</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.32</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.87</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.18</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.04</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.08</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.91</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.09</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.71</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.57</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.98</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.04</td>
    <td align="right">        1.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.23</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.36</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.63</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.42</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.13</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.32</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.97</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.15</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.29</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.68</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.88</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.72</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.36</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.97</td>
    <td align="right">        0.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.62</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.22</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.80</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.36</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.59</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.27</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.71</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.06</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.46</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.71</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.93</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.79</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.59</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.70</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.42</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.79</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.18</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.77</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.24</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.03</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.84</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.83</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.79</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.79</td>
    <td align="right">        0.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.03</td>
    <td align="right">        2.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.62</td>
    <td align="right">        5.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.21</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.69</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.75</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.36</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.28</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.46</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.75</td>
    <td align="right">        3.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.19</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.37</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.76</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.48</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.03</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.36</td>
    <td align="right">        5.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.44</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.56</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.56</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.44</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.26</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.55</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.50</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.25</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.77</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.69</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.16</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.42</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.59</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.56</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.50</td>
    <td align="right">        0.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.39</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.22</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.22</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.05</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.33</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.27</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.88</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.90</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.42</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.87</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.61</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.39</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.56</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.22</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.27</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.24</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.92</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.61</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.75</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.52</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.10</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.22</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.87</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.03</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.64</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.79</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.14</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.83</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.61</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.22</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.19</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.42</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.42</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.31</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.57</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.78</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.32</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.29</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.89</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.84</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.82</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.98</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.78</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.96</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.72</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.86</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.89</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.72</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.58</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.93</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.22</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.60</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.16</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.46</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.64</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.74</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.64</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.93</td>
    <td align="right">        0.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.917086E+10</td>
    <td align="right"> 65746791.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.511491E+10</td>
    <td align="right">0.113499E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.945336E+10</td>
    <td align="right">0.222861E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326422E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324095E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340180E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284762E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173560E+11</td>
    <td align="right">   475689.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999654E+10</td>
    <td align="right"> 30007433.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.661456E+10</td>
    <td align="right">0.651970E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224985E+12</td>
    <td align="right">0.108456E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.511491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340180E+11</td>
    <td align="right">0.651970E+09</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.621536E+10</td>
    <td align="right">0.875756E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312777E+10</td>
    <td align="right">0.130752E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.618399E+10</td>
    <td align="right">0.104998E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135682E+11</td>
    <td align="right"> 21445767.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184734E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.262311E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267649E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124237E+11</td>
    <td align="right">0.281451E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646676E+10</td>
    <td align="right">0.669119E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.430677E+10</td>
    <td align="right">0.326261E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172918E+12</td>
    <td align="right">0.746788E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276473E+11</td>
    <td align="right">0.326261E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.708670E+10</td>
    <td align="right">0.824630E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.413421E+10</td>
    <td align="right">0.118461E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.711527E+10</td>
    <td align="right">0.993434E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147453E+11</td>
    <td align="right"> 16757203.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309521E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226566E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127355E+11</td>
    <td align="right">0.320202E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.677763E+10</td>
    <td align="right">0.606680E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.637346E+10</td>
    <td align="right">0.296362E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190850E+12</td>
    <td align="right">0.690993E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.413421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309521E+11</td>
    <td align="right">0.296362E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.277688E+10</td>
    <td align="right">0.238821E+11</td>
    <td align="right">0.513843E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231691E+10</td>
    <td align="right">0.804713E+10</td>
    <td align="right">0.751270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270036E+10</td>
    <td align="right">0.238028E+11</td>
    <td align="right">0.892818E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327169E+10</td>
    <td align="right">0.515229E+11</td>
    <td align="right">0.149119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378299E+10</td>
    <td align="right">0.673561E+11</td>
    <td align="right"> 15132867.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486317E+10</td>
    <td align="right">0.887977E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.477449E+10</td>
    <td align="right">0.946360E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.514009E+10</td>
    <td align="right">0.995276E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461889E+10</td>
    <td align="right">0.865446E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385455E+10</td>
    <td align="right">0.505345E+11</td>
    <td align="right">0.181897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310049E+10</td>
    <td align="right">0.268695E+11</td>
    <td align="right">0.294312E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273756E+10</td>
    <td align="right">0.129222E+11</td>
    <td align="right">0.110596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439381E+11</td>
    <td align="right">0.634443E+12</td>
    <td align="right">0.390435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231691E+10</td>
    <td align="right">0.804713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514009E+10</td>
    <td align="right">0.995276E+11</td>
    <td align="right">0.110596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183155E+10</td>
    <td align="right">0.167969E+11</td>
    <td align="right">0.834504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147858E+10</td>
    <td align="right">0.568831E+10</td>
    <td align="right">0.116731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173483E+10</td>
    <td align="right">0.169382E+11</td>
    <td align="right">0.927187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250887E+10</td>
    <td align="right">0.413384E+11</td>
    <td align="right"> 17156613.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302465E+10</td>
    <td align="right">0.552250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405221E+10</td>
    <td align="right">0.753191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366540E+10</td>
    <td align="right">0.775767E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376626E+10</td>
    <td align="right">0.794456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323439E+10</td>
    <td align="right">0.661790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257913E+10</td>
    <td align="right">0.369916E+11</td>
    <td align="right">0.226239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191922E+10</td>
    <td align="right">0.179788E+11</td>
    <td align="right">0.561060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168460E+10</td>
    <td align="right">0.868717E+10</td>
    <td align="right">0.297762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314797E+11</td>
    <td align="right">0.498165E+12</td>
    <td align="right">0.671108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147858E+10</td>
    <td align="right">0.568831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405221E+10</td>
    <td align="right">0.794456E+11</td>
    <td align="right">0.297762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171814E+10</td>
    <td align="right">0.166926E+11</td>
    <td align="right">0.174368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144420E+10</td>
    <td align="right">0.585884E+10</td>
    <td align="right">0.205507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173266E+10</td>
    <td align="right">0.178372E+11</td>
    <td align="right">0.154881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248288E+10</td>
    <td align="right">0.454512E+11</td>
    <td align="right"> 29467185.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307651E+10</td>
    <td align="right">0.612724E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427537E+10</td>
    <td align="right">0.846359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.380501E+10</td>
    <td align="right">0.859417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382705E+10</td>
    <td align="right">0.863996E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311947E+10</td>
    <td align="right">0.703236E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233475E+10</td>
    <td align="right">0.381574E+11</td>
    <td align="right">0.403382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171172E+10</td>
    <td align="right">0.176421E+11</td>
    <td align="right">0.104306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161169E+10</td>
    <td align="right">0.845437E+10</td>
    <td align="right">0.491107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311394E+11</td>
    <td align="right">0.538667E+12</td>
    <td align="right">0.117345E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144420E+10</td>
    <td align="right">0.585884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427537E+10</td>
    <td align="right">0.863996E+11</td>
    <td align="right">0.491107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.277688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.593273E+10</td>
    <td align="right">0.461246E+09</td>
    <td align="right"> 65746791.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213753E+10</td>
    <td align="right">0.660471E+09</td>
    <td align="right">0.113499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.603847E+10</td>
    <td align="right">0.714529E+09</td>
    <td align="right">0.222861E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137254E+11</td>
    <td align="right">0.149119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187890E+11</td>
    <td align="right"> 15132867.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277790E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.477449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276350E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.514009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288780E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.461889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238573E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133200E+11</td>
    <td align="right">0.181516E+09</td>
    <td align="right">   475689.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.662575E+10</td>
    <td align="right">0.270306E+09</td>
    <td align="right"> 30007433.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.329262E+10</td>
    <td align="right">0.584381E+09</td>
    <td align="right">0.651970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178011E+12</td>
    <td align="right">0.303670E+10</td>
    <td align="right">0.108456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288780E+11</td>
    <td align="right">0.714529E+09</td>
    <td align="right">0.651970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.424991E+10</td>
    <td align="right">0.133898E+09</td>
    <td align="right">0.875756E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152790E+10</td>
    <td align="right">0.121293E+09</td>
    <td align="right">0.130752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.436196E+10</td>
    <td align="right"> 87205118.00</td>
    <td align="right">0.104998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110594E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 21445767.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235951E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.229986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182740E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.257913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.984352E+10</td>
    <td align="right">  1078367.58</td>
    <td align="right">0.281451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.452178E+10</td>
    <td align="right"> 25764945.90</td>
    <td align="right">0.669119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225464E+10</td>
    <td align="right">0.367533E+09</td>
    <td align="right">0.326261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140701E+12</td>
    <td align="right">0.736772E+09</td>
    <td align="right">0.746788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235951E+11</td>
    <td align="right">0.367533E+09</td>
    <td align="right">0.326261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.428458E+10</td>
    <td align="right">0.108397E+10</td>
    <td align="right">0.824630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158263E+10</td>
    <td align="right">0.110738E+10</td>
    <td align="right">0.118461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.462854E+10</td>
    <td align="right">0.754066E+09</td>
    <td align="right">0.993434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122464E+11</td>
    <td align="right"> 16061422.51</td>
    <td align="right"> 16757203.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172593E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266767E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.380501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.195371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102536E+11</td>
    <td align="right">0.147220E+09</td>
    <td align="right">0.320202E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.450820E+10</td>
    <td align="right">0.557714E+09</td>
    <td align="right">0.606680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222160E+10</td>
    <td align="right">0.254017E+10</td>
    <td align="right">0.296362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153504E+12</td>
    <td align="right">0.620659E+10</td>
    <td align="right">0.690993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266767E+11</td>
    <td align="right">0.254017E+10</td>
    <td align="right">0.296362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189327E+10</td>
    <td align="right">  4717749.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 44124361.11</td>
    <td align="right"> 13174217.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.140807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.218180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43589149.39</td>
    <td align="right">  8557620.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.181890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212759E+10</td>
    <td align="right"> 54457473.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 45005140.20</td>
    <td align="right">  5831794.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.143644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135081E+10</td>
    <td align="right">0.142545E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26939066.29</td>
    <td align="right">0.168470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114159E+10</td>
    <td align="right">0.307278E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15604714.76</td>
    <td align="right"> 91064023.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.153843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.539008E+09</td>
    <td align="right">0.677653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3731202.13</td>
    <td align="right">0.196355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171222E+09</td>
    <td align="right">0.899139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   957329.20</td>
    <td align="right">0.517021E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 73469486.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138327E+09</td>
    <td align="right">0.938921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1701610.72</td>
    <td align="right">0.377427E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 91565389.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.288975E+09</td>
    <td align="right">0.640177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  5961000.46</td>
    <td align="right">0.627003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.325811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121290E+10</td>
    <td align="right">0.144678E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 36806846.62</td>
    <td align="right">0.103586E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.943807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173058E+10</td>
    <td align="right"> 62537557.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 51907495.86</td>
    <td align="right"> 30728663.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.149453E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196101E+10</td>
    <td align="right">  1300675.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 48062554.13</td>
    <td align="right">   429883.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.193934E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147371E+11</td>
    <td align="right">0.376269E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.324390E+09</td>
    <td align="right">0.213965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.973927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   957329.20</td>
    <td align="right">   429883.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 73469486.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218180E+10</td>
    <td align="right">0.938921E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 51907495.86</td>
    <td align="right">0.627003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193934E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374370E+10</td>
    <td align="right">  1787754.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 12494120.58</td>
    <td align="right"> 18692512.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.419773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.415110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11445051.14</td>
    <td align="right">  6837925.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.588562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339355E+10</td>
    <td align="right"> 31057052.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 14377438.48</td>
    <td align="right">  8834875.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.504811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.702422E+09</td>
    <td align="right">0.103535E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15149544.30</td>
    <td align="right">0.245477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.268915E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.614328E+09</td>
    <td align="right">0.247828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  9768807.39</td>
    <td align="right"> 73713272.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.999020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240202E+09</td>
    <td align="right">0.574364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3338462.02</td>
    <td align="right">0.141971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80731027.49</td>
    <td align="right">0.782524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   970840.18</td>
    <td align="right">0.267687E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 78387717.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 77937201.77</td>
    <td align="right">0.809062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1329328.01</td>
    <td align="right">0.204295E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 56531072.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138599E+09</td>
    <td align="right">0.552823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3504674.31</td>
    <td align="right">0.240123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.184641E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101061E+10</td>
    <td align="right">0.121422E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15974556.34</td>
    <td align="right"> 98781354.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.428914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256415E+10</td>
    <td align="right"> 38774203.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 18016131.32</td>
    <td align="right"> 14172522.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.559354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.536541E+10</td>
    <td align="right">  1247749.91</td>
    <td align="right">        0.00</td>
    <td align="right">  9834453.09</td>
    <td align="right">  4120423.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.507706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220827E+11</td>
    <td align="right">0.319884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116203E+09</td>
    <td align="right">0.132471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.343517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 77937201.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   970840.18</td>
    <td align="right">  4120423.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 56531072.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.536541E+10</td>
    <td align="right">0.809062E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 18016131.32</td>
    <td align="right">0.267687E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.588562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.485153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5464939.51</td>
    <td align="right"> 10363249.63</td>
    <td align="right"> 47965106.11</td>
    <td align="right">0.210120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.577954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4520071.27</td>
    <td align="right">  7974192.88</td>
    <td align="right">  4942364.66</td>
    <td align="right">0.326911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.489911E+10</td>
    <td align="right">  5241879.11</td>
    <td align="right">        0.00</td>
    <td align="right">  8449362.43</td>
    <td align="right"> 11328916.75</td>
    <td align="right">  2694718.33</td>
    <td align="right">0.287185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106133E+10</td>
    <td align="right">0.640446E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 13120433.28</td>
    <td align="right">0.181128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.180810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516928E+09</td>
    <td align="right">0.177466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8708451.62</td>
    <td align="right"> 51682813.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.590699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222503E+09</td>
    <td align="right">0.497882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2411063.87</td>
    <td align="right">0.120332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.118027E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54920260.44</td>
    <td align="right">0.707746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   679971.38</td>
    <td align="right">0.259440E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 40896829.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 48980704.49</td>
    <td align="right">0.741060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   789861.74</td>
    <td align="right">0.188551E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21898413.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117566E+09</td>
    <td align="right">0.491846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2112683.28</td>
    <td align="right">0.298570E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 72479099.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181642E+10</td>
    <td align="right">0.996308E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10060152.18</td>
    <td align="right">0.120854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.402344E+10</td>
    <td align="right"> 20307778.32</td>
    <td align="right">        0.00</td>
    <td align="right">  9812753.07</td>
    <td align="right"> 42348758.80</td>
    <td align="right">   715176.03</td>
    <td align="right">0.296405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.739348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2341342.11</td>
    <td align="right">  7286851.81</td>
    <td align="right"> 54982552.45</td>
    <td align="right">0.166440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307857E+11</td>
    <td align="right">0.278223E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 68471085.75</td>
    <td align="right">0.129986E+10</td>
    <td align="right">0.111300E+09</td>
    <td align="right">0.180430E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48980704.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   679971.38</td>
    <td align="right">  7286851.81</td>
    <td align="right">        0.00</td>
    <td align="right"> 21898413.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739348E+10</td>
    <td align="right">0.741060E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 13120433.28</td>
    <td align="right">0.298570E+09</td>
    <td align="right"> 54982552.45</td>
    <td align="right">0.326911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75096.13</td>
    <td align="right">  2870993.08</td>
    <td align="right">0.143638E+09</td>
    <td align="right"> 37198893.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.73</td>
    <td align="right">  2209138.39</td>
    <td align="right">0.121462E+09</td>
    <td align="right">  7109950.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186186E+10</td>
    <td align="right">   629196.10</td>
    <td align="right">        0.00</td>
    <td align="right">   593966.63</td>
    <td align="right">  3922529.79</td>
    <td align="right">0.121464E+09</td>
    <td align="right">0.112503E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467297E+09</td>
    <td align="right">0.186659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1898374.85</td>
    <td align="right"> 38832305.52</td>
    <td align="right">   346457.38</td>
    <td align="right">0.230984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207815E+09</td>
    <td align="right">0.517429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1412031.73</td>
    <td align="right"> 16122721.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 71333731.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70782843.02</td>
    <td align="right">0.161220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   301526.60</td>
    <td align="right"> 34131164.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 17567302.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18340285.41</td>
    <td align="right">0.209375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    94025.69</td>
    <td align="right"> 88123435.48</td>
    <td align="right">        0.00</td>
    <td align="right">  6812798.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17444717.00</td>
    <td align="right">0.206190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    36924.17</td>
    <td align="right"> 86954530.08</td>
    <td align="right">        0.00</td>
    <td align="right">  1084062.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 41827567.49</td>
    <td align="right">0.132598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   322876.70</td>
    <td align="right">0.115926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8351275.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.941982E+09</td>
    <td align="right">0.242150E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   894077.55</td>
    <td align="right"> 49364278.41</td>
    <td align="right"> 10391392.57</td>
    <td align="right">0.157149E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161022E+10</td>
    <td align="right">  2317846.49</td>
    <td align="right">        0.00</td>
    <td align="right">   474153.67</td>
    <td align="right"> 14260016.07</td>
    <td align="right"> 82191574.14</td>
    <td align="right">0.131449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2079.45</td>
    <td align="right">  2018720.17</td>
    <td align="right">0.419267E+09</td>
    <td align="right">  3180817.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113750E+11</td>
    <td align="right">0.804301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6107008.90</td>
    <td align="right">0.454736E+09</td>
    <td align="right">0.898760E+09</td>
    <td align="right">0.784723E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17444717.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.73</td>
    <td align="right">  2018720.17</td>
    <td align="right">        0.00</td>
    <td align="right">  1084062.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231844E+10</td>
    <td align="right">0.209375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1898374.85</td>
    <td align="right">0.115926E+09</td>
    <td align="right">0.419267E+09</td>
    <td align="right">0.230984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147398E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   126906.62</td>
    <td align="right">  2539979.33</td>
    <td align="right"> 72183807.67</td>
    <td align="right">0.142181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85485.50</td>
    <td align="right">  1954433.78</td>
    <td align="right"> 64701734.31</td>
    <td align="right">0.149754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142069E+10</td>
    <td align="right">  1951888.96</td>
    <td align="right">        0.00</td>
    <td align="right">   903962.76</td>
    <td align="right">  2194360.75</td>
    <td align="right"> 66991140.68</td>
    <td align="right">0.379645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281645E+09</td>
    <td align="right">0.171627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3293316.77</td>
    <td align="right"> 20585956.42</td>
    <td align="right">   306512.27</td>
    <td align="right">0.461325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119963E+09</td>
    <td align="right">0.415008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2668794.62</td>
    <td align="right"> 13709678.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.186026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 62033454.88</td>
    <td align="right">0.131704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   455485.52</td>
    <td align="right"> 29955951.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 19146831.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14927495.82</td>
    <td align="right">0.182613E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   140293.23</td>
    <td align="right"> 85413701.01</td>
    <td align="right">        0.00</td>
    <td align="right">  8745566.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13186867.15</td>
    <td align="right">0.182676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    69254.56</td>
    <td align="right"> 99092285.35</td>
    <td align="right">        0.00</td>
    <td align="right">  3200500.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 37542716.85</td>
    <td align="right">0.118075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   262044.55</td>
    <td align="right"> 98692138.82</td>
    <td align="right">        0.00</td>
    <td align="right">  6614105.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603993E+09</td>
    <td align="right">0.230807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1516695.96</td>
    <td align="right"> 30505599.71</td>
    <td align="right"> 11929552.79</td>
    <td align="right">0.395639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130758E+10</td>
    <td align="right">  1486417.33</td>
    <td align="right">        0.00</td>
    <td align="right">   589755.83</td>
    <td align="right"> 13241016.55</td>
    <td align="right"> 25344872.75</td>
    <td align="right">0.279819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1785970.01</td>
    <td align="right">0.234151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.927679E+10</td>
    <td align="right">0.697156E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10111995.93</td>
    <td align="right">0.399671E+09</td>
    <td align="right">0.475609E+09</td>
    <td align="right">0.203210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13186867.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1785970.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198986E+10</td>
    <td align="right">0.182676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3293316.77</td>
    <td align="right"> 99092285.35</td>
    <td align="right">0.234151E+09</td>
    <td align="right">0.461325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.992371E+09</td>
    <td align="right">  3989258.46</td>
    <td align="right">        0.00</td>
    <td align="right">  6568343.29</td>
    <td align="right">   810017.74</td>
    <td align="right"> 67116780.69</td>
    <td align="right">0.170369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3708467.97</td>
    <td align="right">  2302873.90</td>
    <td align="right"> 86422849.19</td>
    <td align="right">0.175743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141007E+10</td>
    <td align="right">  2766331.02</td>
    <td align="right">        0.00</td>
    <td align="right">  3124723.93</td>
    <td align="right">  2111091.62</td>
    <td align="right">0.108535E+09</td>
    <td align="right">0.845715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459043E+09</td>
    <td align="right">0.245559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2895531.84</td>
    <td align="right"> 26673991.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.328530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218530E+09</td>
    <td align="right">0.543587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1431777.79</td>
    <td align="right"> 17252806.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 72245538.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82833336.01</td>
    <td align="right">0.158690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   244100.23</td>
    <td align="right"> 36807544.92</td>
    <td align="right">        0.00</td>
    <td align="right">  8888051.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23519942.08</td>
    <td align="right">0.211400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    79575.82</td>
    <td align="right"> 99087238.21</td>
    <td align="right">        0.00</td>
    <td align="right">  2671953.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18362400.21</td>
    <td align="right">0.224119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    41795.09</td>
    <td align="right">0.101663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   970285.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43337769.18</td>
    <td align="right">0.167041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   465334.14</td>
    <td align="right">0.114151E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11364828.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603924E+09</td>
    <td align="right">0.391180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4436595.60</td>
    <td align="right"> 28142528.59</td>
    <td align="right">  6402107.03</td>
    <td align="right">0.887383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.940892E+09</td>
    <td align="right">  5726409.79</td>
    <td align="right">        0.00</td>
    <td align="right">  6165779.82</td>
    <td align="right"> 12728494.67</td>
    <td align="right"> 35461403.46</td>
    <td align="right">0.168639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135347E+10</td>
    <td align="right">    59767.24</td>
    <td align="right">        0.00</td>
    <td align="right">  4932297.27</td>
    <td align="right">  2056202.66</td>
    <td align="right">0.203159E+09</td>
    <td align="right">0.181193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.752387E+10</td>
    <td align="right">0.880537E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 34094322.77</td>
    <td align="right">0.443786E+09</td>
    <td align="right">0.507097E+09</td>
    <td align="right">0.911721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18362400.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41795.09</td>
    <td align="right">   810017.74</td>
    <td align="right">        0.00</td>
    <td align="right">   970285.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141007E+10</td>
    <td align="right">0.224119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6568343.29</td>
    <td align="right">0.114151E+09</td>
    <td align="right">0.203159E+09</td>
    <td align="right">0.181193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154700E+10</td>
    <td align="right">  1531527.53</td>
    <td align="right">        0.00</td>
    <td align="right">   954028.64</td>
    <td align="right">  1349393.21</td>
    <td align="right">0.141093E+09</td>
    <td align="right">0.253601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   541855.53</td>
    <td align="right">  2216777.41</td>
    <td align="right">0.125110E+09</td>
    <td align="right">0.319948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174458E+10</td>
    <td align="right">   833213.86</td>
    <td align="right">        0.00</td>
    <td align="right">  1096661.18</td>
    <td align="right">  3735848.04</td>
    <td align="right">0.121552E+09</td>
    <td align="right">0.268767E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522996E+09</td>
    <td align="right">0.216040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1683223.42</td>
    <td align="right"> 37592852.88</td>
    <td align="right">   603040.57</td>
    <td align="right">0.198807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232760E+09</td>
    <td align="right">0.555521E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   746514.19</td>
    <td align="right"> 13114990.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 39593308.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82490820.13</td>
    <td align="right">0.147486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   134988.55</td>
    <td align="right"> 41721160.14</td>
    <td align="right">        0.00</td>
    <td align="right">  5029931.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23895742.98</td>
    <td align="right">0.165501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    52270.67</td>
    <td align="right">0.132314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1097829.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18068302.33</td>
    <td align="right">0.162409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    24747.64</td>
    <td align="right">0.195966E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   499834.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43852576.77</td>
    <td align="right">0.105321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   191943.30</td>
    <td align="right">0.199597E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5501591.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.892859E+09</td>
    <td align="right">0.203982E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1087118.55</td>
    <td align="right"> 64066081.88</td>
    <td align="right"> 19584893.78</td>
    <td align="right">0.221987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147045E+10</td>
    <td align="right">  1772045.38</td>
    <td align="right">        0.00</td>
    <td align="right">  1142348.54</td>
    <td align="right"> 14951729.76</td>
    <td align="right"> 78994782.57</td>
    <td align="right">0.333412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   335496.84</td>
    <td align="right">  2025700.75</td>
    <td align="right">0.391120E+09</td>
    <td align="right">0.187539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105828E+11</td>
    <td align="right">0.678685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7991197.06</td>
    <td align="right">0.708652E+09</td>
    <td align="right">0.878057E+09</td>
    <td align="right">0.183578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18068302.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24747.64</td>
    <td align="right">  1349393.21</td>
    <td align="right">        0.00</td>
    <td align="right">   499834.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204997E+10</td>
    <td align="right">0.165501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1683223.42</td>
    <td align="right">0.199597E+09</td>
    <td align="right">0.391120E+09</td>
    <td align="right">0.333412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172297E+10</td>
    <td align="right">   308157.37</td>
    <td align="right">        0.00</td>
    <td align="right">    72356.02</td>
    <td align="right">  2176384.50</td>
    <td align="right"> 16312576.23</td>
    <td align="right"> 47887323.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.218293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1283207.44</td>
    <td align="right">  3281164.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177685E+10</td>
    <td align="right">  2138459.14</td>
    <td align="right">        0.00</td>
    <td align="right">   141101.10</td>
    <td align="right">  4925450.02</td>
    <td align="right"> 22362285.91</td>
    <td align="right"> 27234642.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.519730E+09</td>
    <td align="right">0.162256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   950816.27</td>
    <td align="right"> 50538202.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.154647E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297995E+09</td>
    <td align="right">0.434447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   587973.44</td>
    <td align="right"> 14216869.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 43394615.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 85715235.04</td>
    <td align="right">0.127461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   254783.38</td>
    <td align="right"> 30069815.75</td>
    <td align="right">        0.00</td>
    <td align="right"> 22214144.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26859739.13</td>
    <td align="right">0.171085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   100652.39</td>
    <td align="right"> 74765657.82</td>
    <td align="right">        0.00</td>
    <td align="right">  8479968.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 21764363.44</td>
    <td align="right">0.171284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   126289.20</td>
    <td align="right"> 53945236.15</td>
    <td align="right">        0.00</td>
    <td align="right">  9013502.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43709631.30</td>
    <td align="right">0.121260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   628846.34</td>
    <td align="right"> 79621081.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 38464977.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608932E+09</td>
    <td align="right">0.244925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1912570.99</td>
    <td align="right"> 15024657.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.502064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130320E+10</td>
    <td align="right">  6619688.01</td>
    <td align="right">        0.00</td>
    <td align="right">  1676608.82</td>
    <td align="right">  4966642.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.487734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    67601.20</td>
    <td align="right">   220375.53</td>
    <td align="right">  7808057.93</td>
    <td align="right"> 56381674.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108304E+11</td>
    <td align="right">0.676158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6519599.17</td>
    <td align="right">0.331754E+09</td>
    <td align="right"> 49764084.82</td>
    <td align="right">0.139752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21764363.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   220375.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.223974E+10</td>
    <td align="right">0.171284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1912570.99</td>
    <td align="right"> 79621081.46</td>
    <td align="right"> 22362285.91</td>
    <td align="right">0.502064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134741E+10</td>
    <td align="right">   308603.94</td>
    <td align="right">        0.00</td>
    <td align="right">   438722.16</td>
    <td align="right">  2075410.67</td>
    <td align="right">  4396822.03</td>
    <td align="right">0.363045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   160063.30</td>
    <td align="right">  1231287.47</td>
    <td align="right">  4298117.26</td>
    <td align="right">0.217890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146867E+10</td>
    <td align="right">  3166796.29</td>
    <td align="right">        0.00</td>
    <td align="right">   496108.78</td>
    <td align="right">  3611299.45</td>
    <td align="right">  8710447.57</td>
    <td align="right">0.282078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332704E+09</td>
    <td align="right">0.182784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2574400.94</td>
    <td align="right"> 25966674.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.436506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189536E+09</td>
    <td align="right">0.409560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1846499.95</td>
    <td align="right"> 15318035.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.193060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79239760.01</td>
    <td align="right">0.113285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   444244.23</td>
    <td align="right"> 26646078.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 30920287.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23272101.34</td>
    <td align="right">0.153851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   140846.17</td>
    <td align="right"> 72665399.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 13578625.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 20501699.79</td>
    <td align="right">0.156445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   156582.16</td>
    <td align="right"> 51132679.74</td>
    <td align="right">        0.00</td>
    <td align="right"> 10668004.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43980330.03</td>
    <td align="right">0.105903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   562327.53</td>
    <td align="right"> 77076870.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 37496776.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.472170E+09</td>
    <td align="right">0.213398E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2723586.47</td>
    <td align="right"> 14482504.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.731895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972168E+09</td>
    <td align="right">  4075724.71</td>
    <td align="right">        0.00</td>
    <td align="right">  2207628.16</td>
    <td align="right">  5941517.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.776341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   268319.37</td>
    <td align="right">   211458.89</td>
    <td align="right">  3902951.21</td>
    <td align="right">0.287165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.874569E+10</td>
    <td align="right">0.610813E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12019329.21</td>
    <td align="right">0.296359E+09</td>
    <td align="right"> 21308338.07</td>
    <td align="right">0.338064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 20501699.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   140846.17</td>
    <td align="right">   211458.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 10668004.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191950E+10</td>
    <td align="right">0.156445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  2723586.47</td>
    <td align="right"> 77076870.46</td>
    <td align="right">  8710447.57</td>
    <td align="right">0.776341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.865085E+09</td>
    <td align="right">  5339346.45</td>
    <td align="right">        0.00</td>
    <td align="right">  5943552.66</td>
    <td align="right">   471811.14</td>
    <td align="right">0.157329E+09</td>
    <td align="right">0.139128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1016533.56</td>
    <td align="right">  1357495.68</td>
    <td align="right">0.238915E+09</td>
    <td align="right">0.555117E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148397E+10</td>
    <td align="right">  8758300.23</td>
    <td align="right">        0.00</td>
    <td align="right">  1292609.81</td>
    <td align="right">  1703557.92</td>
    <td align="right">0.265976E+09</td>
    <td align="right">0.201784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.517820E+09</td>
    <td align="right">0.326518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1696033.47</td>
    <td align="right"> 19360837.91</td>
    <td align="right"> 67566674.70</td>
    <td align="right">0.146444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.320016E+09</td>
    <td align="right">0.654091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   675561.22</td>
    <td align="right"> 14851728.50</td>
    <td align="right">  8092927.54</td>
    <td align="right"> 34647889.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104450E+09</td>
    <td align="right">0.173829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   190467.82</td>
    <td align="right"> 32179347.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9409697.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 29191239.61</td>
    <td align="right">0.220969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    85665.76</td>
    <td align="right"> 84503581.29</td>
    <td align="right">        0.00</td>
    <td align="right">  7769096.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 28805765.32</td>
    <td align="right">0.236754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   111879.66</td>
    <td align="right"> 64411802.08</td>
    <td align="right">        0.00</td>
    <td align="right">  3802951.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 59992056.65</td>
    <td align="right">0.174759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   727729.36</td>
    <td align="right"> 78271119.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 29198186.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524328E+09</td>
    <td align="right">0.423609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4872038.02</td>
    <td align="right">  9851209.24</td>
    <td align="right"> 72787721.14</td>
    <td align="right">0.851222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.734834E+09</td>
    <td align="right">  8044976.86</td>
    <td align="right">        0.00</td>
    <td align="right">  7187644.95</td>
    <td align="right">  5024407.29</td>
    <td align="right">0.111163E+09</td>
    <td align="right">0.173747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126986E+10</td>
    <td align="right">   169052.74</td>
    <td align="right">        0.00</td>
    <td align="right">  4263542.54</td>
    <td align="right">    81230.01</td>
    <td align="right">0.240695E+09</td>
    <td align="right">0.148544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.758508E+10</td>
    <td align="right">0.948964E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 28063258.84</td>
    <td align="right">0.312068E+09</td>
    <td align="right">0.116253E+10</td>
    <td align="right">0.645358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28805765.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85665.76</td>
    <td align="right">    81230.01</td>
    <td align="right">        0.00</td>
    <td align="right">  3802951.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164674E+10</td>
    <td align="right">0.236754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7187644.95</td>
    <td align="right"> 84503581.29</td>
    <td align="right">0.265976E+09</td>
    <td align="right">0.173747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161399E+10</td>
    <td align="right">  1329597.49</td>
    <td align="right">        0.00</td>
    <td align="right">   882689.76</td>
    <td align="right">  1151978.88</td>
    <td align="right">  8767234.58</td>
    <td align="right">0.178329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   390949.99</td>
    <td align="right">  1278908.00</td>
    <td align="right">  7343214.08</td>
    <td align="right">0.201042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171524E+10</td>
    <td align="right">  2968702.90</td>
    <td align="right">        0.00</td>
    <td align="right">   503062.59</td>
    <td align="right">  4317787.42</td>
    <td align="right">  7741452.54</td>
    <td align="right">0.102193E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506021E+09</td>
    <td align="right">0.222776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1090442.68</td>
    <td align="right"> 33069551.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.181052E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297615E+09</td>
    <td align="right">0.509506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   353652.57</td>
    <td align="right"> 14926607.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 41548746.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 88314359.05</td>
    <td align="right">0.127226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   181791.53</td>
    <td align="right"> 24498903.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 18474090.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25163175.93</td>
    <td align="right">0.140147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    86969.32</td>
    <td align="right"> 74101133.31</td>
    <td align="right">        0.00</td>
    <td align="right">  9815951.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 21558820.96</td>
    <td align="right">0.144075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    97402.82</td>
    <td align="right"> 52989433.12</td>
    <td align="right">        0.00</td>
    <td align="right">  8784737.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48406440.19</td>
    <td align="right">0.982287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   338296.52</td>
    <td align="right"> 81375760.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 29996617.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666249E+09</td>
    <td align="right">0.208165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1709855.05</td>
    <td align="right"> 15555602.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.452948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127798E+10</td>
    <td align="right">  6180781.75</td>
    <td align="right">        0.00</td>
    <td align="right">  1922608.10</td>
    <td align="right">  5333511.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.562198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   542185.07</td>
    <td align="right">   219637.15</td>
    <td align="right">  7501628.55</td>
    <td align="right">0.250872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103122E+11</td>
    <td align="right">0.604770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8099906.01</td>
    <td align="right">0.308819E+09</td>
    <td align="right"> 31353529.75</td>
    <td align="right">0.203726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21558820.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    86969.32</td>
    <td align="right">   219637.15</td>
    <td align="right">        0.00</td>
    <td align="right">  8784737.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.206037E+10</td>
    <td align="right">0.144075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1922608.10</td>
    <td align="right"> 81375760.21</td>
    <td align="right">  8767234.58</td>
    <td align="right">0.562198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168636E+10</td>
    <td align="right">   334975.01</td>
    <td align="right">        0.00</td>
    <td align="right">   336633.67</td>
    <td align="right">  4714187.92</td>
    <td align="right"> 21863284.99</td>
    <td align="right">0.130136E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36059.24</td>
    <td align="right">  1724501.42</td>
    <td align="right">  3830334.20</td>
    <td align="right"> 89498636.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171469E+10</td>
    <td align="right">  6547562.90</td>
    <td align="right">        0.00</td>
    <td align="right">   730973.16</td>
    <td align="right">  3015776.55</td>
    <td align="right"> 15954898.94</td>
    <td align="right">0.231548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421273E+09</td>
    <td align="right">0.297500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1805537.39</td>
    <td align="right"> 45466673.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.270717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225333E+09</td>
    <td align="right">0.729262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1197355.51</td>
    <td align="right"> 18674388.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.130576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79702070.78</td>
    <td align="right">0.195003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   472175.64</td>
    <td align="right"> 35047174.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 34128612.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24996862.04</td>
    <td align="right">0.239127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   130101.34</td>
    <td align="right"> 75423106.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 11393280.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 22649544.02</td>
    <td align="right">0.233369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   106358.58</td>
    <td align="right"> 55136724.12</td>
    <td align="right">        0.00</td>
    <td align="right">  7673899.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 53508249.33</td>
    <td align="right">0.152597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   322143.54</td>
    <td align="right"> 71562957.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 20286267.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.780886E+09</td>
    <td align="right">0.314226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1182577.61</td>
    <td align="right"> 21963786.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.296502E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142054E+10</td>
    <td align="right">  4257764.48</td>
    <td align="right">        0.00</td>
    <td align="right">  1119609.57</td>
    <td align="right">  7208255.15</td>
    <td align="right">  2137479.57</td>
    <td align="right">0.350251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    62222.75</td>
    <td align="right">  1353835.10</td>
    <td align="right"> 81283180.93</td>
    <td align="right"> 48390589.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110054E+11</td>
    <td align="right">0.955309E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7501747.98</td>
    <td align="right">0.341291E+09</td>
    <td align="right">0.125069E+09</td>
    <td align="right">0.162110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22649544.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36059.24</td>
    <td align="right">  1353835.10</td>
    <td align="right">        0.00</td>
    <td align="right">  7673899.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.236254E+10</td>
    <td align="right">0.239127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1805537.39</td>
    <td align="right"> 75423106.31</td>
    <td align="right"> 81283180.93</td>
    <td align="right">0.350251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146138E+10</td>
    <td align="right">   339061.51</td>
    <td align="right">        0.00</td>
    <td align="right">   504003.37</td>
    <td align="right">  4820400.17</td>
    <td align="right"> 20345917.09</td>
    <td align="right">0.407175E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   339094.91</td>
    <td align="right">  1763355.01</td>
    <td align="right">  8162587.23</td>
    <td align="right">0.400379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149873E+10</td>
    <td align="right">  4641527.31</td>
    <td align="right">        0.00</td>
    <td align="right">  1106355.20</td>
    <td align="right">  4661318.59</td>
    <td align="right"> 17313368.77</td>
    <td align="right">0.533714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332215E+09</td>
    <td align="right">0.279116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3150280.97</td>
    <td align="right"> 26134068.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.552212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189655E+09</td>
    <td align="right">0.593725E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2386637.28</td>
    <td align="right"> 19789844.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.258718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82555624.80</td>
    <td align="right">0.157405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   539852.14</td>
    <td align="right"> 36185376.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 39664031.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25906391.55</td>
    <td align="right">0.207647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   149238.80</td>
    <td align="right"> 86358630.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 13869836.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23656777.53</td>
    <td align="right">0.204469E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   113779.59</td>
    <td align="right"> 96045743.52</td>
    <td align="right">        0.00</td>
    <td align="right">  7849380.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60278101.34</td>
    <td align="right">0.132514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   327777.22</td>
    <td align="right"> 86270955.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 16021936.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.656507E+09</td>
    <td align="right">0.275252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1754718.84</td>
    <td align="right"> 23329714.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.540178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128810E+10</td>
    <td align="right">  2321441.26</td>
    <td align="right">        0.00</td>
    <td align="right">  1100845.60</td>
    <td align="right">  8942270.58</td>
    <td align="right">  2194177.40</td>
    <td align="right">0.539765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97057.03</td>
    <td align="right">  1384337.46</td>
    <td align="right"> 48548103.42</td>
    <td align="right">0.149485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.993836E+10</td>
    <td align="right">0.817574E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 11569640.93</td>
    <td align="right">0.395686E+09</td>
    <td align="right"> 96564153.90</td>
    <td align="right">0.345903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23656777.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97057.03</td>
    <td align="right">  1384337.46</td>
    <td align="right">        0.00</td>
    <td align="right">  7849380.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235041E+10</td>
    <td align="right">0.207647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3150280.97</td>
    <td align="right"> 96045743.52</td>
    <td align="right"> 48548103.42</td>
    <td align="right">0.552212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.955382E+09</td>
    <td align="right"> 10804758.48</td>
    <td align="right">        0.00</td>
    <td align="right">  7941382.03</td>
    <td align="right">   918370.53</td>
    <td align="right"> 12798784.39</td>
    <td align="right">0.198646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135765E+10</td>
    <td align="right">   138645.80</td>
    <td align="right">        0.00</td>
    <td align="right">  4683217.85</td>
    <td align="right">  1688335.26</td>
    <td align="right">  3060411.54</td>
    <td align="right">0.205434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131034E+10</td>
    <td align="right"> 11525478.38</td>
    <td align="right">        0.00</td>
    <td align="right">  3698974.75</td>
    <td align="right">  1455905.08</td>
    <td align="right"> 13225895.37</td>
    <td align="right">0.988224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434635E+09</td>
    <td align="right">0.418942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2465465.31</td>
    <td align="right"> 23371856.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.344981E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266561E+09</td>
    <td align="right">0.777298E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1105893.47</td>
    <td align="right"> 19943979.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.106722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 86042368.15</td>
    <td align="right">0.192502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   370182.92</td>
    <td align="right"> 39529412.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 31960862.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 27298931.01</td>
    <td align="right">0.242585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   111252.91</td>
    <td align="right"> 83750439.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 10582518.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24196853.63</td>
    <td align="right">0.258805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   105983.43</td>
    <td align="right"> 58185731.50</td>
    <td align="right">        0.00</td>
    <td align="right">  7919154.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56752953.47</td>
    <td align="right">0.197601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   387850.28</td>
    <td align="right"> 72415923.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 22075342.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.542771E+09</td>
    <td align="right">0.506724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4585122.04</td>
    <td align="right"> 13671767.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.102045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.883993E+09</td>
    <td align="right">  9030829.64</td>
    <td align="right">        0.00</td>
    <td align="right">  7880766.61</td>
    <td align="right">  5327986.53</td>
    <td align="right">   240998.23</td>
    <td align="right">0.200473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142871E+10</td>
    <td align="right">   885835.05</td>
    <td align="right">        0.00</td>
    <td align="right">  6779372.97</td>
    <td align="right">   559424.58</td>
    <td align="right"> 27505208.49</td>
    <td align="right">0.242310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.737433E+10</td>
    <td align="right">0.106503E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 40115464.58</td>
    <td align="right">0.320819E+09</td>
    <td align="right"> 56831298.01</td>
    <td align="right">0.110015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24196853.63</td>
    <td align="right">   138645.80</td>
    <td align="right">        0.00</td>
    <td align="right">   105983.43</td>
    <td align="right">   559424.58</td>
    <td align="right">        0.00</td>
    <td align="right">  7919154.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142871E+10</td>
    <td align="right">0.258805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  7941382.03</td>
    <td align="right"> 83750439.58</td>
    <td align="right"> 27505208.49</td>
    <td align="right">0.242310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173343E+10</td>
    <td align="right">  3202961.50</td>
    <td align="right">        0.00</td>
    <td align="right">  1165703.11</td>
    <td align="right">  2297131.90</td>
    <td align="right"> 22858299.12</td>
    <td align="right">0.250813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   689767.45</td>
    <td align="right">  1844842.12</td>
    <td align="right"> 11934070.63</td>
    <td align="right">0.345790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187093E+10</td>
    <td align="right">  7877741.92</td>
    <td align="right">        0.00</td>
    <td align="right">  1036037.96</td>
    <td align="right">  3037228.33</td>
    <td align="right"> 21845578.14</td>
    <td align="right">0.235874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555352E+09</td>
    <td align="right">0.370627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1266100.14</td>
    <td align="right"> 38398979.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.193920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314752E+09</td>
    <td align="right">0.813831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   418822.27</td>
    <td align="right"> 13676626.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 52653747.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102695E+09</td>
    <td align="right">0.186752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   171410.38</td>
    <td align="right"> 31106108.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 14943668.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 33992739.29</td>
    <td align="right">0.195597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    59727.41</td>
    <td align="right"> 91344038.44</td>
    <td align="right">        0.00</td>
    <td align="right">  3977166.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 29720121.01</td>
    <td align="right">0.191607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    39508.75</td>
    <td align="right">0.132435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2442693.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72067264.23</td>
    <td align="right">0.126675E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   114859.24</td>
    <td align="right">0.112587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5536580.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.933156E+09</td>
    <td align="right">0.271475E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1067477.24</td>
    <td align="right"> 39982466.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.241815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159362E+10</td>
    <td align="right">  4507512.31</td>
    <td align="right">        0.00</td>
    <td align="right">  1431962.91</td>
    <td align="right">  8068357.25</td>
    <td align="right">  4308442.45</td>
    <td align="right">0.359028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   549309.74</td>
    <td align="right">  1448309.63</td>
    <td align="right">0.106256E+09</td>
    <td align="right">0.257438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117383E+11</td>
    <td align="right">0.847783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  8010686.62</td>
    <td align="right">0.476226E+09</td>
    <td align="right">0.167202E+09</td>
    <td align="right">0.196423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29720121.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39508.75</td>
    <td align="right">  1448309.63</td>
    <td align="right">        0.00</td>
    <td align="right">  2442693.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232620E+10</td>
    <td align="right">0.195597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1431962.91</td>
    <td align="right">0.132435E+09</td>
    <td align="right">0.106256E+09</td>
    <td align="right">0.359028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<br><br>
</body>
</html>
