    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.82</td>
    <td align="right">        4.50</td>
    <td align="right">       27.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.83</td>
    <td align="right">       17.12</td>
    <td align="right">       52.83</td>
    <td align="right">       17.12</td>
    <td align="right">        1.33</td>
    <td align="right">       27.45</td>
    <td align="right">        1.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.33</td>
    <td align="right">       17.65</td>
    <td align="right">       43.33</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.50</td>
    <td align="right">       18.01</td>
    <td align="right">       35.50</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.00</td>
    <td align="right">       18.85</td>
    <td align="right">       21.00</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.00</td>
    <td align="right">       19.58</td>
    <td align="right">       10.00</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       19.77</td>
    <td align="right">        1.00</td>
    <td align="right">       19.77</td>
    <td align="right">       25.33</td>
    <td align="right">       25.47</td>
    <td align="right">       25.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.17</td>
    <td align="right">       25.43</td>
    <td align="right">       28.17</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.50</td>
    <td align="right">       25.29</td>
    <td align="right">       22.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.08</td>
    <td align="right">       16.00</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">       18.36</td>
    <td align="right">       15.00</td>
    <td align="right">       18.36</td>
    <td align="right">       39.67</td>
    <td align="right">       25.21</td>
    <td align="right">       39.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.83</td>
    <td align="right">       18.19</td>
    <td align="right">       21.83</td>
    <td align="right">       18.19</td>
    <td align="right">        8.67</td>
    <td align="right">       25.63</td>
    <td align="right">        8.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       50.17</td>
    <td align="right">       17.47</td>
    <td align="right">       50.17</td>
    <td align="right">       17.47</td>
    <td align="right">        4.33</td>
    <td align="right">       26.34</td>
    <td align="right">        4.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      250.67</td>
    <td align="right">       17.83</td>
    <td align="right">      250.67</td>
    <td align="right">       17.83</td>
    <td align="right">      146.00</td>
    <td align="right">       25.38</td>
    <td align="right">      146.00</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.83</td>
    <td align="right">       19.77</td>
    <td align="right">       52.83</td>
    <td align="right">       19.77</td>
    <td align="right">       39.67</td>
    <td align="right">       27.45</td>
    <td align="right">       39.67</td>
    <td align="right">       27.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.57</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.74</td>
    <td align="right">        0.33</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       28.07</td>
    <td align="right">        1.33</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.97</td>
    <td align="right">        1.50</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.89</td>
    <td align="right">        0.83</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.69</td>
    <td align="right">        0.67</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
    <td align="right">        0.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.17</td>
    <td align="right">       27.92</td>
    <td align="right">        5.17</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       28.07</td>
    <td align="right">        1.50</td>
    <td align="right">       27.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       19.39</td>
    <td align="right">        0.17</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       19.36</td>
    <td align="right">        0.17</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       19.37</td>
    <td align="right">        0.33</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       19.39</td>
    <td align="right">        0.17</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.08</td>
    <td align="right">        1.00</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.96</td>
    <td align="right">        3.50</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       28.24</td>
    <td align="right">        3.17</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       28.41</td>
    <td align="right">        6.00</td>
    <td align="right">       28.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.25</td>
    <td align="right">        4.00</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.64</td>
    <td align="right">        1.00</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">       28.18</td>
    <td align="right">       20.50</td>
    <td align="right">       28.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       28.41</td>
    <td align="right">        6.00</td>
    <td align="right">       28.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.83</td>
    <td align="right">       25.48</td>
    <td align="right">       59.83</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">       25.25</td>
    <td align="right">       40.67</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       25.60</td>
    <td align="right">       10.00</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.83</td>
    <td align="right">       25.34</td>
    <td align="right">       73.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.17</td>
    <td align="right">       25.55</td>
    <td align="right">       89.17</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.00</td>
    <td align="right">       25.36</td>
    <td align="right">       79.00</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      352.67</td>
    <td align="right">       25.42</td>
    <td align="right">      352.67</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.17</td>
    <td align="right">       27.28</td>
    <td align="right">       89.17</td>
    <td align="right">       27.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.80</td>
    <td align="right">        1.17</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.16</td>
    <td align="right">        1.50</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.64</td>
    <td align="right">        2.17</td>
    <td align="right">       28.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.37</td>
    <td align="right">        2.67</td>
    <td align="right">       28.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       28.36</td>
    <td align="right">        1.50</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.85</td>
    <td align="right">        1.33</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.53</td>
    <td align="right">        1.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.83</td>
    <td align="right">       28.24</td>
    <td align="right">       11.67</td>
    <td align="right">       28.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.64</td>
    <td align="right">        2.67</td>
    <td align="right">       28.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.00</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      389.67</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      327.67</td>
    <td align="right">       23.83</td>
    <td align="right">        1.17</td>
    <td align="right">       25.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      239.67</td>
    <td align="right">       23.78</td>
    <td align="right">        5.33</td>
    <td align="right">       25.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      145.00</td>
    <td align="right">       23.72</td>
    <td align="right">       90.17</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.00</td>
    <td align="right">       23.50</td>
    <td align="right">      253.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.67</td>
    <td align="right">       23.59</td>
    <td align="right">      385.17</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.33</td>
    <td align="right">       23.56</td>
    <td align="right">      420.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.33</td>
    <td align="right">       23.58</td>
    <td align="right">      321.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.50</td>
    <td align="right">       23.76</td>
    <td align="right">      113.33</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.00</td>
    <td align="right">       23.84</td>
    <td align="right">        9.50</td>
    <td align="right">       25.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.33</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2492.17</td>
    <td align="right">       23.76</td>
    <td align="right">     1599.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.33</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.00</td>
    <td align="right">       23.84</td>
    <td align="right">      420.33</td>
    <td align="right">       25.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       23.07</td>
    <td align="right">        1.17</td>
    <td align="right">       20.96</td>
    <td align="right">        1.17</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.67</td>
    <td align="right">       23.36</td>
    <td align="right">        1.83</td>
    <td align="right">       20.99</td>
    <td align="right">        1.83</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.33</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      362.33</td>
    <td align="right">       23.87</td>
    <td align="right">        1.50</td>
    <td align="right">       25.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      199.17</td>
    <td align="right">       23.85</td>
    <td align="right">       65.33</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.83</td>
    <td align="right">       23.70</td>
    <td align="right">      230.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.17</td>
    <td align="right">       23.61</td>
    <td align="right">      277.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      239.67</td>
    <td align="right">       23.80</td>
    <td align="right">       82.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.00</td>
    <td align="right">       23.71</td>
    <td align="right">        1.00</td>
    <td align="right">       25.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       23.19</td>
    <td align="right">        0.17</td>
    <td align="right">       21.05</td>
    <td align="right">        0.17</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3246.17</td>
    <td align="right">       23.51</td>
    <td align="right">     1566.67</td>
    <td align="right">       24.30</td>
    <td align="right">        3.17</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.87</td>
    <td align="right">      454.83</td>
    <td align="right">       25.36</td>
    <td align="right">        1.83</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.13</td>
    <td align="right">       91.83</td>
    <td align="right">       20.74</td>
    <td align="right">       91.83</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.58</td>
    <td align="right">       36.17</td>
    <td align="right">       20.76</td>
    <td align="right">       36.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.33</td>
    <td align="right">       23.20</td>
    <td align="right">        5.83</td>
    <td align="right">       21.05</td>
    <td align="right">        5.83</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.17</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      226.33</td>
    <td align="right">       23.69</td>
    <td align="right">       55.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.33</td>
    <td align="right">       23.62</td>
    <td align="right">      237.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.67</td>
    <td align="right">       23.53</td>
    <td align="right">      230.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      328.33</td>
    <td align="right">       23.42</td>
    <td align="right">       60.00</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.50</td>
    <td align="right">       23.01</td>
    <td align="right">        6.17</td>
    <td align="right">       20.86</td>
    <td align="right">        6.17</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.16</td>
    <td align="right">       89.00</td>
    <td align="right">       20.76</td>
    <td align="right">       89.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3488.67</td>
    <td align="right">       22.91</td>
    <td align="right">     1713.33</td>
    <td align="right">       23.79</td>
    <td align="right">      229.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.33</td>
    <td align="right">       23.69</td>
    <td align="right">      453.00</td>
    <td align="right">       24.38</td>
    <td align="right">       91.83</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.80</td>
    <td align="right">      304.67</td>
    <td align="right">       20.27</td>
    <td align="right">      304.67</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.22</td>
    <td align="right">      170.83</td>
    <td align="right">       20.31</td>
    <td align="right">      170.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.33</td>
    <td align="right">       22.08</td>
    <td align="right">       77.17</td>
    <td align="right">       20.48</td>
    <td align="right">       77.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.67</td>
    <td align="right">       22.92</td>
    <td align="right">       18.00</td>
    <td align="right">       21.08</td>
    <td align="right">       17.17</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      267.00</td>
    <td align="right">       23.18</td>
    <td align="right">       62.00</td>
    <td align="right">       24.36</td>
    <td align="right">        2.00</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.67</td>
    <td align="right">       23.23</td>
    <td align="right">      249.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.67</td>
    <td align="right">       24.17</td>
    <td align="right">      434.17</td>
    <td align="right">       24.32</td>
    <td align="right">        7.67</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.00</td>
    <td align="right">       23.30</td>
    <td align="right">      411.67</td>
    <td align="right">       24.24</td>
    <td align="right">        3.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      158.33</td>
    <td align="right">       23.15</td>
    <td align="right">      206.50</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      401.83</td>
    <td align="right">       22.51</td>
    <td align="right">       75.17</td>
    <td align="right">       22.85</td>
    <td align="right">       26.83</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.83</td>
    <td align="right">       21.61</td>
    <td align="right">      119.50</td>
    <td align="right">       20.36</td>
    <td align="right">      119.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.73</td>
    <td align="right">      325.33</td>
    <td align="right">       20.32</td>
    <td align="right">      325.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">       21.87</td>
    <td align="right">     2454.67</td>
    <td align="right">       22.60</td>
    <td align="right">     1054.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.67</td>
    <td align="right">       20.73</td>
    <td align="right">       18.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.33</td>
    <td align="right">       24.17</td>
    <td align="right">      434.17</td>
    <td align="right">       24.36</td>
    <td align="right">      325.33</td>
    <td align="right">       24.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.02</td>
    <td align="right">      228.33</td>
    <td align="right">       20.37</td>
    <td align="right">      228.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.67</td>
    <td align="right">       21.39</td>
    <td align="right">      116.33</td>
    <td align="right">       20.18</td>
    <td align="right">      116.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.50</td>
    <td align="right">       22.09</td>
    <td align="right">       57.00</td>
    <td align="right">       21.12</td>
    <td align="right">       48.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      254.83</td>
    <td align="right">       22.70</td>
    <td align="right">       74.17</td>
    <td align="right">       24.49</td>
    <td align="right">       10.50</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      214.50</td>
    <td align="right">       23.00</td>
    <td align="right">      162.83</td>
    <td align="right">       24.61</td>
    <td align="right">       11.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.00</td>
    <td align="right">       23.35</td>
    <td align="right">      326.33</td>
    <td align="right">       24.36</td>
    <td align="right">       10.50</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.67</td>
    <td align="right">       24.69</td>
    <td align="right">      417.00</td>
    <td align="right">       24.46</td>
    <td align="right">       36.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.17</td>
    <td align="right">       23.80</td>
    <td align="right">      408.50</td>
    <td align="right">       24.31</td>
    <td align="right">       21.67</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      156.67</td>
    <td align="right">       22.82</td>
    <td align="right">      272.50</td>
    <td align="right">       24.21</td>
    <td align="right">        5.83</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      336.00</td>
    <td align="right">       22.35</td>
    <td align="right">      118.83</td>
    <td align="right">       23.84</td>
    <td align="right">       19.50</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.83</td>
    <td align="right">       21.77</td>
    <td align="right">       66.17</td>
    <td align="right">       20.44</td>
    <td align="right">       64.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.90</td>
    <td align="right">      248.50</td>
    <td align="right">       20.33</td>
    <td align="right">      248.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3574.83</td>
    <td align="right">       21.92</td>
    <td align="right">     2496.50</td>
    <td align="right">       23.21</td>
    <td align="right">      822.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.67</td>
    <td align="right">       20.90</td>
    <td align="right">       57.00</td>
    <td align="right">       20.18</td>
    <td align="right">        5.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.69</td>
    <td align="right">      417.00</td>
    <td align="right">       24.61</td>
    <td align="right">      248.50</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      362.00</td>
    <td align="right">       21.58</td>
    <td align="right">      199.83</td>
    <td align="right">       22.07</td>
    <td align="right">      131.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.67</td>
    <td align="right">       21.78</td>
    <td align="right">      143.00</td>
    <td align="right">       22.20</td>
    <td align="right">       88.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      380.50</td>
    <td align="right">       22.26</td>
    <td align="right">       81.17</td>
    <td align="right">       21.80</td>
    <td align="right">       58.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      330.33</td>
    <td align="right">       22.90</td>
    <td align="right">       27.33</td>
    <td align="right">       23.07</td>
    <td align="right">       15.50</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      268.00</td>
    <td align="right">       23.10</td>
    <td align="right">       71.83</td>
    <td align="right">       24.37</td>
    <td align="right">        2.33</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.33</td>
    <td align="right">       23.13</td>
    <td align="right">      241.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.83</td>
    <td align="right">       23.73</td>
    <td align="right">      419.67</td>
    <td align="right">       24.32</td>
    <td align="right">        8.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.00</td>
    <td align="right">       23.44</td>
    <td align="right">      413.67</td>
    <td align="right">       24.27</td>
    <td align="right">        6.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      129.00</td>
    <td align="right">       23.33</td>
    <td align="right">      284.83</td>
    <td align="right">       24.38</td>
    <td align="right">        9.67</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      242.50</td>
    <td align="right">       22.82</td>
    <td align="right">      191.00</td>
    <td align="right">       24.44</td>
    <td align="right">       28.83</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      305.83</td>
    <td align="right">       22.26</td>
    <td align="right">      145.17</td>
    <td align="right">       23.78</td>
    <td align="right">       49.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      342.67</td>
    <td align="right">       21.60</td>
    <td align="right">      202.17</td>
    <td align="right">       21.97</td>
    <td align="right">      132.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2845.67</td>
    <td align="right">       22.35</td>
    <td align="right">     2421.33</td>
    <td align="right">       23.69</td>
    <td align="right">      530.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.83</td>
    <td align="right">       21.58</td>
    <td align="right">       27.33</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      380.50</td>
    <td align="right">       23.73</td>
    <td align="right">      419.67</td>
    <td align="right">       24.44</td>
    <td align="right">      132.50</td>
    <td align="right">       26.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.00</td>
    <td align="right">       20.93</td>
    <td align="right">      263.00</td>
    <td align="right">       20.29</td>
    <td align="right">      263.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.33</td>
    <td align="right">       21.16</td>
    <td align="right">      154.33</td>
    <td align="right">       20.47</td>
    <td align="right">      150.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.17</td>
    <td align="right">       21.60</td>
    <td align="right">      103.17</td>
    <td align="right">       21.45</td>
    <td align="right">       79.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      367.83</td>
    <td align="right">       22.36</td>
    <td align="right">       72.00</td>
    <td align="right">       23.96</td>
    <td align="right">       16.33</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.33</td>
    <td align="right">       22.59</td>
    <td align="right">      103.50</td>
    <td align="right">       24.37</td>
    <td align="right">        8.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.17</td>
    <td align="right">       22.76</td>
    <td align="right">      235.50</td>
    <td align="right">       24.38</td>
    <td align="right">        9.33</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.33</td>
    <td align="right">       23.09</td>
    <td align="right">      336.17</td>
    <td align="right">       24.25</td>
    <td align="right">       17.17</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      127.17</td>
    <td align="right">       22.81</td>
    <td align="right">      326.33</td>
    <td align="right">       24.20</td>
    <td align="right">        9.33</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.83</td>
    <td align="right">       22.54</td>
    <td align="right">      176.33</td>
    <td align="right">       24.22</td>
    <td align="right">        6.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      381.67</td>
    <td align="right">       22.03</td>
    <td align="right">       96.33</td>
    <td align="right">       23.32</td>
    <td align="right">       29.83</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.83</td>
    <td align="right">       21.39</td>
    <td align="right">      110.00</td>
    <td align="right">       20.55</td>
    <td align="right">      103.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.33</td>
    <td align="right">       20.95</td>
    <td align="right">      276.00</td>
    <td align="right">       20.33</td>
    <td align="right">      276.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4035.00</td>
    <td align="right">       21.75</td>
    <td align="right">     2252.67</td>
    <td align="right">       22.70</td>
    <td align="right">      968.00</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.33</td>
    <td align="right">       20.93</td>
    <td align="right">       72.00</td>
    <td align="right">       20.29</td>
    <td align="right">        6.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.33</td>
    <td align="right">       23.09</td>
    <td align="right">      336.17</td>
    <td align="right">       24.38</td>
    <td align="right">      276.00</td>
    <td align="right">       26.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.10</td>
    <td align="right">      241.67</td>
    <td align="right">       20.58</td>
    <td align="right">      241.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.33</td>
    <td align="right">      141.50</td>
    <td align="right">       20.59</td>
    <td align="right">      141.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.94</td>
    <td align="right">       55.17</td>
    <td align="right">       20.72</td>
    <td align="right">       55.17</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      477.83</td>
    <td align="right">       22.94</td>
    <td align="right">        0.67</td>
    <td align="right">       20.86</td>
    <td align="right">        0.67</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      383.00</td>
    <td align="right">       23.36</td>
    <td align="right">       29.83</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      110.17</td>
    <td align="right">       23.46</td>
    <td align="right">      194.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.50</td>
    <td align="right">       24.61</td>
    <td align="right">      439.50</td>
    <td align="right">       24.25</td>
    <td align="right">        3.50</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.00</td>
    <td align="right">       24.23</td>
    <td align="right">      442.83</td>
    <td align="right">       24.22</td>
    <td align="right">        2.33</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       55.50</td>
    <td align="right">       23.57</td>
    <td align="right">      261.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      359.00</td>
    <td align="right">       23.24</td>
    <td align="right">       56.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.17</td>
    <td align="right">       22.50</td>
    <td align="right">        7.83</td>
    <td align="right">       20.70</td>
    <td align="right">        7.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.29</td>
    <td align="right">      205.17</td>
    <td align="right">       20.73</td>
    <td align="right">      205.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3838.17</td>
    <td align="right">       22.20</td>
    <td align="right">     2077.17</td>
    <td align="right">       23.11</td>
    <td align="right">      657.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.50</td>
    <td align="right">       21.10</td>
    <td align="right">        0.67</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.61</td>
    <td align="right">      442.83</td>
    <td align="right">       24.43</td>
    <td align="right">      241.67</td>
    <td align="right">       24.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.41</td>
    <td align="right">      112.83</td>
    <td align="right">       20.57</td>
    <td align="right">      112.83</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.17</td>
    <td align="right">       21.65</td>
    <td align="right">       70.17</td>
    <td align="right">       20.49</td>
    <td align="right">       70.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.33</td>
    <td align="right">       22.31</td>
    <td align="right">       20.50</td>
    <td align="right">       21.95</td>
    <td align="right">       15.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.83</td>
    <td align="right">       23.09</td>
    <td align="right">       35.67</td>
    <td align="right">       25.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      194.50</td>
    <td align="right">       23.23</td>
    <td align="right">      142.00</td>
    <td align="right">       24.82</td>
    <td align="right">        1.67</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.50</td>
    <td align="right">       23.33</td>
    <td align="right">      342.33</td>
    <td align="right">       24.43</td>
    <td align="right">        2.67</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.50</td>
    <td align="right">       26.29</td>
    <td align="right">      460.83</td>
    <td align="right">       24.46</td>
    <td align="right">       24.17</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.00</td>
    <td align="right">       25.30</td>
    <td align="right">      469.67</td>
    <td align="right">       24.35</td>
    <td align="right">       14.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.50</td>
    <td align="right">       23.51</td>
    <td align="right">      347.33</td>
    <td align="right">       24.37</td>
    <td align="right">        4.50</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.50</td>
    <td align="right">       23.11</td>
    <td align="right">      132.83</td>
    <td align="right">       24.54</td>
    <td align="right">        1.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.83</td>
    <td align="right">       22.72</td>
    <td align="right">        8.17</td>
    <td align="right">       23.98</td>
    <td align="right">        2.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.55</td>
    <td align="right">       91.33</td>
    <td align="right">       20.66</td>
    <td align="right">       91.33</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3235.67</td>
    <td align="right">       22.29</td>
    <td align="right">     2233.67</td>
    <td align="right">       23.96</td>
    <td align="right">      340.67</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       21.41</td>
    <td align="right">        8.17</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.29</td>
    <td align="right">      469.67</td>
    <td align="right">       25.48</td>
    <td align="right">      112.83</td>
    <td align="right">       26.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      391.33</td>
    <td align="right">       21.35</td>
    <td align="right">      127.67</td>
    <td align="right">       20.84</td>
    <td align="right">       91.67</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      368.50</td>
    <td align="right">       21.58</td>
    <td align="right">       78.83</td>
    <td align="right">       20.79</td>
    <td align="right">       55.17</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.67</td>
    <td align="right">       21.88</td>
    <td align="right">       62.00</td>
    <td align="right">       20.19</td>
    <td align="right">       51.50</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      447.83</td>
    <td align="right">       22.53</td>
    <td align="right">       21.83</td>
    <td align="right">       19.09</td>
    <td align="right">       21.83</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.67</td>
    <td align="right">       22.79</td>
    <td align="right">       24.00</td>
    <td align="right">       23.60</td>
    <td align="right">        5.67</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.33</td>
    <td align="right">       23.00</td>
    <td align="right">      160.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.00</td>
    <td align="right">       23.15</td>
    <td align="right">      428.67</td>
    <td align="right">       24.36</td>
    <td align="right">        4.17</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.67</td>
    <td align="right">       22.69</td>
    <td align="right">      444.67</td>
    <td align="right">       24.34</td>
    <td align="right">        8.00</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.17</td>
    <td align="right">       22.73</td>
    <td align="right">      357.83</td>
    <td align="right">       24.53</td>
    <td align="right">        7.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.50</td>
    <td align="right">       22.42</td>
    <td align="right">      229.67</td>
    <td align="right">       24.64</td>
    <td align="right">       20.17</td>
    <td align="right">       21.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      280.83</td>
    <td align="right">       22.47</td>
    <td align="right">       93.00</td>
    <td align="right">       24.19</td>
    <td align="right">       18.50</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      367.67</td>
    <td align="right">       21.59</td>
    <td align="right">       90.83</td>
    <td align="right">       21.04</td>
    <td align="right">       60.00</td>
    <td align="right">       18.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3168.17</td>
    <td align="right">       22.12</td>
    <td align="right">     2119.83</td>
    <td align="right">       23.75</td>
    <td align="right">      343.67</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.00</td>
    <td align="right">       21.35</td>
    <td align="right">       21.83</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      468.67</td>
    <td align="right">       23.15</td>
    <td align="right">      444.67</td>
    <td align="right">       24.64</td>
    <td align="right">       91.67</td>
    <td align="right">       24.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.17</td>
    <td align="right">       21.31</td>
    <td align="right">      147.00</td>
    <td align="right">       20.60</td>
    <td align="right">      147.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.67</td>
    <td align="right">       21.55</td>
    <td align="right">       81.67</td>
    <td align="right">       20.62</td>
    <td align="right">       81.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.00</td>
    <td align="right">       21.88</td>
    <td align="right">       34.67</td>
    <td align="right">       21.70</td>
    <td align="right">       28.17</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      390.83</td>
    <td align="right">       22.78</td>
    <td align="right">       25.33</td>
    <td align="right">       25.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.00</td>
    <td align="right">       22.93</td>
    <td align="right">       66.17</td>
    <td align="right">       24.69</td>
    <td align="right">        0.17</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.50</td>
    <td align="right">       22.95</td>
    <td align="right">      252.17</td>
    <td align="right">       24.42</td>
    <td align="right">        2.50</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.67</td>
    <td align="right">       23.67</td>
    <td align="right">      395.50</td>
    <td align="right">       24.27</td>
    <td align="right">        8.00</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.83</td>
    <td align="right">       23.83</td>
    <td align="right">      425.83</td>
    <td align="right">       24.23</td>
    <td align="right">        5.50</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.17</td>
    <td align="right">       23.27</td>
    <td align="right">      292.50</td>
    <td align="right">       24.39</td>
    <td align="right">        3.50</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.83</td>
    <td align="right">       22.95</td>
    <td align="right">       96.17</td>
    <td align="right">       24.38</td>
    <td align="right">        1.00</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.83</td>
    <td align="right">       22.38</td>
    <td align="right">       11.50</td>
    <td align="right">       23.45</td>
    <td align="right">        3.83</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.17</td>
    <td align="right">       21.49</td>
    <td align="right">      119.17</td>
    <td align="right">       20.73</td>
    <td align="right">      119.17</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3611.67</td>
    <td align="right">       22.14</td>
    <td align="right">     1947.67</td>
    <td align="right">       23.63</td>
    <td align="right">      400.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.83</td>
    <td align="right">       21.31</td>
    <td align="right">       11.50</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.17</td>
    <td align="right">       23.83</td>
    <td align="right">      425.83</td>
    <td align="right">       25.12</td>
    <td align="right">      147.00</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.35</td>
    <td align="right">      171.33</td>
    <td align="right">       20.48</td>
    <td align="right">      171.33</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.81</td>
    <td align="right">       84.67</td>
    <td align="right">       20.52</td>
    <td align="right">       84.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.67</td>
    <td align="right">       22.64</td>
    <td align="right">       12.50</td>
    <td align="right">       20.59</td>
    <td align="right">       12.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      404.83</td>
    <td align="right">       23.36</td>
    <td align="right">        0.67</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.67</td>
    <td align="right">       23.52</td>
    <td align="right">       62.67</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.50</td>
    <td align="right">       23.55</td>
    <td align="right">      256.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.33</td>
    <td align="right">       24.72</td>
    <td align="right">      465.17</td>
    <td align="right">       24.32</td>
    <td align="right">        6.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.00</td>
    <td align="right">       24.18</td>
    <td align="right">      447.83</td>
    <td align="right">       24.25</td>
    <td align="right">        3.17</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.33</td>
    <td align="right">       23.44</td>
    <td align="right">      245.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      359.50</td>
    <td align="right">       23.03</td>
    <td align="right">       58.67</td>
    <td align="right">       24.00</td>
    <td align="right">        1.33</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      474.00</td>
    <td align="right">       22.37</td>
    <td align="right">       25.17</td>
    <td align="right">       20.60</td>
    <td align="right">       25.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.32</td>
    <td align="right">      198.50</td>
    <td align="right">       20.62</td>
    <td align="right">      198.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3590.83</td>
    <td align="right">       22.35</td>
    <td align="right">     2029.00</td>
    <td align="right">       23.37</td>
    <td align="right">      503.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">       21.32</td>
    <td align="right">        0.67</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.67</td>
    <td align="right">       24.72</td>
    <td align="right">      465.17</td>
    <td align="right">       25.51</td>
    <td align="right">      198.50</td>
    <td align="right">       24.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.00</td>
    <td align="right">       21.35</td>
    <td align="right">      111.33</td>
    <td align="right">       20.47</td>
    <td align="right">      111.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      368.83</td>
    <td align="right">       21.62</td>
    <td align="right">       60.17</td>
    <td align="right">       20.64</td>
    <td align="right">       57.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      381.50</td>
    <td align="right">       22.21</td>
    <td align="right">       28.83</td>
    <td align="right">       23.23</td>
    <td align="right">       11.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      242.00</td>
    <td align="right">       22.87</td>
    <td align="right">       64.17</td>
    <td align="right">       25.13</td>
    <td align="right">        2.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      208.17</td>
    <td align="right">       23.13</td>
    <td align="right">      129.33</td>
    <td align="right">       24.85</td>
    <td align="right">       11.33</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.17</td>
    <td align="right">       23.39</td>
    <td align="right">      250.83</td>
    <td align="right">       24.49</td>
    <td align="right">       10.67</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.83</td>
    <td align="right">       24.68</td>
    <td align="right">      331.83</td>
    <td align="right">       24.56</td>
    <td align="right">       32.00</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.50</td>
    <td align="right">       23.78</td>
    <td align="right">      323.83</td>
    <td align="right">       24.40</td>
    <td align="right">       18.33</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      137.67</td>
    <td align="right">       22.92</td>
    <td align="right">      211.67</td>
    <td align="right">       24.33</td>
    <td align="right">        6.83</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      286.17</td>
    <td align="right">       22.54</td>
    <td align="right">       89.33</td>
    <td align="right">       24.44</td>
    <td align="right">        5.00</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      381.67</td>
    <td align="right">       22.05</td>
    <td align="right">       25.67</td>
    <td align="right">       22.29</td>
    <td align="right">       16.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.00</td>
    <td align="right">       21.31</td>
    <td align="right">      133.67</td>
    <td align="right">       20.55</td>
    <td align="right">      133.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3084.50</td>
    <td align="right">       22.18</td>
    <td align="right">     1760.67</td>
    <td align="right">       23.78</td>
    <td align="right">      417.67</td>
    <td align="right">       21.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.83</td>
    <td align="right">       21.31</td>
    <td align="right">       25.67</td>
    <td align="right">       20.47</td>
    <td align="right">        2.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.00</td>
    <td align="right">       24.68</td>
    <td align="right">      331.83</td>
    <td align="right">       25.13</td>
    <td align="right">      133.67</td>
    <td align="right">       26.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.17</td>
    <td align="right">       22.14</td>
    <td align="right">      167.50</td>
    <td align="right">       23.53</td>
    <td align="right">       74.00</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      286.83</td>
    <td align="right">       22.34</td>
    <td align="right">      109.83</td>
    <td align="right">       24.00</td>
    <td align="right">       32.50</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      359.50</td>
    <td align="right">       22.77</td>
    <td align="right">       38.50</td>
    <td align="right">       24.31</td>
    <td align="right">        7.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.67</td>
    <td align="right">       23.33</td>
    <td align="right">       11.83</td>
    <td align="right">       26.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      231.33</td>
    <td align="right">       23.44</td>
    <td align="right">       70.00</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.00</td>
    <td align="right">       23.43</td>
    <td align="right">      245.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.00</td>
    <td align="right">       24.65</td>
    <td align="right">      448.67</td>
    <td align="right">       24.32</td>
    <td align="right">        6.00</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.33</td>
    <td align="right">       23.99</td>
    <td align="right">      443.50</td>
    <td align="right">       24.28</td>
    <td align="right">        3.17</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       70.67</td>
    <td align="right">       23.90</td>
    <td align="right">      318.17</td>
    <td align="right">       24.44</td>
    <td align="right">       12.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      201.17</td>
    <td align="right">       23.44</td>
    <td align="right">      208.67</td>
    <td align="right">       25.02</td>
    <td align="right">       19.67</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      270.50</td>
    <td align="right">       22.97</td>
    <td align="right">      141.83</td>
    <td align="right">       25.51</td>
    <td align="right">       15.50</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.00</td>
    <td align="right">       22.23</td>
    <td align="right">      173.67</td>
    <td align="right">       23.76</td>
    <td align="right">       65.67</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2485.17</td>
    <td align="right">       22.84</td>
    <td align="right">     2377.50</td>
    <td align="right">       24.36</td>
    <td align="right">      235.83</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.00</td>
    <td align="right">       22.14</td>
    <td align="right">       11.83</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      359.50</td>
    <td align="right">       24.65</td>
    <td align="right">      448.67</td>
    <td align="right">       26.07</td>
    <td align="right">       74.00</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.17</td>
    <td align="right">       21.27</td>
    <td align="right">      151.00</td>
    <td align="right">       20.45</td>
    <td align="right">      151.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.50</td>
    <td align="right">       21.55</td>
    <td align="right">       81.33</td>
    <td align="right">       20.76</td>
    <td align="right">       76.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.83</td>
    <td align="right">       22.01</td>
    <td align="right">       43.33</td>
    <td align="right">       22.91</td>
    <td align="right">       19.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.83</td>
    <td align="right">       22.70</td>
    <td align="right">       57.00</td>
    <td align="right">       24.80</td>
    <td align="right">        1.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      314.33</td>
    <td align="right">       22.90</td>
    <td align="right">       99.50</td>
    <td align="right">       24.52</td>
    <td align="right">        4.67</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      162.00</td>
    <td align="right">       22.99</td>
    <td align="right">      235.67</td>
    <td align="right">       24.43</td>
    <td align="right">        8.17</td>
    <td align="right">       27.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.17</td>
    <td align="right">       23.30</td>
    <td align="right">      342.83</td>
    <td align="right">       24.27</td>
    <td align="right">       14.67</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.33</td>
    <td align="right">       23.03</td>
    <td align="right">      340.17</td>
    <td align="right">       24.22</td>
    <td align="right">        8.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.50</td>
    <td align="right">       22.82</td>
    <td align="right">      201.83</td>
    <td align="right">       24.30</td>
    <td align="right">        6.00</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.83</td>
    <td align="right">       22.45</td>
    <td align="right">       81.00</td>
    <td align="right">       24.23</td>
    <td align="right">        5.33</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.00</td>
    <td align="right">       21.88</td>
    <td align="right">       38.17</td>
    <td align="right">       21.49</td>
    <td align="right">       29.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.50</td>
    <td align="right">       21.29</td>
    <td align="right">      166.17</td>
    <td align="right">       20.59</td>
    <td align="right">      166.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3819.00</td>
    <td align="right">       22.08</td>
    <td align="right">     1838.00</td>
    <td align="right">       23.42</td>
    <td align="right">      491.50</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.17</td>
    <td align="right">       21.27</td>
    <td align="right">       38.17</td>
    <td align="right">       20.45</td>
    <td align="right">        1.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.17</td>
    <td align="right">       23.30</td>
    <td align="right">      342.83</td>
    <td align="right">       24.80</td>
    <td align="right">      166.17</td>
    <td align="right">       27.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.69088</td>
    <td align="right">    15.28175</td>
    <td align="right">     0.09233</td>
    <td align="right">     5.51189</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85132</td>
    <td align="right">    16.15700</td>
    <td align="right">     0.14510</td>
    <td align="right">     5.68214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99683</td>
    <td align="right">    15.73663</td>
    <td align="right">     0.19412</td>
    <td align="right">     5.96873</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13049</td>
    <td align="right">    13.87507</td>
    <td align="right">     0.23182</td>
    <td align="right">     6.32983</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11643</td>
    <td align="right">    21.58647</td>
    <td align="right">     -0.5781</td>
    <td align="right">    12.52441</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09937</td>
    <td align="right">    31.38952</td>
    <td align="right">     -0.4893</td>
    <td align="right">    10.48757</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06600</td>
    <td align="right">    40.12487</td>
    <td align="right">     -0.4305</td>
    <td align="right">     9.29145</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10306</td>
    <td align="right">    40.16995</td>
    <td align="right">     -0.4137</td>
    <td align="right">     8.95691</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15828</td>
    <td align="right">    35.57921</td>
    <td align="right">     -0.4422</td>
    <td align="right">     9.54096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14771</td>
    <td align="right">    22.27218</td>
    <td align="right">     0.31141</td>
    <td align="right">     7.33830</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11171</td>
    <td align="right">    16.24275</td>
    <td align="right">     0.23520</td>
    <td align="right">     6.35617</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81438</td>
    <td align="right">    13.26506</td>
    <td align="right">     0.11584</td>
    <td align="right">     5.50744</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.02465</td>
    <td align="right">    23.54388</td>
    <td align="right">     -0.0882</td>
    <td align="right">     7.81206</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.69088</td>
    <td align="right">    13.26506</td>
    <td align="right">     -0.5781</td>
    <td align="right">     5.50744</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15828</td>
    <td align="right">    40.16995</td>
    <td align="right">     0.31141</td>
    <td align="right">    12.52441</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06158</td>
    <td align="right">    17.64507</td>
    <td align="right">     -0.0764</td>
    <td align="right">     5.76531</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.36695</td>
    <td align="right">    18.38838</td>
    <td align="right">     0.00805</td>
    <td align="right">     5.55032</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70380</td>
    <td align="right">    17.46379</td>
    <td align="right">     0.10127</td>
    <td align="right">     5.52915</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01640</td>
    <td align="right">    14.94071</td>
    <td align="right">     0.18063</td>
    <td align="right">     5.88481</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09907</td>
    <td align="right">    22.48929</td>
    <td align="right">     -0.6234</td>
    <td align="right">    13.62018</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16439</td>
    <td align="right">    32.20295</td>
    <td align="right">     -0.5072</td>
    <td align="right">    10.74901</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22230</td>
    <td align="right">    40.82991</td>
    <td align="right">     -0.4179</td>
    <td align="right">     8.90920</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21631</td>
    <td align="right">    40.90214</td>
    <td align="right">     -0.4196</td>
    <td align="right">     8.93221</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20253</td>
    <td align="right">    36.43684</td>
    <td align="right">     -0.4746</td>
    <td align="right">    10.07818</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04781</td>
    <td align="right">    23.42332</td>
    <td align="right">     0.25330</td>
    <td align="right">     6.71711</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.76138</td>
    <td align="right">    18.03342</td>
    <td align="right">     0.11899</td>
    <td align="right">     5.60509</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.18867</td>
    <td align="right">    15.73262</td>
    <td align="right">     -0.0573</td>
    <td align="right">     5.62427</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.84066</td>
    <td align="right">    24.93858</td>
    <td align="right">     -0.1615</td>
    <td align="right">     7.76978</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06158</td>
    <td align="right">    14.94071</td>
    <td align="right">     -0.6234</td>
    <td align="right">     5.52915</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22230</td>
    <td align="right">    40.90214</td>
    <td align="right">     0.25330</td>
    <td align="right">    13.62018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.11282</td>
    <td align="right">    18.54430</td>
    <td align="right">     -0.3085</td>
    <td align="right">     8.31509</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.56585</td>
    <td align="right">    19.19881</td>
    <td align="right">     -0.1869</td>
    <td align="right">     7.04058</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.21024</td>
    <td align="right">    18.06932</td>
    <td align="right">     -0.0201</td>
    <td align="right">     5.80543</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78122</td>
    <td align="right">    15.00438</td>
    <td align="right">     0.12416</td>
    <td align="right">     5.74504</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97276</td>
    <td align="right">    22.24654</td>
    <td align="right">     -0.6617</td>
    <td align="right">    14.87270</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12543</td>
    <td align="right">    32.11474</td>
    <td align="right">     -0.5060</td>
    <td align="right">    10.77011</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23488</td>
    <td align="right">    40.73499</td>
    <td align="right">     -0.3949</td>
    <td align="right">     8.51650</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19963</td>
    <td align="right">    40.88117</td>
    <td align="right">     -0.4110</td>
    <td align="right">     8.77967</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06270</td>
    <td align="right">    36.27915</td>
    <td align="right">     -0.5206</td>
    <td align="right">    11.10208</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66514</td>
    <td align="right">    23.86740</td>
    <td align="right">     0.15440</td>
    <td align="right">     6.28925</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.04652</td>
    <td align="right">    19.20305</td>
    <td align="right">     -0.0604</td>
    <td align="right">     6.05964</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.15355</td>
    <td align="right">    16.61437</td>
    <td align="right">     -0.3112</td>
    <td align="right">     8.28691</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.43389</td>
    <td align="right">    25.29077</td>
    <td align="right">     -0.2597</td>
    <td align="right">     8.48177</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.11282</td>
    <td align="right">    15.00438</td>
    <td align="right">     -0.6617</td>
    <td align="right">     5.74504</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23488</td>
    <td align="right">    40.88117</td>
    <td align="right">     0.15440</td>
    <td align="right">    14.87270</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.78414</td>
    <td align="right">    19.35136</td>
    <td align="right">     -0.6282</td>
    <td align="right">    14.83413</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20571</td>
    <td align="right">    20.45024</td>
    <td align="right">     -0.5008</td>
    <td align="right">    11.93132</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.06893</td>
    <td align="right">    19.37713</td>
    <td align="right">     -0.2711</td>
    <td align="right">     8.13633</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.11961</td>
    <td align="right">    15.87155</td>
    <td align="right">     -0.0134</td>
    <td align="right">     6.31090</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.62455</td>
    <td align="right">    23.17580</td>
    <td align="right">     -0.7544</td>
    <td align="right">    18.76452</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02225</td>
    <td align="right">    32.41048</td>
    <td align="right">     -0.5049</td>
    <td align="right">    11.34538</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22820</td>
    <td align="right">    41.43790</td>
    <td align="right">     -0.3522</td>
    <td align="right">     8.22923</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10247</td>
    <td align="right">    41.56021</td>
    <td align="right">     -0.4071</td>
    <td align="right">     9.06939</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77496</td>
    <td align="right">    37.47347</td>
    <td align="right">     -0.5936</td>
    <td align="right">    13.57746</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.79232</td>
    <td align="right">    25.31755</td>
    <td align="right">     -0.0390</td>
    <td align="right">     6.96842</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.63061</td>
    <td align="right">    20.22032</td>
    <td align="right">     -0.3826</td>
    <td align="right">     9.75506</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.71368</td>
    <td align="right">    17.64749</td>
    <td align="right">     -0.6570</td>
    <td align="right">    15.36576</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.68358</td>
    <td align="right">    26.25011</td>
    <td align="right">     -0.4253</td>
    <td align="right">    11.19097</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.71368</td>
    <td align="right">    15.87155</td>
    <td align="right">     -0.7544</td>
    <td align="right">     6.31090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22820</td>
    <td align="right">    41.56021</td>
    <td align="right">     -0.0134</td>
    <td align="right">    18.76452</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.00843</td>
    <td align="right">    18.46739</td>
    <td align="right">     -0.5477</td>
    <td align="right">    12.66760</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.41844</td>
    <td align="right">    19.57842</td>
    <td align="right">     -0.4135</td>
    <td align="right">    10.53817</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.30525</td>
    <td align="right">    18.39739</td>
    <td align="right">     -0.1649</td>
    <td align="right">     7.68436</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45097</td>
    <td align="right">    14.82322</td>
    <td align="right">     0.13897</td>
    <td align="right">     7.35641</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70208</td>
    <td align="right">    22.37608</td>
    <td align="right">     -0.6176</td>
    <td align="right">    16.54283</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03668</td>
    <td align="right">    32.06588</td>
    <td align="right">     -0.3772</td>
    <td align="right">    10.11432</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24025</td>
    <td align="right">    40.94617</td>
    <td align="right">     -0.2344</td>
    <td align="right">     8.50967</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05621</td>
    <td align="right">    41.18494</td>
    <td align="right">     -0.3075</td>
    <td align="right">     8.99256</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67112</td>
    <td align="right">    37.10130</td>
    <td align="right">     -0.5217</td>
    <td align="right">    13.24780</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.95018</td>
    <td align="right">    24.47436</td>
    <td align="right">     0.05454</td>
    <td align="right">     7.66156</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.83610</td>
    <td align="right">    19.33084</td>
    <td align="right">     -0.2965</td>
    <td align="right">     8.50347</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.88230</td>
    <td align="right">    16.86857</td>
    <td align="right">     -0.5857</td>
    <td align="right">    13.49603</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.80697</td>
    <td align="right">    25.52793</td>
    <td align="right">     -0.3226</td>
    <td align="right">    10.44422</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.88230</td>
    <td align="right">    14.82322</td>
    <td align="right">     -0.6176</td>
    <td align="right">     7.35641</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24025</td>
    <td align="right">    41.18494</td>
    <td align="right">     0.13897</td>
    <td align="right">    16.54283</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43903</td>
    <td align="right">    17.04900</td>
    <td align="right">     -0.1772</td>
    <td align="right">    11.23411</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.61822</td>
    <td align="right">    18.15107</td>
    <td align="right">     -0.1093</td>
    <td align="right">    10.01238</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75171</td>
    <td align="right">    18.02935</td>
    <td align="right">     -0.0762</td>
    <td align="right">     7.92268</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29939</td>
    <td align="right">    15.29883</td>
    <td align="right">     0.04821</td>
    <td align="right">     6.62571</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59363</td>
    <td align="right">    23.07309</td>
    <td align="right">     -0.7540</td>
    <td align="right">    18.98736</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95286</td>
    <td align="right">    32.49205</td>
    <td align="right">     -0.5228</td>
    <td align="right">    11.98756</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19751</td>
    <td align="right">    41.43620</td>
    <td align="right">     -0.3535</td>
    <td align="right">     8.41914</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11703</td>
    <td align="right">    41.33566</td>
    <td align="right">     -0.3782</td>
    <td align="right">     8.86735</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99066</td>
    <td align="right">    36.52398</td>
    <td align="right">     -0.4604</td>
    <td align="right">    11.69434</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.65650</td>
    <td align="right">    23.34022</td>
    <td align="right">     0.22941</td>
    <td align="right">     9.46638</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.17558</td>
    <td align="right">    17.72609</td>
    <td align="right">     0.04493</td>
    <td align="right">     9.29740</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.50403</td>
    <td align="right">    15.29357</td>
    <td align="right">     -0.1584</td>
    <td align="right">    11.18823</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.36270</td>
    <td align="right">    25.04856</td>
    <td align="right">     -0.2241</td>
    <td align="right">    10.48885</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43903</td>
    <td align="right">    15.29357</td>
    <td align="right">     -0.7540</td>
    <td align="right">     6.62571</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19751</td>
    <td align="right">    41.43620</td>
    <td align="right">     0.22941</td>
    <td align="right">    18.98736</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.99266</td>
    <td align="right">    18.32412</td>
    <td align="right">     -0.5548</td>
    <td align="right">    13.87135</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.40381</td>
    <td align="right">    19.42812</td>
    <td align="right">     -0.4177</td>
    <td align="right">    11.49319</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89903</td>
    <td align="right">    18.68994</td>
    <td align="right">     -0.2590</td>
    <td align="right">     8.81728</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.81902</td>
    <td align="right">    15.42974</td>
    <td align="right">     -0.0122</td>
    <td align="right">     7.44723</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.12369</td>
    <td align="right">    23.32918</td>
    <td align="right">     -0.8114</td>
    <td align="right">    22.56937</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.59813</td>
    <td align="right">    33.03056</td>
    <td align="right">     -0.5393</td>
    <td align="right">    14.49480</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78555</td>
    <td align="right">    42.24254</td>
    <td align="right">     -0.4003</td>
    <td align="right">    10.81756</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67721</td>
    <td align="right">    42.25021</td>
    <td align="right">     -0.4440</td>
    <td align="right">    11.49012</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27512</td>
    <td align="right">    38.00242</td>
    <td align="right">     -0.6497</td>
    <td align="right">    17.16807</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.52161</td>
    <td align="right">    24.99661</td>
    <td align="right">     -0.0364</td>
    <td align="right">     7.83853</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.62533</td>
    <td align="right">    19.37601</td>
    <td align="right">     -0.3432</td>
    <td align="right">     9.81391</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.97362</td>
    <td align="right">    16.61150</td>
    <td align="right">     -0.5717</td>
    <td align="right">    14.16128</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.48274</td>
    <td align="right">    26.04155</td>
    <td align="right">     -0.4206</td>
    <td align="right">    12.51234</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.97362</td>
    <td align="right">    15.42974</td>
    <td align="right">     -0.8114</td>
    <td align="right">     7.44723</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78555</td>
    <td align="right">    42.25021</td>
    <td align="right">     -0.0122</td>
    <td align="right">    22.56937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.09500</td>
    <td align="right">    19.35560</td>
    <td align="right">     -0.5443</td>
    <td align="right">    11.89254</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31948</td>
    <td align="right">    20.54446</td>
    <td align="right">     -0.4793</td>
    <td align="right">    10.58057</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.93522</td>
    <td align="right">    19.91534</td>
    <td align="right">     -0.3208</td>
    <td align="right">     7.92569</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94719</td>
    <td align="right">    16.86373</td>
    <td align="right">     -0.0815</td>
    <td align="right">     5.89527</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55370</td>
    <td align="right">    24.26547</td>
    <td align="right">     -0.8253</td>
    <td align="right">    20.51508</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00968</td>
    <td align="right">    32.66974</td>
    <td align="right">     -0.5583</td>
    <td align="right">    12.11105</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20558</td>
    <td align="right">    41.14003</td>
    <td align="right">     -0.4039</td>
    <td align="right">     8.64955</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16863</td>
    <td align="right">    41.21477</td>
    <td align="right">     -0.4176</td>
    <td align="right">     8.87194</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08893</td>
    <td align="right">    37.14006</td>
    <td align="right">     -0.5064</td>
    <td align="right">    10.79576</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47225</td>
    <td align="right">    24.74100</td>
    <td align="right">     0.11580</td>
    <td align="right">     6.21472</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.52817</td>
    <td align="right">    19.57528</td>
    <td align="right">     -0.1714</td>
    <td align="right">     6.44805</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.28548</td>
    <td align="right">    17.17304</td>
    <td align="right">     -0.5007</td>
    <td align="right">    10.84714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.89435</td>
    <td align="right">    26.27652</td>
    <td align="right">     -0.3915</td>
    <td align="right">    10.07812</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.09500</td>
    <td align="right">    16.86373</td>
    <td align="right">     -0.8253</td>
    <td align="right">     5.89527</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20558</td>
    <td align="right">    41.21477</td>
    <td align="right">     0.11580</td>
    <td align="right">    20.51508</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.40230</td>
    <td align="right">    18.17650</td>
    <td align="right">     -0.4394</td>
    <td align="right">     9.82050</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.66118</td>
    <td align="right">    19.34011</td>
    <td align="right">     -0.3593</td>
    <td align="right">     8.78274</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.47931</td>
    <td align="right">    18.47099</td>
    <td align="right">     -0.1454</td>
    <td align="right">     6.79031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65705</td>
    <td align="right">    15.10453</td>
    <td align="right">     0.15548</td>
    <td align="right">     6.64986</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92917</td>
    <td align="right">    22.62740</td>
    <td align="right">     -0.5913</td>
    <td align="right">    14.60193</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20271</td>
    <td align="right">    31.72910</td>
    <td align="right">     -0.3690</td>
    <td align="right">     9.09250</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38729</td>
    <td align="right">    40.08895</td>
    <td align="right">     -0.2273</td>
    <td align="right">     7.31543</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27085</td>
    <td align="right">    40.35837</td>
    <td align="right">     -0.2655</td>
    <td align="right">     7.49780</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13293</td>
    <td align="right">    36.37958</td>
    <td align="right">     -0.3848</td>
    <td align="right">     9.27717</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70130</td>
    <td align="right">    23.58766</td>
    <td align="right">     0.22925</td>
    <td align="right">     7.45039</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.83247</td>
    <td align="right">    18.35508</td>
    <td align="right">     -0.0593</td>
    <td align="right">     5.97071</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.54378</td>
    <td align="right">    16.08711</td>
    <td align="right">     -0.4076</td>
    <td align="right">     9.17211</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.19322</td>
    <td align="right">    25.08524</td>
    <td align="right">     -0.2388</td>
    <td align="right">     8.54244</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.40230</td>
    <td align="right">    15.10453</td>
    <td align="right">     -0.5913</td>
    <td align="right">     5.97071</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38729</td>
    <td align="right">    40.35837</td>
    <td align="right">     0.22925</td>
    <td align="right">    14.60193</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.09140</td>
    <td align="right">    16.42631</td>
    <td align="right">     -0.1918</td>
    <td align="right">    10.85796</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15157</td>
    <td align="right">    17.83724</td>
    <td align="right">     -0.1733</td>
    <td align="right">     9.65268</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.11389</td>
    <td align="right">    18.20922</td>
    <td align="right">     -0.2036</td>
    <td align="right">     8.32539</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.66242</td>
    <td align="right">    15.59299</td>
    <td align="right">     -0.1032</td>
    <td align="right">     6.77755</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.04942</td>
    <td align="right">    23.48884</td>
    <td align="right">     -0.9548</td>
    <td align="right">    26.17337</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.84468</td>
    <td align="right">    31.69640</td>
    <td align="right">     -0.6127</td>
    <td align="right">    14.32876</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24240</td>
    <td align="right">    41.11151</td>
    <td align="right">     -0.3851</td>
    <td align="right">     8.64573</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18830</td>
    <td align="right">    41.15966</td>
    <td align="right">     -0.3799</td>
    <td align="right">     8.73875</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23308</td>
    <td align="right">    35.89976</td>
    <td align="right">     -0.3778</td>
    <td align="right">     9.67409</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.88979</td>
    <td align="right">    22.52870</td>
    <td align="right">     0.31546</td>
    <td align="right">    10.18490</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.34128</td>
    <td align="right">    16.89727</td>
    <td align="right">     0.13937</td>
    <td align="right">     8.10713</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.35065</td>
    <td align="right">    14.10033</td>
    <td align="right">     -0.1239</td>
    <td align="right">     9.87988</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.18521</td>
    <td align="right">    24.65083</td>
    <td align="right">     -0.2564</td>
    <td align="right">    10.98277</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.09140</td>
    <td align="right">    14.10033</td>
    <td align="right">     -0.9548</td>
    <td align="right">     6.77755</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24240</td>
    <td align="right">    41.15966</td>
    <td align="right">     0.31546</td>
    <td align="right">    26.17337</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.31943</td>
    <td align="right">    18.11588</td>
    <td align="right">     -0.4578</td>
    <td align="right">    10.44632</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.65056</td>
    <td align="right">    19.20882</td>
    <td align="right">     -0.3599</td>
    <td align="right">     9.13516</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.07253</td>
    <td align="right">    18.76276</td>
    <td align="right">     -0.2408</td>
    <td align="right">     7.58392</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07698</td>
    <td align="right">    15.68799</td>
    <td align="right">     0.01325</td>
    <td align="right">     6.25102</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.40023</td>
    <td align="right">    23.63030</td>
    <td align="right">     -0.7778</td>
    <td align="right">    19.83394</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88406</td>
    <td align="right">    32.56158</td>
    <td align="right">     -0.5007</td>
    <td align="right">    12.07030</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05733</td>
    <td align="right">    41.14111</td>
    <td align="right">     -0.3639</td>
    <td align="right">     8.87157</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07947</td>
    <td align="right">    41.04414</td>
    <td align="right">     -0.3535</td>
    <td align="right">     8.52157</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01092</td>
    <td align="right">    36.79384</td>
    <td align="right">     -0.4385</td>
    <td align="right">    10.24901</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45025</td>
    <td align="right">    23.90743</td>
    <td align="right">     0.17287</td>
    <td align="right">     7.08175</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.54855</td>
    <td align="right">    18.44676</td>
    <td align="right">     -0.1196</td>
    <td align="right">     6.38988</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.49719</td>
    <td align="right">    15.98175</td>
    <td align="right">     -0.4182</td>
    <td align="right">     9.73703</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.92851</td>
    <td align="right">    25.50500</td>
    <td align="right">     -0.3212</td>
    <td align="right">     9.70265</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31943</td>
    <td align="right">    15.68799</td>
    <td align="right">     -0.7778</td>
    <td align="right">     6.25102</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07947</td>
    <td align="right">    41.14111</td>
    <td align="right">     0.17287</td>
    <td align="right">    19.83394</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.34534</td>
    <td align="right">    19.15586</td>
    <td align="right">     -0.4684</td>
    <td align="right">    10.66667</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79649</td>
    <td align="right">    20.18636</td>
    <td align="right">     -0.3451</td>
    <td align="right">     8.72027</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.63736</td>
    <td align="right">    19.09670</td>
    <td align="right">     -0.1356</td>
    <td align="right">     6.46253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48348</td>
    <td align="right">    15.83702</td>
    <td align="right">     0.06705</td>
    <td align="right">     5.78689</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85600</td>
    <td align="right">    23.27150</td>
    <td align="right">     -0.6881</td>
    <td align="right">    15.98277</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12779</td>
    <td align="right">    32.28660</td>
    <td align="right">     -0.4871</td>
    <td align="right">    10.52959</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28653</td>
    <td align="right">    41.26068</td>
    <td align="right">     -0.3542</td>
    <td align="right">     8.00608</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18686</td>
    <td align="right">    41.33002</td>
    <td align="right">     -0.3966</td>
    <td align="right">     8.61995</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01119</td>
    <td align="right">    37.37335</td>
    <td align="right">     -0.5234</td>
    <td align="right">    11.34406</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31595</td>
    <td align="right">    24.94804</td>
    <td align="right">     0.08463</td>
    <td align="right">     6.33038</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.41360</td>
    <td align="right">    19.67639</td>
    <td align="right">     -0.1916</td>
    <td align="right">     6.92577</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.31588</td>
    <td align="right">    17.45970</td>
    <td align="right">     -0.4842</td>
    <td align="right">    10.78283</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.07404</td>
    <td align="right">    26.04964</td>
    <td align="right">     -0.3274</td>
    <td align="right">     9.19050</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31588</td>
    <td align="right">    15.83702</td>
    <td align="right">     -0.6881</td>
    <td align="right">     5.78689</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28653</td>
    <td align="right">    41.33002</td>
    <td align="right">     0.08463</td>
    <td align="right">    15.98277</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.33463</td>
    <td align="right">    17.60013</td>
    <td align="right">     -0.4457</td>
    <td align="right">    10.32044</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.71314</td>
    <td align="right">    18.69221</td>
    <td align="right">     -0.3284</td>
    <td align="right">     8.86046</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.45212</td>
    <td align="right">    17.67096</td>
    <td align="right">     -0.1245</td>
    <td align="right">     7.04595</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.51395</td>
    <td align="right">    14.56754</td>
    <td align="right">     0.14792</td>
    <td align="right">     7.22662</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.74387</td>
    <td align="right">    22.47066</td>
    <td align="right">     -0.6164</td>
    <td align="right">    16.60192</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.05019</td>
    <td align="right">    31.54914</td>
    <td align="right">     -0.4010</td>
    <td align="right">    10.72991</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.25421</td>
    <td align="right">    40.47353</td>
    <td align="right">     -0.2648</td>
    <td align="right">     9.14593</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.05731</td>
    <td align="right">    40.73671</td>
    <td align="right">     -0.3384</td>
    <td align="right">     9.60353</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.72859</td>
    <td align="right">    36.84132</td>
    <td align="right">     -0.5197</td>
    <td align="right">    13.10681</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.12414</td>
    <td align="right">    23.77846</td>
    <td align="right">     0.09739</td>
    <td align="right">     7.37703</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.23442</td>
    <td align="right">    18.36361</td>
    <td align="right">     -0.1892</td>
    <td align="right">     7.21634</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.29928</td>
    <td align="right">    15.99346</td>
    <td align="right">     -0.4621</td>
    <td align="right">    10.50308</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.96576</td>
    <td align="right">    24.94436</td>
    <td align="right">     -0.2873</td>
    <td align="right">     9.82103</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.29928</td>
    <td align="right">    14.56754</td>
    <td align="right">     -0.6164</td>
    <td align="right">     7.04595</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.25421</td>
    <td align="right">    40.73671</td>
    <td align="right">     0.14792</td>
    <td align="right">    16.60192</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05325</td>
    <td align="right">    16.53770</td>
    <td align="right">     -0.0103</td>
    <td align="right">     9.78164</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.18342</td>
    <td align="right">    17.61810</td>
    <td align="right">     0.03909</td>
    <td align="right">     8.71236</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20830</td>
    <td align="right">    17.56896</td>
    <td align="right">     0.03666</td>
    <td align="right">     6.82587</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63367</td>
    <td align="right">    15.20457</td>
    <td align="right">     0.12261</td>
    <td align="right">     6.18434</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82869</td>
    <td align="right">    23.14995</td>
    <td align="right">     -0.6866</td>
    <td align="right">    16.11980</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06999</td>
    <td align="right">    32.34087</td>
    <td align="right">     -0.5018</td>
    <td align="right">    11.01147</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26526</td>
    <td align="right">    41.22405</td>
    <td align="right">     -0.3528</td>
    <td align="right">     8.10383</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20635</td>
    <td align="right">    41.07052</td>
    <td align="right">     -0.3661</td>
    <td align="right">     8.34523</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21708</td>
    <td align="right">    36.39487</td>
    <td align="right">     -0.3925</td>
    <td align="right">     9.75718</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12492</td>
    <td align="right">    22.89754</td>
    <td align="right">     0.34246</td>
    <td align="right">     9.93991</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.86267</td>
    <td align="right">    16.99056</td>
    <td align="right">     0.21600</td>
    <td align="right">     9.28970</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.19847</td>
    <td align="right">    14.74466</td>
    <td align="right">     0.02777</td>
    <td align="right">     9.69755</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.74045</td>
    <td align="right">    24.71607</td>
    <td align="right">     -0.1295</td>
    <td align="right">     9.49448</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.05325</td>
    <td align="right">    14.74466</td>
    <td align="right">     -0.6866</td>
    <td align="right">     6.18434</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26526</td>
    <td align="right">    41.22405</td>
    <td align="right">     0.34246</td>
    <td align="right">    16.11980</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37826</td>
    <td align="right">    18.02701</td>
    <td align="right">     -0.4294</td>
    <td align="right">    10.59162</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.79364</td>
    <td align="right">    19.10574</td>
    <td align="right">     -0.3009</td>
    <td align="right">     9.00088</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.28142</td>
    <td align="right">    18.34988</td>
    <td align="right">     -0.1592</td>
    <td align="right">     7.32528</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12816</td>
    <td align="right">    15.34270</td>
    <td align="right">     0.05819</td>
    <td align="right">     6.83112</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.37916</td>
    <td align="right">    23.36584</td>
    <td align="right">     -0.7378</td>
    <td align="right">    19.24528</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.73752</td>
    <td align="right">    32.82804</td>
    <td align="right">     -0.5115</td>
    <td align="right">    13.07299</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87571</td>
    <td align="right">    41.93646</td>
    <td align="right">     -0.3929</td>
    <td align="right">    10.14558</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.79722</td>
    <td align="right">    41.91897</td>
    <td align="right">     -0.4231</td>
    <td align="right">    10.52859</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53758</td>
    <td align="right">    37.81726</td>
    <td align="right">     -0.5718</td>
    <td align="right">    14.24047</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92321</td>
    <td align="right">    24.62363</td>
    <td align="right">     0.06412</td>
    <td align="right">     7.17198</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.15061</td>
    <td align="right">    18.80703</td>
    <td align="right">     -0.2013</td>
    <td align="right">     7.54729</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.39524</td>
    <td align="right">    16.30368</td>
    <td align="right">     -0.4347</td>
    <td align="right">    10.61687</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.78861</td>
    <td align="right">    25.76812</td>
    <td align="right">     -0.3376</td>
    <td align="right">    10.54530</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.37826</td>
    <td align="right">    15.34270</td>
    <td align="right">     -0.7378</td>
    <td align="right">     6.83112</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87571</td>
    <td align="right">    41.93646</td>
    <td align="right">     0.06412</td>
    <td align="right">    19.24528</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.326436E+09</td>
    <td align="right"> 92553343.11</td>
    <td align="right">       21.00</td>
    <td align="right">0.326434E+09</td>
    <td align="right">     2504.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9501.40</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">     9501.40</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        3.39</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">     2617.63</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147259E+10</td>
    <td align="right">0.375151E+09</td>
    <td align="right">       31.49</td>
    <td align="right">0.147209E+10</td>
    <td align="right">   505302.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    33999.18</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    33999.18</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">      123.36</td>
    <td align="right">19-FEB-13:16</td>
    <td align="right">     7936.86</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.510217E+10</td>
    <td align="right">0.134402E+10</td>
    <td align="right">      126.00</td>
    <td align="right">0.509866E+10</td>
    <td align="right">  3508443.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    33767.10</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    33767.10</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">      309.87</td>
    <td align="right">07-MAR-18:50</td>
    <td align="right">     7894.10</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171214E+11</td>
    <td align="right">0.424202E+10</td>
    <td align="right">      233.81</td>
    <td align="right">0.170979E+11</td>
    <td align="right"> 23443268.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48425.88</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    48425.88</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1406.94</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    11541.13</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306721E+11</td>
    <td align="right">0.761570E+10</td>
    <td align="right">      326.94</td>
    <td align="right">0.297083E+11</td>
    <td align="right">0.963811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    57479.66</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    57479.66</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    12651.79</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    15394.72</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.579659E+11</td>
    <td align="right">0.156371E+11</td>
    <td align="right">      422.76</td>
    <td align="right">0.557001E+11</td>
    <td align="right">0.226578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    76457.23</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    74106.99</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    13195.93</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    25962.63</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.753662E+11</td>
    <td align="right">0.200505E+11</td>
    <td align="right">      447.64</td>
    <td align="right">0.650822E+11</td>
    <td align="right">0.102840E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    76885.43</td>
    <td align="right">31-JUL-16:50</td>
    <td align="right">    73538.21</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    28794.49</td>
    <td align="right">31-JUL-16:50</td>
    <td align="right">    24517.70</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749923E+11</td>
    <td align="right">0.191930E+11</td>
    <td align="right">      465.09</td>
    <td align="right">0.640802E+11</td>
    <td align="right">0.109121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    87052.60</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    70022.32</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">    39263.87</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    21832.76</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.517273E+11</td>
    <td align="right">0.127497E+11</td>
    <td align="right">      404.49</td>
    <td align="right">0.463874E+11</td>
    <td align="right">0.533992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    89440.13</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    63908.29</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">    37392.15</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    20593.10</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239509E+11</td>
    <td align="right">0.585768E+10</td>
    <td align="right">      258.10</td>
    <td align="right">0.225076E+11</td>
    <td align="right">0.144324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-15:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    63442.89</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    63442.89</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    17329.10</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    15989.44</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125994E+10</td>
    <td align="right">0.345689E+09</td>
    <td align="right">       51.58</td>
    <td align="right">0.122505E+10</td>
    <td align="right"> 34884917.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    21957.55</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    21957.55</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     1335.49</td>
    <td align="right">02-NOV-17:05</td>
    <td align="right">     5541.65</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339957E+12</td>
    <td align="right">0.875031E+11</td>
    <td align="right">     2788.90</td>
    <td align="right">0.308686E+12</td>
    <td align="right">0.312711E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.753662E+11</td>
    <td align="right">0.200505E+11</td>
    <td align="right">      465.09</td>
    <td align="right">0.650822E+11</td>
    <td align="right">0.109121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89440.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74106.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39263.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25962.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247495E+09</td>
    <td align="right"> 70105477.23</td>
    <td align="right">       20.83</td>
    <td align="right">0.247495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7309.42</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     7309.42</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-13:50</td>
    <td align="right">     2010.65</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117284E+10</td>
    <td align="right">0.297793E+09</td>
    <td align="right">       32.25</td>
    <td align="right">0.117281E+10</td>
    <td align="right">    32863.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    28290.56</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    28290.56</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">       49.81</td>
    <td align="right">19-FEB-12:48</td>
    <td align="right">     6460.61</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.426780E+10</td>
    <td align="right">0.111921E+10</td>
    <td align="right">      135.27</td>
    <td align="right">0.426444E+10</td>
    <td align="right">  3360431.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    26864.56</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    26864.56</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      289.54</td>
    <td align="right">20-MAR-12:00</td>
    <td align="right">     6205.97</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141739E+11</td>
    <td align="right">0.348629E+10</td>
    <td align="right">      239.45</td>
    <td align="right">0.141594E+11</td>
    <td align="right"> 14461399.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    42297.30</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    42297.30</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">      882.51</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    10077.20</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254012E+11</td>
    <td align="right">0.626380E+10</td>
    <td align="right">      335.74</td>
    <td align="right">0.246699E+11</td>
    <td align="right">0.731296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49581.08</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    49581.08</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     9760.23</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    13274.39</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477842E+11</td>
    <td align="right">0.128402E+11</td>
    <td align="right">      426.99</td>
    <td align="right">0.460851E+11</td>
    <td align="right">0.169911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    67516.45</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    63804.15</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    11764.91</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    22341.96</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.617556E+11</td>
    <td align="right">0.163853E+11</td>
    <td align="right">      448.84</td>
    <td align="right">0.533832E+11</td>
    <td align="right">0.837246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    65053.71</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    61719.55</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    30232.89</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">    20516.41</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.597846E+11</td>
    <td align="right">0.152707E+11</td>
    <td align="right">      463.81</td>
    <td align="right">0.511603E+11</td>
    <td align="right">0.862432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    69381.94</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    58067.39</td>
    <td align="right">07-AUG-15:50</td>
    <td align="right">    31372.20</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    18017.75</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399906E+11</td>
    <td align="right">0.983347E+10</td>
    <td align="right">      401.81</td>
    <td align="right">0.358651E+11</td>
    <td align="right">0.412552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71151.22</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    52338.90</td>
    <td align="right">29-SEP-14:50</td>
    <td align="right">    29850.11</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    16477.08</td>
    <td align="right">05-SEP-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181956E+11</td>
    <td align="right">0.444435E+10</td>
    <td align="right">      253.56</td>
    <td align="right">0.171261E+11</td>
    <td align="right">0.106949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    53111.32</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    50802.75</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">    11518.84</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    13170.99</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.865680E+09</td>
    <td align="right">0.238730E+09</td>
    <td align="right">       49.67</td>
    <td align="right">0.833633E+09</td>
    <td align="right"> 32047419.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14238.64</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    14238.64</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1020.83</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     3668.73</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.273640E+12</td>
    <td align="right">0.702500E+11</td>
    <td align="right">     2808.22</td>
    <td align="right">0.248968E+12</td>
    <td align="right">0.246721E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.617556E+11</td>
    <td align="right">0.163853E+11</td>
    <td align="right">      463.81</td>
    <td align="right">0.533832E+11</td>
    <td align="right">0.862432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71151.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63804.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31372.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22341.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241183E+09</td>
    <td align="right"> 68681277.30</td>
    <td align="right">       20.50</td>
    <td align="right">0.241172E+09</td>
    <td align="right">    10951.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6844.44</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">     6844.44</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">        6.10</td>
    <td align="right">05-JAN-12:50</td>
    <td align="right">     1905.79</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116433E+10</td>
    <td align="right">0.299623E+09</td>
    <td align="right">       30.79</td>
    <td align="right">0.116387E+10</td>
    <td align="right">   454937.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    28413.02</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">    28413.02</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">      107.52</td>
    <td align="right">19-FEB-13:12</td>
    <td align="right">     6654.65</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.426536E+10</td>
    <td align="right">0.113007E+10</td>
    <td align="right">      131.86</td>
    <td align="right">0.425703E+10</td>
    <td align="right">  8327141.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    27764.44</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    27764.44</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      461.29</td>
    <td align="right">20-MAR-12:02</td>
    <td align="right">     6533.96</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149868E+11</td>
    <td align="right">0.371004E+10</td>
    <td align="right">      239.55</td>
    <td align="right">0.149659E+11</td>
    <td align="right"> 20843579.66</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48317.06</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    48317.06</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1204.05</td>
    <td align="right">14-APR-20:00</td>
    <td align="right">    11511.03</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277443E+11</td>
    <td align="right">0.688480E+10</td>
    <td align="right">      337.82</td>
    <td align="right">0.269158E+11</td>
    <td align="right">0.828557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    57553.87</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    57553.87</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     9454.23</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    15407.66</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529429E+11</td>
    <td align="right">0.143380E+11</td>
    <td align="right">      424.93</td>
    <td align="right">0.511125E+11</td>
    <td align="right">0.183048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    74222.04</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    74222.04</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    10663.06</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    25986.67</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.685751E+11</td>
    <td align="right">0.183220E+11</td>
    <td align="right">      449.24</td>
    <td align="right">0.598434E+11</td>
    <td align="right">0.873175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    73943.85</td>
    <td align="right">31-JUL-15:30</td>
    <td align="right">    71899.73</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">    26728.80</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">    24080.95</td>
    <td align="right">21-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.651974E+11</td>
    <td align="right">0.167725E+11</td>
    <td align="right">      460.12</td>
    <td align="right">0.562856E+11</td>
    <td align="right">0.891179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    74285.94</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    67617.66</td>
    <td align="right">07-AUG-15:30</td>
    <td align="right">    33510.16</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    20925.83</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.423338E+11</td>
    <td align="right">0.104856E+11</td>
    <td align="right">      399.39</td>
    <td align="right">0.380242E+11</td>
    <td align="right">0.430962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    76643.95</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">    58895.52</td>
    <td align="right">29-SEP-14:40</td>
    <td align="right">    31897.69</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    17740.45</td>
    <td align="right">05-SEP-13:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185665E+11</td>
    <td align="right">0.457309E+10</td>
    <td align="right">      249.43</td>
    <td align="right">0.174661E+11</td>
    <td align="right">0.110045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    58529.82</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    55812.70</td>
    <td align="right">06-OCT-15:20</td>
    <td align="right">    11908.79</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    14505.61</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.797298E+09</td>
    <td align="right">0.222067E+09</td>
    <td align="right">       48.00</td>
    <td align="right">0.749802E+09</td>
    <td align="right"> 47496374.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13727.72</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    13727.72</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1272.95</td>
    <td align="right">09-NOV-11:00</td>
    <td align="right">     3605.12</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296815E+12</td>
    <td align="right">0.768065E+11</td>
    <td align="right">     2791.63</td>
    <td align="right">0.271025E+12</td>
    <td align="right">0.257898E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.685751E+11</td>
    <td align="right">0.183220E+11</td>
    <td align="right">      460.12</td>
    <td align="right">0.598434E+11</td>
    <td align="right">0.891179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76643.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74222.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33510.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25986.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">       69.28</td>
    <td align="right">     1585.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">      158.86</td>
    <td align="right">     1435.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">      365.88</td>
    <td align="right">     1121.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">      603.80</td>
    <td align="right">      755.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">      795.73</td>
    <td align="right">      548.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">     1193.57</td>
    <td align="right">      355.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">     1281.29</td>
    <td align="right">      240.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">     1128.49</td>
    <td align="right">      275.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">      777.85</td>
    <td align="right">      485.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">      339.83</td>
    <td align="right">      880.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">      102.86</td>
    <td align="right">     1271.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       18.58</td>
    <td align="right">     1672.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">      571.95</td>
    <td align="right">      883.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       18.58</td>
    <td align="right">      240.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">     1281.29</td>
    <td align="right">     1672.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">      581.73</td>
    <td align="right">      960.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">      800.92</td>
    <td align="right">      878.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">     1263.16</td>
    <td align="right">      689.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">     1925.26</td>
    <td align="right">      476.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">     1934.97</td>
    <td align="right">      361.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">     2330.38</td>
    <td align="right">      232.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">     2235.95</td>
    <td align="right">      158.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">     2140.13</td>
    <td align="right">      178.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">     1671.26</td>
    <td align="right">      304.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">     1259.71</td>
    <td align="right">      538.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">      788.49</td>
    <td align="right">      781.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">      536.11</td>
    <td align="right">     1016.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">     1458.61</td>
    <td align="right">      546.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">      536.11</td>
    <td align="right">      158.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">     2330.38</td>
    <td align="right">     1016.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">     3599.16</td>
    <td align="right">     1453.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">     3403.71</td>
    <td align="right">     1359.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">     2191.67</td>
    <td align="right">     1108.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">     1417.78</td>
    <td align="right">      781.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">      979.83</td>
    <td align="right">      576.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">     1188.56</td>
    <td align="right">      381.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">     1386.88</td>
    <td align="right">      252.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">     1631.20</td>
    <td align="right">      291.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">     2267.11</td>
    <td align="right">      499.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">     3267.32</td>
    <td align="right">      864.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">     3685.35</td>
    <td align="right">     1187.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">     3997.95</td>
    <td align="right">     1483.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">     2412.99</td>
    <td align="right">      850.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">      979.83</td>
    <td align="right">      252.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">     3997.95</td>
    <td align="right">     1483.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">      673.67</td>
    <td align="right">     1023.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">      972.93</td>
    <td align="right">      935.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">     1186.51</td>
    <td align="right">      738.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">     1647.76</td>
    <td align="right">      513.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">     1651.04</td>
    <td align="right">      382.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">     2009.35</td>
    <td align="right">      263.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">     1871.18</td>
    <td align="right">      171.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">     1847.79</td>
    <td align="right">      196.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">     1575.28</td>
    <td align="right">      328.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">     1288.22</td>
    <td align="right">      582.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">      819.04</td>
    <td align="right">      816.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">      630.10</td>
    <td align="right">     1057.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">     1349.01</td>
    <td align="right">      582.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">      630.10</td>
    <td align="right">      171.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">     2009.35</td>
    <td align="right">     1057.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.43</td>
    <td align="right">        0.00</td>
    <td align="right">      156.43</td>
    <td align="right">       22.29</td>
    <td align="right">      546.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.51</td>
    <td align="right">        0.00</td>
    <td align="right">      195.51</td>
    <td align="right">       55.24</td>
    <td align="right">      485.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.62</td>
    <td align="right">        0.00</td>
    <td align="right">      246.62</td>
    <td align="right">      129.57</td>
    <td align="right">      371.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.84</td>
    <td align="right">        2.64</td>
    <td align="right">      310.20</td>
    <td align="right">      211.68</td>
    <td align="right">      248.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.02</td>
    <td align="right">       21.84</td>
    <td align="right">      318.17</td>
    <td align="right">      274.68</td>
    <td align="right">      179.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.33</td>
    <td align="right">       63.12</td>
    <td align="right">      323.21</td>
    <td align="right">      404.18</td>
    <td align="right">      116.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      354.61</td>
    <td align="right">       29.43</td>
    <td align="right">      325.18</td>
    <td align="right">      432.49</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      328.99</td>
    <td align="right">        7.32</td>
    <td align="right">      321.68</td>
    <td align="right">      379.29</td>
    <td align="right">       92.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.13</td>
    <td align="right">        0.06</td>
    <td align="right">      263.06</td>
    <td align="right">      258.51</td>
    <td align="right">      170.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.35</td>
    <td align="right">        0.00</td>
    <td align="right">      196.35</td>
    <td align="right">      110.02</td>
    <td align="right">      315.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.75</td>
    <td align="right">        0.00</td>
    <td align="right">      166.75</td>
    <td align="right">       30.46</td>
    <td align="right">      457.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.15</td>
    <td align="right">        0.00</td>
    <td align="right">      133.15</td>
    <td align="right">        4.69</td>
    <td align="right">      588.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.95</td>
    <td align="right">       10.39</td>
    <td align="right">      246.56</td>
    <td align="right">      193.52</td>
    <td align="right">      303.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.15</td>
    <td align="right">        0.00</td>
    <td align="right">      133.15</td>
    <td align="right">        4.69</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      386.33</td>
    <td align="right">       63.12</td>
    <td align="right">      325.18</td>
    <td align="right">      432.49</td>
    <td align="right">      588.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.44</td>
    <td align="right">        0.00</td>
    <td align="right">      156.44</td>
    <td align="right">       22.29</td>
    <td align="right">      546.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.53</td>
    <td align="right">        0.00</td>
    <td align="right">      195.53</td>
    <td align="right">       55.24</td>
    <td align="right">      485.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.63</td>
    <td align="right">        0.00</td>
    <td align="right">      246.63</td>
    <td align="right">      129.58</td>
    <td align="right">      371.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.86</td>
    <td align="right">        2.64</td>
    <td align="right">      310.22</td>
    <td align="right">      211.69</td>
    <td align="right">      248.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.04</td>
    <td align="right">       21.84</td>
    <td align="right">      318.20</td>
    <td align="right">      274.69</td>
    <td align="right">      179.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      323.23</td>
    <td align="right">      404.20</td>
    <td align="right">      116.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      354.63</td>
    <td align="right">       29.44</td>
    <td align="right">      325.20</td>
    <td align="right">      432.52</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      329.01</td>
    <td align="right">        7.32</td>
    <td align="right">      321.70</td>
    <td align="right">      379.31</td>
    <td align="right">       92.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.15</td>
    <td align="right">        0.06</td>
    <td align="right">      263.08</td>
    <td align="right">      258.53</td>
    <td align="right">      170.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.36</td>
    <td align="right">        0.00</td>
    <td align="right">      196.36</td>
    <td align="right">      110.02</td>
    <td align="right">      315.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.76</td>
    <td align="right">        0.00</td>
    <td align="right">      166.76</td>
    <td align="right">       30.46</td>
    <td align="right">      457.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.69</td>
    <td align="right">      588.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.97</td>
    <td align="right">       10.39</td>
    <td align="right">      246.58</td>
    <td align="right">      193.53</td>
    <td align="right">      303.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.69</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      325.20</td>
    <td align="right">      432.52</td>
    <td align="right">      588.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.44</td>
    <td align="right">        0.00</td>
    <td align="right">      156.44</td>
    <td align="right">       22.29</td>
    <td align="right">      546.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.53</td>
    <td align="right">        0.00</td>
    <td align="right">      195.53</td>
    <td align="right">       55.24</td>
    <td align="right">      485.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.63</td>
    <td align="right">        0.00</td>
    <td align="right">      246.63</td>
    <td align="right">      129.58</td>
    <td align="right">      371.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.86</td>
    <td align="right">        2.64</td>
    <td align="right">      310.22</td>
    <td align="right">      211.69</td>
    <td align="right">      248.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.04</td>
    <td align="right">       21.84</td>
    <td align="right">      318.20</td>
    <td align="right">      274.69</td>
    <td align="right">      179.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      323.23</td>
    <td align="right">      404.20</td>
    <td align="right">      116.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      354.63</td>
    <td align="right">       29.44</td>
    <td align="right">      325.20</td>
    <td align="right">      432.52</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      329.01</td>
    <td align="right">        7.32</td>
    <td align="right">      321.70</td>
    <td align="right">      379.31</td>
    <td align="right">       92.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.15</td>
    <td align="right">        0.06</td>
    <td align="right">      263.08</td>
    <td align="right">      258.53</td>
    <td align="right">      170.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      196.36</td>
    <td align="right">        0.00</td>
    <td align="right">      196.36</td>
    <td align="right">      110.02</td>
    <td align="right">      315.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.76</td>
    <td align="right">        0.00</td>
    <td align="right">      166.76</td>
    <td align="right">       30.46</td>
    <td align="right">      457.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.69</td>
    <td align="right">      588.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.97</td>
    <td align="right">       10.39</td>
    <td align="right">      246.58</td>
    <td align="right">      193.53</td>
    <td align="right">      303.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.16</td>
    <td align="right">        0.00</td>
    <td align="right">      133.16</td>
    <td align="right">        4.69</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      386.35</td>
    <td align="right">       63.12</td>
    <td align="right">      325.20</td>
    <td align="right">      432.52</td>
    <td align="right">      588.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      833.59</td>
    <td align="right">      466.08</td>
    <td align="right">      367.51</td>
    <td align="right">      553.24</td>
    <td align="right">      966.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1012.69</td>
    <td align="right">      545.94</td>
    <td align="right">      466.75</td>
    <td align="right">      772.73</td>
    <td align="right">      872.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1336.00</td>
    <td align="right">      759.52</td>
    <td align="right">      576.48</td>
    <td align="right">     1225.24</td>
    <td align="right">      679.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1825.32</td>
    <td align="right">     1039.95</td>
    <td align="right">      785.37</td>
    <td align="right">     1863.92</td>
    <td align="right">      474.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1741.31</td>
    <td align="right">      992.24</td>
    <td align="right">      749.07</td>
    <td align="right">     1872.28</td>
    <td align="right">      360.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1877.12</td>
    <td align="right">     1156.23</td>
    <td align="right">      720.89</td>
    <td align="right">     2249.93</td>
    <td align="right">      233.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1737.06</td>
    <td align="right">      993.21</td>
    <td align="right">      743.86</td>
    <td align="right">     2157.16</td>
    <td align="right">      161.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1719.13</td>
    <td align="right">      947.76</td>
    <td align="right">      771.38</td>
    <td align="right">     2062.32</td>
    <td align="right">      185.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1431.10</td>
    <td align="right">      800.77</td>
    <td align="right">      630.32</td>
    <td align="right">     1603.86</td>
    <td align="right">      321.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1244.47</td>
    <td align="right">      789.56</td>
    <td align="right">      454.91</td>
    <td align="right">     1201.78</td>
    <td align="right">      569.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      972.67</td>
    <td align="right">      571.84</td>
    <td align="right">      400.83</td>
    <td align="right">      743.69</td>
    <td align="right">      821.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      788.27</td>
    <td align="right">      479.80</td>
    <td align="right">      308.47</td>
    <td align="right">      507.20</td>
    <td align="right">     1043.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1377.91</td>
    <td align="right">      796.23</td>
    <td align="right">      581.68</td>
    <td align="right">     1403.93</td>
    <td align="right">      555.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      788.27</td>
    <td align="right">      466.08</td>
    <td align="right">      308.47</td>
    <td align="right">      507.20</td>
    <td align="right">      161.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1877.12</td>
    <td align="right">     1156.23</td>
    <td align="right">      785.37</td>
    <td align="right">     2249.93</td>
    <td align="right">     1043.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.96</td>
    <td align="right">       18.43</td>
    <td align="right">       14.53</td>
    <td align="right">       21.87</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.04</td>
    <td align="right">       21.59</td>
    <td align="right">       18.46</td>
    <td align="right">       30.55</td>
    <td align="right">       34.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.82</td>
    <td align="right">       30.03</td>
    <td align="right">       22.79</td>
    <td align="right">       48.44</td>
    <td align="right">       26.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       72.17</td>
    <td align="right">       41.12</td>
    <td align="right">       31.05</td>
    <td align="right">       73.70</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.85</td>
    <td align="right">       39.23</td>
    <td align="right">       29.62</td>
    <td align="right">       74.03</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       74.22</td>
    <td align="right">       45.72</td>
    <td align="right">       28.50</td>
    <td align="right">       88.96</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.68</td>
    <td align="right">       39.27</td>
    <td align="right">       29.41</td>
    <td align="right">       85.29</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.97</td>
    <td align="right">       37.47</td>
    <td align="right">       30.50</td>
    <td align="right">       81.54</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.58</td>
    <td align="right">       31.66</td>
    <td align="right">       24.92</td>
    <td align="right">       63.41</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.21</td>
    <td align="right">       31.22</td>
    <td align="right">       17.99</td>
    <td align="right">       47.52</td>
    <td align="right">       22.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.46</td>
    <td align="right">       22.61</td>
    <td align="right">       15.85</td>
    <td align="right">       29.40</td>
    <td align="right">       32.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.17</td>
    <td align="right">       18.97</td>
    <td align="right">       12.20</td>
    <td align="right">       20.05</td>
    <td align="right">       41.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.48</td>
    <td align="right">       31.48</td>
    <td align="right">       23.00</td>
    <td align="right">       55.51</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.17</td>
    <td align="right">       18.43</td>
    <td align="right">       12.20</td>
    <td align="right">       20.05</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.22</td>
    <td align="right">       45.72</td>
    <td align="right">       31.05</td>
    <td align="right">       88.96</td>
    <td align="right">       41.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1157.02</td>
    <td align="right">      900.41</td>
    <td align="right">      256.60</td>
    <td align="right">     1207.58</td>
    <td align="right">      516.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1132.60</td>
    <td align="right">      827.52</td>
    <td align="right">      305.08</td>
    <td align="right">     1145.91</td>
    <td align="right">      474.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      834.14</td>
    <td align="right">      504.32</td>
    <td align="right">      329.82</td>
    <td align="right">      743.22</td>
    <td align="right">      374.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.32</td>
    <td align="right">      266.85</td>
    <td align="right">      383.46</td>
    <td align="right">      485.90</td>
    <td align="right">      257.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.61</td>
    <td align="right">       95.23</td>
    <td align="right">      338.38</td>
    <td align="right">      339.41</td>
    <td align="right">      185.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      321.74</td>
    <td align="right">      402.22</td>
    <td align="right">      123.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.81</td>
    <td align="right">       64.58</td>
    <td align="right">      341.22</td>
    <td align="right">      465.72</td>
    <td align="right">       82.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      558.24</td>
    <td align="right">      181.37</td>
    <td align="right">      376.87</td>
    <td align="right">      545.32</td>
    <td align="right">       99.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      772.03</td>
    <td align="right">      430.47</td>
    <td align="right">      341.56</td>
    <td align="right">      754.47</td>
    <td align="right">      180.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.83</td>
    <td align="right">      778.48</td>
    <td align="right">      278.35</td>
    <td align="right">     1089.24</td>
    <td align="right">      316.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1177.18</td>
    <td align="right">      903.62</td>
    <td align="right">      273.55</td>
    <td align="right">     1231.10</td>
    <td align="right">      435.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      219.73</td>
    <td align="right">     1339.73</td>
    <td align="right">      535.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.86</td>
    <td align="right">      501.10</td>
    <td align="right">      313.76</td>
    <td align="right">      810.78</td>
    <td align="right">      297.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      219.73</td>
    <td align="right">      339.41</td>
    <td align="right">       82.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      383.46</td>
    <td align="right">     1339.73</td>
    <td align="right">      535.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1157.02</td>
    <td align="right">      900.41</td>
    <td align="right">      256.60</td>
    <td align="right">     1207.58</td>
    <td align="right">      516.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1132.60</td>
    <td align="right">      827.52</td>
    <td align="right">      305.08</td>
    <td align="right">     1145.91</td>
    <td align="right">      474.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      834.14</td>
    <td align="right">      504.32</td>
    <td align="right">      329.82</td>
    <td align="right">      743.22</td>
    <td align="right">      374.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.32</td>
    <td align="right">      266.85</td>
    <td align="right">      383.46</td>
    <td align="right">      485.90</td>
    <td align="right">      257.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.61</td>
    <td align="right">       95.23</td>
    <td align="right">      338.38</td>
    <td align="right">      339.41</td>
    <td align="right">      185.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      321.74</td>
    <td align="right">      402.22</td>
    <td align="right">      123.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.81</td>
    <td align="right">       64.58</td>
    <td align="right">      341.22</td>
    <td align="right">      465.72</td>
    <td align="right">       82.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      558.24</td>
    <td align="right">      181.37</td>
    <td align="right">      376.87</td>
    <td align="right">      545.32</td>
    <td align="right">       99.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      772.03</td>
    <td align="right">      430.47</td>
    <td align="right">      341.56</td>
    <td align="right">      754.47</td>
    <td align="right">      180.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.83</td>
    <td align="right">      778.48</td>
    <td align="right">      278.35</td>
    <td align="right">     1089.24</td>
    <td align="right">      316.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1177.18</td>
    <td align="right">      903.62</td>
    <td align="right">      273.55</td>
    <td align="right">     1231.10</td>
    <td align="right">      435.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      219.73</td>
    <td align="right">     1339.73</td>
    <td align="right">      535.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.86</td>
    <td align="right">      501.10</td>
    <td align="right">      313.76</td>
    <td align="right">      810.78</td>
    <td align="right">      297.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      366.67</td>
    <td align="right">       44.93</td>
    <td align="right">      219.73</td>
    <td align="right">      339.41</td>
    <td align="right">       82.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1255.18</td>
    <td align="right">     1035.45</td>
    <td align="right">      383.46</td>
    <td align="right">     1339.73</td>
    <td align="right">      535.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1156.94</td>
    <td align="right">      900.36</td>
    <td align="right">      256.59</td>
    <td align="right">     1207.50</td>
    <td align="right">      516.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1132.53</td>
    <td align="right">      827.47</td>
    <td align="right">      305.06</td>
    <td align="right">     1145.84</td>
    <td align="right">      474.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      834.09</td>
    <td align="right">      504.28</td>
    <td align="right">      329.80</td>
    <td align="right">      743.18</td>
    <td align="right">      374.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      650.28</td>
    <td align="right">      266.84</td>
    <td align="right">      383.44</td>
    <td align="right">      485.87</td>
    <td align="right">      257.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.58</td>
    <td align="right">       95.22</td>
    <td align="right">      338.36</td>
    <td align="right">      339.39</td>
    <td align="right">      185.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.65</td>
    <td align="right">       44.92</td>
    <td align="right">      321.72</td>
    <td align="right">      402.20</td>
    <td align="right">      123.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.78</td>
    <td align="right">       64.58</td>
    <td align="right">      341.20</td>
    <td align="right">      465.69</td>
    <td align="right">       82.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      558.21</td>
    <td align="right">      181.36</td>
    <td align="right">      376.85</td>
    <td align="right">      545.28</td>
    <td align="right">       99.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.98</td>
    <td align="right">      430.44</td>
    <td align="right">      341.54</td>
    <td align="right">      754.43</td>
    <td align="right">      180.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.77</td>
    <td align="right">      778.43</td>
    <td align="right">      278.33</td>
    <td align="right">     1089.17</td>
    <td align="right">      316.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1177.10</td>
    <td align="right">      903.57</td>
    <td align="right">      273.54</td>
    <td align="right">     1231.02</td>
    <td align="right">      435.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.10</td>
    <td align="right">     1035.38</td>
    <td align="right">      219.72</td>
    <td align="right">     1339.64</td>
    <td align="right">      535.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.81</td>
    <td align="right">      501.07</td>
    <td align="right">      313.74</td>
    <td align="right">      810.72</td>
    <td align="right">      297.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      366.65</td>
    <td align="right">       44.92</td>
    <td align="right">      219.72</td>
    <td align="right">      339.39</td>
    <td align="right">       82.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1255.10</td>
    <td align="right">     1035.38</td>
    <td align="right">      383.44</td>
    <td align="right">     1339.64</td>
    <td align="right">      535.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      859.81</td>
    <td align="right">      490.35</td>
    <td align="right">      369.46</td>
    <td align="right">      649.61</td>
    <td align="right">     1031.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1106.73</td>
    <td align="right">      639.31</td>
    <td align="right">      467.43</td>
    <td align="right">      943.44</td>
    <td align="right">      932.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1236.26</td>
    <td align="right">      658.14</td>
    <td align="right">      578.13</td>
    <td align="right">     1154.49</td>
    <td align="right">      725.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1577.79</td>
    <td align="right">      839.75</td>
    <td align="right">      738.04</td>
    <td align="right">     1599.05</td>
    <td align="right">      507.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1495.67</td>
    <td align="right">      770.56</td>
    <td align="right">      725.11</td>
    <td align="right">     1599.50</td>
    <td align="right">      376.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1603.27</td>
    <td align="right">      894.46</td>
    <td align="right">      708.81</td>
    <td align="right">     1937.88</td>
    <td align="right">      261.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1446.23</td>
    <td align="right">      707.68</td>
    <td align="right">      738.55</td>
    <td align="right">     1803.18</td>
    <td align="right">      170.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1477.92</td>
    <td align="right">      683.58</td>
    <td align="right">      794.34</td>
    <td align="right">     1776.36</td>
    <td align="right">      201.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1335.05</td>
    <td align="right">      703.17</td>
    <td align="right">      631.88</td>
    <td align="right">     1506.04</td>
    <td align="right">      347.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1221.27</td>
    <td align="right">      759.06</td>
    <td align="right">      462.22</td>
    <td align="right">     1229.86</td>
    <td align="right">      616.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      958.72</td>
    <td align="right">      564.04</td>
    <td align="right">      394.68</td>
    <td align="right">      779.86</td>
    <td align="right">      857.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      829.19</td>
    <td align="right">      520.02</td>
    <td align="right">      309.16</td>
    <td align="right">      604.89</td>
    <td align="right">     1084.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1262.44</td>
    <td align="right">      685.52</td>
    <td align="right">      576.92</td>
    <td align="right">     1299.88</td>
    <td align="right">      591.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      829.19</td>
    <td align="right">      490.35</td>
    <td align="right">      309.16</td>
    <td align="right">      604.89</td>
    <td align="right">      170.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1603.27</td>
    <td align="right">      894.46</td>
    <td align="right">      794.34</td>
    <td align="right">     1937.88</td>
    <td align="right">     1084.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.00</td>
    <td align="right">       19.39</td>
    <td align="right">       14.61</td>
    <td align="right">       25.68</td>
    <td align="right">       40.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.76</td>
    <td align="right">       25.28</td>
    <td align="right">       18.48</td>
    <td align="right">       37.30</td>
    <td align="right">       36.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.88</td>
    <td align="right">       26.02</td>
    <td align="right">       22.86</td>
    <td align="right">       45.65</td>
    <td align="right">       28.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.38</td>
    <td align="right">       33.20</td>
    <td align="right">       29.18</td>
    <td align="right">       63.22</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.14</td>
    <td align="right">       30.47</td>
    <td align="right">       28.67</td>
    <td align="right">       63.24</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.39</td>
    <td align="right">       35.37</td>
    <td align="right">       28.03</td>
    <td align="right">       76.62</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.18</td>
    <td align="right">       27.98</td>
    <td align="right">       29.20</td>
    <td align="right">       71.30</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.44</td>
    <td align="right">       27.03</td>
    <td align="right">       31.41</td>
    <td align="right">       70.24</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.79</td>
    <td align="right">       27.80</td>
    <td align="right">       24.98</td>
    <td align="right">       59.55</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       48.29</td>
    <td align="right">       30.01</td>
    <td align="right">       18.28</td>
    <td align="right">       48.63</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.91</td>
    <td align="right">       22.30</td>
    <td align="right">       15.61</td>
    <td align="right">       30.83</td>
    <td align="right">       33.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.79</td>
    <td align="right">       20.56</td>
    <td align="right">       12.22</td>
    <td align="right">       23.92</td>
    <td align="right">       42.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.92</td>
    <td align="right">       27.10</td>
    <td align="right">       22.81</td>
    <td align="right">       51.40</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.79</td>
    <td align="right">       19.39</td>
    <td align="right">       12.22</td>
    <td align="right">       23.92</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.39</td>
    <td align="right">       35.37</td>
    <td align="right">       31.41</td>
    <td align="right">       76.62</td>
    <td align="right">       42.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">       57.12</td>
    <td align="right">     1679.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">      144.03</td>
    <td align="right">     1516.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">      351.42</td>
    <td align="right">     1182.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">      596.49</td>
    <td align="right">      792.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">      792.26</td>
    <td align="right">      570.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">     1194.46</td>
    <td align="right">      364.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">     1286.64</td>
    <td align="right">      244.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">     1132.24</td>
    <td align="right">      283.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">      774.81</td>
    <td align="right">      508.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">      329.79</td>
    <td align="right">      936.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">       88.78</td>
    <td align="right">     1364.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       13.01</td>
    <td align="right">     1780.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">      565.77</td>
    <td align="right">      932.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">       13.01</td>
    <td align="right">      244.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">     1286.64</td>
    <td align="right">     1780.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">      566.11</td>
    <td align="right">     1008.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">      786.89</td>
    <td align="right">      919.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">     1254.64</td>
    <td align="right">      717.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">     1922.57</td>
    <td align="right">      492.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">     1935.98</td>
    <td align="right">      371.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">     2334.60</td>
    <td align="right">      236.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">     2242.05</td>
    <td align="right">      159.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">     2144.89</td>
    <td align="right">      181.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">     1671.01</td>
    <td align="right">      314.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">     1252.97</td>
    <td align="right">      563.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">      773.76</td>
    <td align="right">      825.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">      523.30</td>
    <td align="right">     1073.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">     1453.72</td>
    <td align="right">      570.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">      523.30</td>
    <td align="right">      159.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">     2334.60</td>
    <td align="right">     1073.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">     3573.17</td>
    <td align="right">     1531.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">     3383.65</td>
    <td align="right">     1430.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">     2177.78</td>
    <td align="right">     1161.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">     1408.57</td>
    <td align="right">      815.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">      975.68</td>
    <td align="right">      597.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">     1189.74</td>
    <td align="right">      392.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">     1391.23</td>
    <td align="right">      256.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">     1633.55</td>
    <td align="right">      298.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">     2262.37</td>
    <td align="right">      519.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">     3252.34</td>
    <td align="right">      910.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">     3658.80</td>
    <td align="right">     1259.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">     3972.36</td>
    <td align="right">     1571.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">     2401.61</td>
    <td align="right">      892.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">      975.68</td>
    <td align="right">      256.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">     3972.36</td>
    <td align="right">     1571.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">      665.37</td>
    <td align="right">     1077.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">      964.84</td>
    <td align="right">      982.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">     1179.40</td>
    <td align="right">      773.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">     1644.00</td>
    <td align="right">      535.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">     1648.80</td>
    <td align="right">      397.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">     2010.32</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">     1873.79</td>
    <td align="right">      174.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">     1849.27</td>
    <td align="right">      200.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">     1572.05</td>
    <td align="right">      342.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">     1282.18</td>
    <td align="right">      614.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">      809.63</td>
    <td align="right">      867.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">      623.43</td>
    <td align="right">     1117.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">     1344.89</td>
    <td align="right">      611.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">      623.43</td>
    <td align="right">      174.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">     2010.32</td>
    <td align="right">     1117.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">0.185566E+09</td>
    <td align="right">0.424763E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">0.384318E+09</td>
    <td align="right">0.347172E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">0.979979E+09</td>
    <td align="right">0.300499E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">0.156506E+10</td>
    <td align="right">0.195767E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">0.213128E+10</td>
    <td align="right">0.146974E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">0.309372E+10</td>
    <td align="right">0.921709E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.343180E+10</td>
    <td align="right">0.643547E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">0.302255E+10</td>
    <td align="right">0.739126E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">0.201620E+10</td>
    <td align="right">0.125802E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">0.910206E+09</td>
    <td align="right">0.235787E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">0.266625E+09</td>
    <td align="right">0.329445E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 49752491.24</td>
    <td align="right">0.447975E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">0.180371E+11</td>
    <td align="right">0.278462E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 49752491.24</td>
    <td align="right">0.643547E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.343180E+10</td>
    <td align="right">0.447975E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">0.155810E+10</td>
    <td align="right">0.257308E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">0.193758E+10</td>
    <td align="right">0.212510E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">0.338324E+10</td>
    <td align="right">0.184642E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">0.499028E+10</td>
    <td align="right">0.123534E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">0.518264E+10</td>
    <td align="right">0.968172E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">0.604034E+10</td>
    <td align="right">0.603174E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">0.598876E+10</td>
    <td align="right">0.424175E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.573212E+10</td>
    <td align="right">0.478605E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">0.433189E+10</td>
    <td align="right">0.789321E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">0.337400E+10</td>
    <td align="right">0.144292E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">0.204376E+10</td>
    <td align="right">0.202517E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">0.143593E+10</td>
    <td align="right">0.272192E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">0.459986E+11</td>
    <td align="right">0.172334E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
