    <td align="right">0.143593E+10</td>
    <td align="right">0.424175E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.604034E+10</td>
    <td align="right">0.272192E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">0.963999E+10</td>
    <td align="right">0.389389E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">0.823425E+10</td>
    <td align="right">0.328949E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">0.587018E+10</td>
    <td align="right">0.296912E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">0.367488E+10</td>
    <td align="right">0.202570E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">0.262437E+10</td>
    <td align="right">0.154333E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">0.308076E+10</td>
    <td align="right">0.989518E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">0.371463E+10</td>
    <td align="right">0.676060E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.436901E+10</td>
    <td align="right">0.779530E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">0.587636E+10</td>
    <td align="right">0.129362E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">0.875119E+10</td>
    <td align="right">0.231570E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">0.955243E+10</td>
    <td align="right">0.307834E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.107081E+11</td>
    <td align="right">0.397346E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">0.760961E+11</td>
    <td align="right">0.268278E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.262437E+10</td>
    <td align="right">0.676060E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.107081E+11</td>
    <td align="right">0.397346E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">0.180436E+10</td>
    <td align="right">0.274097E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">0.235370E+10</td>
    <td align="right">0.226274E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">0.317794E+10</td>
    <td align="right">0.197871E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">0.427099E+10</td>
    <td align="right">0.133092E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">0.442216E+10</td>
    <td align="right">0.102541E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">0.520825E+10</td>
    <td align="right">0.683107E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">0.501178E+10</td>
    <td align="right">0.458624E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.494913E+10</td>
    <td align="right">0.525151E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">0.408314E+10</td>
    <td align="right">0.851746E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">0.345037E+10</td>
    <td align="right">0.156145E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">0.212295E+10</td>
    <td align="right">0.211662E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.168766E+10</td>
    <td align="right">0.283150E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">0.425424E+11</td>
    <td align="right">0.183669E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.168766E+10</td>
    <td align="right">0.458624E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.520825E+10</td>
    <td align="right">0.283150E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.418988E+09</td>
    <td align="right"> 59689131.35</td>
    <td align="right">0.146356E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.472988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.472988E+09</td>
    <td align="right">0.133635E+09</td>
    <td align="right">0.117462E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660537E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660537E+09</td>
    <td align="right">0.347044E+09</td>
    <td align="right">0.995977E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810879E+09</td>
    <td align="right">  6839303.10</td>
    <td align="right">0.804040E+09</td>
    <td align="right">0.548673E+09</td>
    <td align="right">0.642870E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910705E+09</td>
    <td align="right"> 58505297.46</td>
    <td align="right">0.852200E+09</td>
    <td align="right">0.735690E+09</td>
    <td align="right">0.480329E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100136E+10</td>
    <td align="right">0.163604E+09</td>
    <td align="right">0.837751E+09</td>
    <td align="right">0.104763E+10</td>
    <td align="right">0.301211E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.949790E+09</td>
    <td align="right"> 78835782.42</td>
    <td align="right">0.870954E+09</td>
    <td align="right">0.115839E+10</td>
    <td align="right">0.208908E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881171E+09</td>
    <td align="right"> 19595178.50</td>
    <td align="right">0.861576E+09</td>
    <td align="right">0.101589E+10</td>
    <td align="right">0.248539E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.682030E+09</td>
    <td align="right">   167519.12</td>
    <td align="right">0.681863E+09</td>
    <td align="right">0.670071E+09</td>
    <td align="right">0.442928E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.525901E+09</td>
    <td align="right">0.294664E+09</td>
    <td align="right">0.845958E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432208E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.432208E+09</td>
    <td align="right"> 78960033.34</td>
    <td align="right">0.118554E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356622E+09</td>
    <td align="right"> 12572981.16</td>
    <td align="right">0.157745E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810318E+10</td>
    <td align="right">0.327547E+09</td>
    <td align="right">0.777563E+10</td>
    <td align="right">0.610290E+10</td>
    <td align="right">0.956790E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.356622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356622E+09</td>
    <td align="right"> 12572981.16</td>
    <td align="right">0.208908E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100136E+10</td>
    <td align="right">0.163604E+09</td>
    <td align="right">0.870954E+09</td>
    <td align="right">0.115839E+10</td>
    <td align="right">0.157745E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.419015E+09</td>
    <td align="right"> 59692903.60</td>
    <td align="right">0.146365E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.473017E+09</td>
    <td align="right">0.133644E+09</td>
    <td align="right">0.117470E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660579E+09</td>
    <td align="right">0.347066E+09</td>
    <td align="right">0.996040E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810930E+09</td>
    <td align="right">  6839735.33</td>
    <td align="right">0.804091E+09</td>
    <td align="right">0.548707E+09</td>
    <td align="right">0.642910E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910763E+09</td>
    <td align="right"> 58508994.90</td>
    <td align="right">0.852254E+09</td>
    <td align="right">0.735737E+09</td>
    <td align="right">0.480359E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.837804E+09</td>
    <td align="right">0.104769E+10</td>
    <td align="right">0.301230E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.949850E+09</td>
    <td align="right"> 78840764.71</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115846E+10</td>
    <td align="right">0.208921E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881227E+09</td>
    <td align="right"> 19596416.89</td>
    <td align="right">0.861631E+09</td>
    <td align="right">0.101596E+10</td>
    <td align="right">0.248555E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.682073E+09</td>
    <td align="right">   167529.71</td>
    <td align="right">0.681906E+09</td>
    <td align="right">0.670113E+09</td>
    <td align="right">0.442956E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.525935E+09</td>
    <td align="right">0.294683E+09</td>
    <td align="right">0.846011E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432236E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.432236E+09</td>
    <td align="right"> 78965023.48</td>
    <td align="right">0.118562E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12573775.76</td>
    <td align="right">0.157755E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810369E+10</td>
    <td align="right">0.327568E+09</td>
    <td align="right">0.777612E+10</td>
    <td align="right">0.610329E+10</td>
    <td align="right">0.956851E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12573775.76</td>
    <td align="right">0.208921E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115846E+10</td>
    <td align="right">0.157755E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.419015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.419015E+09</td>
    <td align="right"> 59692903.60</td>
    <td align="right">0.146365E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.473017E+09</td>
    <td align="right">0.133644E+09</td>
    <td align="right">0.117470E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660579E+09</td>
    <td align="right">0.347066E+09</td>
    <td align="right">0.996040E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810930E+09</td>
    <td align="right">  6839735.33</td>
    <td align="right">0.804091E+09</td>
    <td align="right">0.548707E+09</td>
    <td align="right">0.642910E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910763E+09</td>
    <td align="right"> 58508994.90</td>
    <td align="right">0.852254E+09</td>
    <td align="right">0.735737E+09</td>
    <td align="right">0.480359E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.837804E+09</td>
    <td align="right">0.104769E+10</td>
    <td align="right">0.301230E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.949850E+09</td>
    <td align="right"> 78840764.71</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115846E+10</td>
    <td align="right">0.208921E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.881227E+09</td>
    <td align="right"> 19596416.89</td>
    <td align="right">0.861631E+09</td>
    <td align="right">0.101596E+10</td>
    <td align="right">0.248555E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.682073E+09</td>
    <td align="right">   167529.71</td>
    <td align="right">0.681906E+09</td>
    <td align="right">0.670113E+09</td>
    <td align="right">0.442956E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.525935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.525935E+09</td>
    <td align="right">0.294683E+09</td>
    <td align="right">0.846011E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432236E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.432236E+09</td>
    <td align="right"> 78965023.48</td>
    <td align="right">0.118562E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12573775.76</td>
    <td align="right">0.157755E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810369E+10</td>
    <td align="right">0.327568E+09</td>
    <td align="right">0.777612E+10</td>
    <td align="right">0.610329E+10</td>
    <td align="right">0.956851E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.356645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.356645E+09</td>
    <td align="right"> 12573775.76</td>
    <td align="right">0.208921E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100142E+10</td>
    <td align="right">0.163614E+09</td>
    <td align="right">0.871010E+09</td>
    <td align="right">0.115846E+10</td>
    <td align="right">0.157755E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223268E+10</td>
    <td align="right">0.124836E+10</td>
    <td align="right">0.984327E+09</td>
    <td align="right">0.148179E+10</td>
    <td align="right">0.258840E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244990E+10</td>
    <td align="right">0.132073E+10</td>
    <td align="right">0.112917E+10</td>
    <td align="right">0.186939E+10</td>
    <td align="right">0.211001E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357834E+10</td>
    <td align="right">0.203431E+10</td>
    <td align="right">0.154403E+10</td>
    <td align="right">0.328169E+10</td>
    <td align="right">0.182091E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.473122E+10</td>
    <td align="right">0.269554E+10</td>
    <td align="right">0.203568E+10</td>
    <td align="right">0.483129E+10</td>
    <td align="right">0.122911E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466393E+10</td>
    <td align="right">0.265763E+10</td>
    <td align="right">0.200630E+10</td>
    <td align="right">0.501470E+10</td>
    <td align="right">0.965714E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486549E+10</td>
    <td align="right">0.299694E+10</td>
    <td align="right">0.186855E+10</td>
    <td align="right">0.583182E+10</td>
    <td align="right">0.604517E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465255E+10</td>
    <td align="right">0.266020E+10</td>
    <td align="right">0.199235E+10</td>
    <td align="right">0.577774E+10</td>
    <td align="right">0.432554E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460453E+10</td>
    <td align="right">0.253847E+10</td>
    <td align="right">0.206606E+10</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.498107E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370940E+10</td>
    <td align="right">0.207561E+10</td>
    <td align="right">0.163380E+10</td>
    <td align="right">0.415719E+10</td>
    <td align="right">0.833687E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333319E+10</td>
    <td align="right">0.211476E+10</td>
    <td align="right">0.121843E+10</td>
    <td align="right">0.321884E+10</td>
    <td align="right">0.152495E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252115E+10</td>
    <td align="right">0.148220E+10</td>
    <td align="right">0.103895E+10</td>
    <td align="right">0.192766E+10</td>
    <td align="right">0.212850E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211130E+10</td>
    <td align="right">0.128509E+10</td>
    <td align="right">0.826211E+09</td>
    <td align="right">0.135849E+10</td>
    <td align="right">0.279450E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434537E+11</td>
    <td align="right">0.251098E+11</td>
    <td align="right">0.183439E+11</td>
    <td align="right">0.442743E+11</td>
    <td align="right">0.175310E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211130E+10</td>
    <td align="right">0.124836E+10</td>
    <td align="right">0.826211E+09</td>
    <td align="right">0.135849E+10</td>
    <td align="right">0.432554E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486549E+10</td>
    <td align="right">0.299694E+10</td>
    <td align="right">0.206606E+10</td>
    <td align="right">0.583182E+10</td>
    <td align="right">0.279450E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88278335.01</td>
    <td align="right"> 49358943.34</td>
    <td align="right"> 38919391.67</td>
    <td align="right"> 58588618.01</td>
    <td align="right">0.102343E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 96866785.56</td>
    <td align="right"> 52220426.03</td>
    <td align="right"> 44646359.53</td>
    <td align="right"> 73913979.52</td>
    <td align="right"> 83427823.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141484E+09</td>
    <td align="right"> 80434762.35</td>
    <td align="right"> 61049736.65</td>
    <td align="right">0.129755E+09</td>
    <td align="right"> 71997323.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187068E+09</td>
    <td align="right">0.106579E+09</td>
    <td align="right"> 80488909.54</td>
    <td align="right">0.191025E+09</td>
    <td align="right"> 48597876.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184408E+09</td>
    <td align="right">0.105080E+09</td>
    <td align="right"> 79327415.28</td>
    <td align="right">0.198277E+09</td>
    <td align="right"> 38183453.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192377E+09</td>
    <td align="right">0.118496E+09</td>
    <td align="right"> 73880921.40</td>
    <td align="right">0.230585E+09</td>
    <td align="right"> 23902050.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183958E+09</td>
    <td align="right">0.105182E+09</td>
    <td align="right"> 78775599.00</td>
    <td align="right">0.228447E+09</td>
    <td align="right"> 17102815.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182059E+09</td>
    <td align="right">0.100369E+09</td>
    <td align="right"> 81689980.43</td>
    <td align="right">0.218403E+09</td>
    <td align="right"> 19694721.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146666E+09</td>
    <td align="right"> 82067593.02</td>
    <td align="right"> 64598821.65</td>
    <td align="right">0.164372E+09</td>
    <td align="right"> 32963243.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131791E+09</td>
    <td align="right"> 83615548.40</td>
    <td align="right"> 48175663.98</td>
    <td align="right">0.127270E+09</td>
    <td align="right"> 60295111.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99684048.22</td>
    <td align="right"> 58605042.65</td>
    <td align="right"> 41079005.57</td>
    <td align="right"> 76217755.95</td>
    <td align="right"> 84158854.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83478785.57</td>
    <td align="right"> 50811145.22</td>
    <td align="right"> 32667640.35</td>
    <td align="right"> 53713507.11</td>
    <td align="right">0.110492E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171812E+10</td>
    <td align="right">0.992820E+09</td>
    <td align="right">0.725299E+09</td>
    <td align="right">0.175057E+10</td>
    <td align="right">0.693159E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 83478785.57</td>
    <td align="right"> 49358943.34</td>
    <td align="right"> 32667640.35</td>
    <td align="right"> 53713507.11</td>
    <td align="right"> 17102815.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192377E+09</td>
    <td align="right">0.118496E+09</td>
    <td align="right"> 81689980.43</td>
    <td align="right">0.230585E+09</td>
    <td align="right">0.110492E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309895E+10</td>
    <td align="right">0.241167E+10</td>
    <td align="right">0.687281E+09</td>
    <td align="right">0.323439E+10</td>
    <td align="right">0.138250E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273998E+10</td>
    <td align="right">0.200194E+10</td>
    <td align="right">0.738045E+09</td>
    <td align="right">0.277219E+10</td>
    <td align="right">0.114848E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223416E+10</td>
    <td align="right">0.135076E+10</td>
    <td align="right">0.883403E+09</td>
    <td align="right">0.199065E+10</td>
    <td align="right">0.100205E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168562E+10</td>
    <td align="right">0.691682E+09</td>
    <td align="right">0.993940E+09</td>
    <td align="right">0.125946E+10</td>
    <td align="right">0.666664E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116138E+10</td>
    <td align="right">0.255064E+09</td>
    <td align="right">0.906317E+09</td>
    <td align="right">0.909075E+09</td>
    <td align="right">0.496078E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.833956E+09</td>
    <td align="right">0.104256E+10</td>
    <td align="right">0.319828E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108691E+10</td>
    <td align="right">0.172979E+09</td>
    <td align="right">0.913930E+09</td>
    <td align="right">0.124737E+10</td>
    <td align="right">0.221009E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149520E+10</td>
    <td align="right">0.485783E+09</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.146058E+10</td>
    <td align="right">0.267168E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200110E+10</td>
    <td align="right">0.111578E+10</td>
    <td align="right">0.885320E+09</td>
    <td align="right">0.195559E+10</td>
    <td align="right">0.468089E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283062E+10</td>
    <td align="right">0.208508E+10</td>
    <td align="right">0.745535E+09</td>
    <td align="right">0.291741E+10</td>
    <td align="right">0.847437E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305124E+10</td>
    <td align="right">0.234219E+10</td>
    <td align="right">0.709052E+09</td>
    <td align="right">0.319101E+10</td>
    <td align="right">0.112942E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.358832E+10</td>
    <td align="right">0.143495E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256974E+11</td>
    <td align="right">0.158027E+11</td>
    <td align="right">0.989472E+10</td>
    <td align="right">0.255686E+11</td>
    <td align="right">0.938367E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.909075E+09</td>
    <td align="right">0.221009E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.358832E+10</td>
    <td align="right">0.143495E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309895E+10</td>
    <td align="right">0.241167E+10</td>
    <td align="right">0.687281E+09</td>
    <td align="right">0.323439E+10</td>
    <td align="right">0.138250E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273998E+10</td>
    <td align="right">0.200194E+10</td>
    <td align="right">0.738045E+09</td>
    <td align="right">0.277219E+10</td>
    <td align="right">0.114848E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223416E+10</td>
    <td align="right">0.135076E+10</td>
    <td align="right">0.883403E+09</td>
    <td align="right">0.199065E+10</td>
    <td align="right">0.100205E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168562E+10</td>
    <td align="right">0.691682E+09</td>
    <td align="right">0.993940E+09</td>
    <td align="right">0.125946E+10</td>
    <td align="right">0.666664E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116138E+10</td>
    <td align="right">0.255064E+09</td>
    <td align="right">0.906317E+09</td>
    <td align="right">0.909075E+09</td>
    <td align="right">0.496078E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.833956E+09</td>
    <td align="right">0.104256E+10</td>
    <td align="right">0.319828E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108691E+10</td>
    <td align="right">0.172979E+09</td>
    <td align="right">0.913930E+09</td>
    <td align="right">0.124737E+10</td>
    <td align="right">0.221009E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149520E+10</td>
    <td align="right">0.485783E+09</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.146058E+10</td>
    <td align="right">0.267168E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200110E+10</td>
    <td align="right">0.111578E+10</td>
    <td align="right">0.885320E+09</td>
    <td align="right">0.195559E+10</td>
    <td align="right">0.468089E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283062E+10</td>
    <td align="right">0.208508E+10</td>
    <td align="right">0.745535E+09</td>
    <td align="right">0.291741E+10</td>
    <td align="right">0.847437E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305124E+10</td>
    <td align="right">0.234219E+10</td>
    <td align="right">0.709052E+09</td>
    <td align="right">0.319101E+10</td>
    <td align="right">0.112942E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.358832E+10</td>
    <td align="right">0.143495E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256974E+11</td>
    <td align="right">0.158027E+11</td>
    <td align="right">0.989472E+10</td>
    <td align="right">0.255686E+11</td>
    <td align="right">0.938367E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.950405E+09</td>
    <td align="right">0.116449E+09</td>
    <td align="right">0.588528E+09</td>
    <td align="right">0.909075E+09</td>
    <td align="right">0.221009E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336187E+10</td>
    <td align="right">0.277334E+10</td>
    <td align="right">0.100942E+10</td>
    <td align="right">0.358832E+10</td>
    <td align="right">0.143495E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309875E+10</td>
    <td align="right">0.241152E+10</td>
    <td align="right">0.687238E+09</td>
    <td align="right">0.323418E+10</td>
    <td align="right">0.138241E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273981E+10</td>
    <td align="right">0.200181E+10</td>
    <td align="right">0.737998E+09</td>
    <td align="right">0.277201E+10</td>
    <td align="right">0.114840E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223402E+10</td>
    <td align="right">0.135068E+10</td>
    <td align="right">0.883347E+09</td>
    <td align="right">0.199053E+10</td>
    <td align="right">0.100199E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168552E+10</td>
    <td align="right">0.691639E+09</td>
    <td align="right">0.993877E+09</td>
    <td align="right">0.125938E+10</td>
    <td align="right">0.666622E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116131E+10</td>
    <td align="right">0.255048E+09</td>
    <td align="right">0.906260E+09</td>
    <td align="right">0.909017E+09</td>
    <td align="right">0.496047E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950345E+09</td>
    <td align="right">0.116442E+09</td>
    <td align="right">0.833903E+09</td>
    <td align="right">0.104249E+10</td>
    <td align="right">0.319808E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108684E+10</td>
    <td align="right">0.172968E+09</td>
    <td align="right">0.913872E+09</td>
    <td align="right">0.124729E+10</td>
    <td align="right">0.220995E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149511E+10</td>
    <td align="right">0.485752E+09</td>
    <td align="right">0.100935E+10</td>
    <td align="right">0.146049E+10</td>
    <td align="right">0.267151E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200098E+10</td>
    <td align="right">0.111571E+10</td>
    <td align="right">0.885264E+09</td>
    <td align="right">0.195547E+10</td>
    <td align="right">0.468060E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283044E+10</td>
    <td align="right">0.208495E+10</td>
    <td align="right">0.745488E+09</td>
    <td align="right">0.291723E+10</td>
    <td align="right">0.847384E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305105E+10</td>
    <td align="right">0.234204E+10</td>
    <td align="right">0.709007E+09</td>
    <td align="right">0.319080E+10</td>
    <td align="right">0.112935E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336165E+10</td>
    <td align="right">0.277316E+10</td>
    <td align="right">0.588490E+09</td>
    <td align="right">0.358810E+10</td>
    <td align="right">0.143485E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256958E+11</td>
    <td align="right">0.158017E+11</td>
    <td align="right">0.989410E+10</td>
    <td align="right">0.255670E+11</td>
    <td align="right">0.938307E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.950345E+09</td>
    <td align="right">0.116442E+09</td>
    <td align="right">0.588490E+09</td>
    <td align="right">0.909017E+09</td>
    <td align="right">0.220995E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336165E+10</td>
    <td align="right">0.277316E+10</td>
    <td align="right">0.100935E+10</td>
    <td align="right">0.358810E+10</td>
    <td align="right">0.143485E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230292E+10</td>
    <td align="right">0.131336E+10</td>
    <td align="right">0.989567E+09</td>
    <td align="right">0.173991E+10</td>
    <td align="right">0.276314E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267741E+10</td>
    <td align="right">0.154661E+10</td>
    <td align="right">0.113081E+10</td>
    <td align="right">0.228237E+10</td>
    <td align="right">0.225549E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331120E+10</td>
    <td align="right">0.176275E+10</td>
    <td align="right">0.154845E+10</td>
    <td align="right">0.309218E+10</td>
    <td align="right">0.194286E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408964E+10</td>
    <td align="right">0.217663E+10</td>
    <td align="right">0.191301E+10</td>
    <td align="right">0.414475E+10</td>
    <td align="right">0.131587E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400600E+10</td>
    <td align="right">0.206388E+10</td>
    <td align="right">0.194212E+10</td>
    <td align="right">0.428411E+10</td>
    <td align="right">0.100767E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.415567E+10</td>
    <td align="right">0.231844E+10</td>
    <td align="right">0.183723E+10</td>
    <td align="right">0.502298E+10</td>
    <td align="right">0.677107E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387357E+10</td>
    <td align="right">0.189544E+10</td>
    <td align="right">0.197813E+10</td>
    <td align="right">0.482964E+10</td>
    <td align="right">0.457116E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395846E+10</td>
    <td align="right">0.183090E+10</td>
    <td align="right">0.212757E+10</td>
    <td align="right">0.475779E+10</td>
    <td align="right">0.540830E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346045E+10</td>
    <td align="right">0.182261E+10</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.390365E+10</td>
    <td align="right">0.899856E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.327106E+10</td>
    <td align="right">0.203306E+10</td>
    <td align="right">0.123800E+10</td>
    <td align="right">0.329407E+10</td>
    <td align="right">0.165050E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248500E+10</td>
    <td align="right">0.146199E+10</td>
    <td align="right">0.102301E+10</td>
    <td align="right">0.202140E+10</td>
    <td align="right">0.222311E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222089E+10</td>
    <td align="right">0.139283E+10</td>
    <td align="right">0.828059E+09</td>
    <td align="right">0.162014E+10</td>
    <td align="right">0.290494E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398123E+11</td>
    <td align="right">0.216185E+11</td>
    <td align="right">0.181938E+11</td>
    <td align="right">0.409930E+11</td>
    <td align="right">0.186385E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222089E+10</td>
    <td align="right">0.131336E+10</td>
    <td align="right">0.828059E+09</td>
    <td align="right">0.162014E+10</td>
    <td align="right">0.457116E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415567E+10</td>
    <td align="right">0.231844E+10</td>
    <td align="right">0.212757E+10</td>
    <td align="right">0.502298E+10</td>
    <td align="right">0.290494E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 91055285.65</td>
    <td align="right"> 51928774.80</td>
    <td align="right"> 39126510.84</td>
    <td align="right"> 68794173.03</td>
    <td align="right">0.109252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105862E+09</td>
    <td align="right"> 61151252.51</td>
    <td align="right"> 44710954.67</td>
    <td align="right"> 90242543.13</td>
    <td align="right"> 89179931.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130922E+09</td>
    <td align="right"> 69697297.75</td>
    <td align="right"> 61224288.10</td>
    <td align="right">0.122261E+09</td>
    <td align="right"> 76818837.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161700E+09</td>
    <td align="right"> 86061602.28</td>
    <td align="right"> 75638497.01</td>
    <td align="right">0.163879E+09</td>
    <td align="right"> 52028227.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158393E+09</td>
    <td align="right"> 81603702.50</td>
    <td align="right"> 76789671.39</td>
    <td align="right">0.169389E+09</td>
    <td align="right"> 39842298.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164311E+09</td>
    <td align="right"> 91668776.46</td>
    <td align="right"> 72642246.56</td>
    <td align="right">0.198604E+09</td>
    <td align="right"> 26772178.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153157E+09</td>
    <td align="right"> 74943945.03</td>
    <td align="right"> 78213264.24</td>
    <td align="right">0.190959E+09</td>
    <td align="right"> 18073929.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156514E+09</td>
    <td align="right"> 72391785.16</td>
    <td align="right"> 84121832.24</td>
    <td align="right">0.188118E+09</td>
    <td align="right"> 21383928.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136823E+09</td>
    <td align="right"> 72064037.54</td>
    <td align="right"> 64758564.76</td>
    <td align="right">0.154347E+09</td>
    <td align="right"> 35579466.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129334E+09</td>
    <td align="right"> 80385107.17</td>
    <td align="right"> 48949181.29</td>
    <td align="right">0.130244E+09</td>
    <td align="right"> 65259202.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98254349.58</td>
    <td align="right"> 57805617.15</td>
    <td align="right"> 40448732.43</td>
    <td align="right"> 79923855.08</td>
    <td align="right"> 87899838.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 87811771.52</td>
    <td align="right"> 55071149.01</td>
    <td align="right"> 32740622.51</td>
    <td align="right"> 64058572.81</td>
    <td align="right">0.114859E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157414E+10</td>
    <td align="right">0.854773E+09</td>
    <td align="right">0.719364E+09</td>
    <td align="right">0.162082E+10</td>
    <td align="right">0.736948E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87811771.52</td>
    <td align="right"> 51928774.80</td>
    <td align="right"> 32740622.51</td>
    <td align="right"> 64058572.81</td>
    <td align="right"> 18073929.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164311E+09</td>
    <td align="right"> 91668776.46</td>
    <td align="right"> 84121832.24</td>
    <td align="right">0.198604E+09</td>
    <td align="right">0.114859E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">0.152996E+09</td>
    <td align="right">0.449804E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">0.348448E+09</td>
    <td align="right">0.366906E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">0.941242E+09</td>
    <td align="right">0.316755E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">0.154611E+10</td>
    <td align="right">0.205301E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">0.212199E+10</td>
    <td align="right">0.152741E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">0.309604E+10</td>
    <td align="right">0.945157E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.344613E+10</td>
    <td align="right">0.654729E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">0.303258E+10</td>
    <td align="right">0.758721E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">0.200830E+10</td>
    <td align="right">0.131712E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">0.883309E+09</td>
    <td align="right">0.250747E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">0.230106E+09</td>
    <td align="right">0.353748E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 34858003.10</td>
    <td align="right">0.476985E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">0.178421E+11</td>
    <td align="right">0.294056E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right"> 34858003.10</td>
    <td align="right">0.654729E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">0.344613E+10</td>
    <td align="right">0.476985E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">0.151626E+10</td>
    <td align="right">0.269990E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">0.190364E+10</td>
    <td align="right">0.222468E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">0.336044E+10</td>
    <td align="right">0.192220E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">0.498331E+10</td>
    <td align="right">0.127684E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">0.518533E+10</td>
    <td align="right">0.995305E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">0.605127E+10</td>
    <td align="right">0.613355E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">0.600510E+10</td>
    <td align="right">0.427901E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.574487E+10</td>
    <td align="right">0.485380E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">0.433126E+10</td>
    <td align="right">0.815815E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">0.335596E+10</td>
    <td align="right">0.150959E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">0.200558E+10</td>
    <td align="right">0.213921E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">0.140160E+10</td>
    <td align="right">0.287446E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">0.458446E+11</td>
    <td align="right">0.179846E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">0.140160E+10</td>
    <td align="right">0.427901E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">0.605127E+10</td>
    <td align="right">0.287446E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">0.957037E+10</td>
    <td align="right">0.410124E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">0.818573E+10</td>
    <td align="right">0.345994E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">0.583297E+10</td>
    <td align="right">0.311170E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">0.365102E+10</td>
    <td align="right">0.211474E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">0.261327E+10</td>
    <td align="right">0.160160E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">0.308380E+10</td>
    <td align="right">0.101716E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">0.372628E+10</td>
    <td align="right">0.687761E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.437530E+10</td>
    <td align="right">0.798988E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">0.586405E+10</td>
    <td align="right">0.134755E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">0.871107E+10</td>
    <td align="right">0.243804E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">0.948361E+10</td>
    <td align="right">0.326352E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.106396E+11</td>
    <td align="right">0.420834E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">0.757370E+11</td>
    <td align="right">0.281506E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">0.261327E+10</td>
    <td align="right">0.687761E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">0.106396E+11</td>
    <td align="right">0.420834E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.288475E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">0.233415E+10</td>
    <td align="right">0.237594E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">0.315891E+10</td>
    <td align="right">0.207092E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">0.426124E+10</td>
    <td align="right">0.138915E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">0.441615E+10</td>
    <td align="right">0.106486E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">0.521074E+10</td>
    <td align="right">0.701547E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">0.501877E+10</td>
    <td align="right">0.467639E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.495310E+10</td>
    <td align="right">0.538307E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">0.407475E+10</td>
    <td align="right">0.888748E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">0.343419E+10</td>
    <td align="right">0.164675E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">0.209855E+10</td>
    <td align="right">0.224878E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.166979E+10</td>
    <td align="right">0.299354E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">0.424125E+11</td>
    <td align="right">0.192709E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">0.166979E+10</td>
    <td align="right">0.467639E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">0.521074E+10</td>
    <td align="right">0.299354E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.28</td>
    <td align="right">     1585.88</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.86</td>
    <td align="right">     1435.07</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      365.88</td>
    <td align="right">     1121.93</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      603.80</td>
    <td align="right">      755.27</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      795.73</td>
    <td align="right">      548.74</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1193.57</td>
    <td align="right">      355.60</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1281.29</td>
    <td align="right">      240.27</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1128.49</td>
    <td align="right">      275.96</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      777.85</td>
    <td align="right">      485.35</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      339.83</td>
    <td align="right">      880.33</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.86</td>
    <td align="right">     1271.01</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.58</td>
    <td align="right">     1672.55</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      571.95</td>
    <td align="right">      883.00</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.58</td>
    <td align="right">      240.27</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1281.29</td>
    <td align="right">     1672.55</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      581.73</td>
    <td align="right">      960.68</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      800.92</td>
    <td align="right">      878.43</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1263.16</td>
    <td align="right">      689.37</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1925.26</td>
    <td align="right">      476.60</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1934.97</td>
    <td align="right">      361.47</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2330.38</td>
    <td align="right">      232.71</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2235.95</td>
    <td align="right">      158.37</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2140.13</td>
    <td align="right">      178.69</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1671.26</td>
    <td align="right">      304.52</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1259.71</td>
    <td align="right">      538.72</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.49</td>
    <td align="right">      781.32</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      536.11</td>
    <td align="right">     1016.25</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1458.61</td>
    <td align="right">      546.47</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.11</td>
    <td align="right">      158.37</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2330.38</td>
    <td align="right">     1016.25</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3599.16</td>
    <td align="right">     1453.81</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3403.71</td>
    <td align="right">     1359.74</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2191.67</td>
    <td align="right">     1108.54</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1417.78</td>
    <td align="right">      781.52</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      979.83</td>
    <td align="right">      576.22</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1188.56</td>
    <td align="right">      381.76</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1386.88</td>
    <td align="right">      252.41</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1631.20</td>
    <td align="right">      291.04</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2267.11</td>
    <td align="right">      499.08</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3267.32</td>
    <td align="right">      864.58</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3685.35</td>
    <td align="right">     1187.63</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3997.95</td>
    <td align="right">     1483.52</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2412.99</td>
    <td align="right">      850.70</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      979.83</td>
    <td align="right">      252.41</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3997.95</td>
    <td align="right">     1483.52</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      673.67</td>
    <td align="right">     1023.36</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      972.93</td>
    <td align="right">      935.33</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1186.51</td>
    <td align="right">      738.76</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1647.76</td>
    <td align="right">      513.47</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1651.04</td>
    <td align="right">      382.84</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2009.35</td>
    <td align="right">      263.54</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1871.18</td>
    <td align="right">      171.23</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1847.79</td>
    <td align="right">      196.07</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1575.28</td>
    <td align="right">      328.61</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1288.22</td>
    <td align="right">      582.98</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      819.04</td>
    <td align="right">      816.60</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      630.10</td>
    <td align="right">     1057.16</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1349.01</td>
    <td align="right">      582.41</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      630.10</td>
    <td align="right">      171.23</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2009.35</td>
    <td align="right">     1057.16</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       66.86</td>
    <td align="right">     1639.36</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      165.73</td>
    <td align="right">     1456.69</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.73</td>
    <td align="right">     1115.61</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      635.06</td>
    <td align="right">      744.09</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      824.06</td>
    <td align="right">      538.03</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1212.58</td>
    <td align="right">      348.64</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.36</td>
    <td align="right">      969.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1297.53</td>
    <td align="right">      234.00</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1137.92</td>
    <td align="right">      278.39</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      775.58</td>
    <td align="right">      512.67</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.06</td>
    <td align="right">      947.57</td>
    <td align="right">      589.07</td>
    <td align="right">        0.00</td>
    <td align="right">      589.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       91.39</td>
    <td align="right">     1372.22</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.08</td>
    <td align="right">     1766.94</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      580.59</td>
    <td align="right">      910.23</td>
    <td align="right">      770.88</td>
    <td align="right">       31.16</td>
    <td align="right">      739.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.08</td>
    <td align="right">      234.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1297.53</td>
    <td align="right">     1766.94</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.36</td>
    <td align="right">      975.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      575.11</td>
    <td align="right">     1004.61</td>
    <td align="right">      866.55</td>
    <td align="right">      484.51</td>
    <td align="right">      382.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      803.28</td>
    <td align="right">      906.68</td>
    <td align="right">     1052.73</td>
    <td align="right">      567.52</td>
    <td align="right">      485.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1273.69</td>
    <td align="right">      706.73</td>
    <td align="right">     1388.82</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1937.62</td>
    <td align="right">      492.94</td>
    <td align="right">     1897.49</td>
    <td align="right">     1081.07</td>
    <td align="right">      816.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1946.30</td>
    <td align="right">      374.81</td>
    <td align="right">     1810.16</td>
    <td align="right">     1031.48</td>
    <td align="right">      778.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2338.89</td>
    <td align="right">      242.45</td>
    <td align="right">     1951.34</td>
    <td align="right">     1201.94</td>
    <td align="right">      749.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2242.45</td>
    <td align="right">      167.88</td>
    <td align="right">     1805.75</td>
    <td align="right">     1032.48</td>
    <td align="right">      773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2143.86</td>
    <td align="right">      193.33</td>
    <td align="right">     1787.11</td>
    <td align="right">      985.23</td>
    <td align="right">      801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1667.27</td>
    <td align="right">      334.36</td>
    <td align="right">     1487.68</td>
    <td align="right">      832.44</td>
    <td align="right">      655.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1249.29</td>
    <td align="right">      591.86</td>
    <td align="right">     1293.67</td>
    <td align="right">      820.78</td>
    <td align="right">      472.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      773.10</td>
    <td align="right">      853.65</td>
    <td align="right">     1011.12</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      527.26</td>
    <td align="right">     1084.60</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1459.44</td>
    <td align="right">      577.88</td>
    <td align="right">     1432.39</td>
    <td align="right">      827.71</td>
    <td align="right">      604.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      527.26</td>
    <td align="right">      167.88</td>
    <td align="right">      819.44</td>
    <td align="right">      484.51</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2338.89</td>
    <td align="right">     1084.60</td>
    <td align="right">     1951.34</td>
    <td align="right">     1201.94</td>
    <td align="right">      816.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3622.67</td>
    <td align="right">     1548.46</td>
    <td align="right">     3470.97</td>
    <td align="right">     2701.18</td>
    <td align="right">      769.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3437.66</td>
    <td align="right">     1424.17</td>
    <td align="right">     3397.72</td>
    <td align="right">     2482.51</td>
    <td align="right">      915.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2229.62</td>
    <td align="right">     1122.35</td>
    <td align="right">     2502.37</td>
    <td align="right">     1512.92</td>
    <td align="right">      989.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1457.68</td>
    <td align="right">      771.59</td>
    <td align="right">     1950.91</td>
    <td align="right">      800.54</td>
    <td align="right">     1150.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1018.21</td>
    <td align="right">      555.63</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1206.64</td>
    <td align="right">      370.16</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.78</td>
    <td align="right">      965.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1397.12</td>
    <td align="right">      247.54</td>
    <td align="right">     1217.39</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1635.92</td>
    <td align="right">      299.24</td>
    <td align="right">     1674.70</td>
    <td align="right">      544.10</td>
    <td align="right">     1130.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2263.37</td>
    <td align="right">      541.76</td>
    <td align="right">     2316.04</td>
    <td align="right">     1291.39</td>
    <td align="right">     1024.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3267.64</td>
    <td align="right">      949.17</td>
    <td align="right">     3170.43</td>
    <td align="right">     2335.39</td>
    <td align="right">      835.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3693.22</td>
    <td align="right">     1307.18</td>
    <td align="right">     3531.46</td>
    <td align="right">     2710.81</td>
    <td align="right">      820.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4019.09</td>
    <td align="right">     1607.21</td>
    <td align="right">     3765.45</td>
    <td align="right">     3106.27</td>
    <td align="right">      659.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2432.27</td>
    <td align="right">      892.64</td>
    <td align="right">     2444.53</td>
    <td align="right">     1503.27</td>
    <td align="right">      941.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1018.21</td>
    <td align="right">      247.54</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.78</td>
    <td align="right">      659.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4019.09</td>
    <td align="right">     1607.21</td>
    <td align="right">     3765.45</td>
    <td align="right">     3106.27</td>
    <td align="right">     1150.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      675.29</td>
    <td align="right">     1072.43</td>
    <td align="right">      893.81</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      980.74</td>
    <td align="right">      969.19</td>
    <td align="right">     1150.49</td>
    <td align="right">      664.58</td>
    <td align="right">      485.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1200.13</td>
    <td align="right">      754.06</td>
    <td align="right">     1285.14</td>
    <td align="right">      684.16</td>
    <td align="right">      600.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1662.28</td>
    <td align="right">      527.74</td>
    <td align="right">     1640.18</td>
    <td align="right">      872.95</td>
    <td align="right">      767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1662.74</td>
    <td align="right">      391.10</td>
    <td align="right">     1554.81</td>
    <td align="right">      801.03</td>
    <td align="right">      753.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2014.50</td>
    <td align="right">      271.56</td>
    <td align="right">     1666.66</td>
    <td align="right">      929.83</td>
    <td align="right">      736.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1874.48</td>
    <td align="right">      177.42</td>
    <td align="right">     1503.41</td>
    <td align="right">      735.66</td>
    <td align="right">      767.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1846.59</td>
    <td align="right">      209.91</td>
    <td align="right">     1536.36</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1565.59</td>
    <td align="right">      360.89</td>
    <td align="right">     1387.84</td>
    <td align="right">      730.97</td>
    <td align="right">      656.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1278.49</td>
    <td align="right">      640.59</td>
    <td align="right">     1269.56</td>
    <td align="right">      789.07</td>
    <td align="right">      480.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.69</td>
    <td align="right">      891.59</td>
    <td align="right">      996.63</td>
    <td align="right">      586.34</td>
    <td align="right">      410.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      628.81</td>
    <td align="right">     1127.46</td>
    <td align="right">      861.97</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1351.27</td>
    <td align="right">      614.39</td>
    <td align="right">     1312.35</td>
    <td align="right">      712.62</td>
    <td align="right">      599.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      628.81</td>
    <td align="right">      177.42</td>
    <td align="right">      861.97</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2014.50</td>
    <td align="right">     1127.46</td>
    <td align="right">     1666.66</td>
    <td align="right">      929.83</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.12</td>
    <td align="right">     1679.37</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">      469.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.03</td>
    <td align="right">     1516.64</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">      586.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.42</td>
    <td align="right">     1182.63</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">      739.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      596.49</td>
    <td align="right">      792.06</td>
    <td align="right">      938.56</td>
    <td align="right">        7.92</td>
    <td align="right">      930.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      792.26</td>
    <td align="right">      570.27</td>
    <td align="right">     1020.10</td>
    <td align="right">       65.53</td>
    <td align="right">      954.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1194.46</td>
    <td align="right">      364.64</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      969.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1286.64</td>
    <td align="right">      244.45</td>
    <td align="right">     1063.88</td>
    <td align="right">       88.31</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1132.24</td>
    <td align="right">      283.27</td>
    <td align="right">      987.02</td>
    <td align="right">       21.95</td>
    <td align="right">      965.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.81</td>
    <td align="right">      508.15</td>
    <td align="right">      789.42</td>
    <td align="right">        0.19</td>
    <td align="right">      789.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.79</td>
    <td align="right">      936.18</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">      589.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.78</td>
    <td align="right">     1364.77</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">      500.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.01</td>
    <td align="right">     1780.86</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      565.77</td>
    <td align="right">      932.45</td>
    <td align="right">      770.89</td>
    <td align="right">       31.16</td>
    <td align="right">      739.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.01</td>
    <td align="right">      244.45</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">      399.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1286.64</td>
    <td align="right">     1780.86</td>
    <td align="right">     1159.03</td>
    <td align="right">      189.37</td>
    <td align="right">      975.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      566.11</td>
    <td align="right">     1008.03</td>
    <td align="right">      866.56</td>
    <td align="right">      484.52</td>
    <td align="right">      382.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      786.89</td>
    <td align="right">      919.59</td>
    <td align="right">     1052.74</td>
    <td align="right">      567.53</td>
    <td align="right">      485.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1254.64</td>
    <td align="right">      717.67</td>
    <td align="right">     1388.84</td>
    <td align="right">      789.56</td>
    <td align="right">      599.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1922.57</td>
    <td align="right">      492.61</td>
    <td align="right">     1897.50</td>
    <td align="right">     1081.08</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1935.98</td>
    <td align="right">      371.60</td>
    <td align="right">     1810.18</td>
    <td align="right">     1031.49</td>
    <td align="right">      778.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2334.60</td>
    <td align="right">      236.63</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      749.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2242.05</td>
    <td align="right">      159.76</td>
    <td align="right">     1805.76</td>
    <td align="right">     1032.49</td>
    <td align="right">      773.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2144.89</td>
    <td align="right">      181.22</td>
    <td align="right">     1787.12</td>
    <td align="right">      985.24</td>
    <td align="right">      801.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1671.01</td>
    <td align="right">      314.74</td>
    <td align="right">     1487.69</td>
    <td align="right">      832.44</td>
    <td align="right">      655.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1252.97</td>
    <td align="right">      563.62</td>
    <td align="right">     1293.68</td>
    <td align="right">      820.79</td>
    <td align="right">      472.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      773.76</td>
    <td align="right">      825.31</td>
    <td align="right">     1011.13</td>
    <td align="right">      594.45</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      523.30</td>
    <td align="right">     1073.20</td>
    <td align="right">      819.44</td>
    <td align="right">      498.77</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1453.72</td>
    <td align="right">      570.29</td>
    <td align="right">     1432.40</td>
    <td align="right">      827.72</td>
    <td align="right">      604.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      523.30</td>
    <td align="right">      159.76</td>
    <td align="right">      819.44</td>
    <td align="right">      484.52</td>
    <td align="right">      320.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2334.60</td>
    <td align="right">     1073.20</td>
    <td align="right">     1951.35</td>
    <td align="right">     1201.96</td>
    <td align="right">      816.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3573.17</td>
    <td align="right">     1531.23</td>
    <td align="right">     3470.94</td>
    <td align="right">     2701.15</td>
    <td align="right">      769.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3383.65</td>
    <td align="right">     1430.20</td>
    <td align="right">     3397.69</td>
    <td align="right">     2482.48</td>
    <td align="right">      915.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2177.78</td>
    <td align="right">     1161.77</td>
    <td align="right">     2502.35</td>
    <td align="right">     1512.90</td>
    <td align="right">      989.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1408.57</td>
    <td align="right">      815.87</td>
    <td align="right">     1950.90</td>
    <td align="right">      800.53</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      975.68</td>
    <td align="right">      597.97</td>
    <td align="right">     1300.80</td>
    <td align="right">      285.68</td>
    <td align="right">     1015.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1189.74</td>
    <td align="right">      392.42</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      965.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1391.23</td>
    <td align="right">      256.78</td>
    <td align="right">     1217.38</td>
    <td align="right">      193.74</td>
    <td align="right">     1023.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1633.55</td>
    <td align="right">      298.31</td>
    <td align="right">     1674.68</td>
    <td align="right">      544.09</td>
    <td align="right">     1130.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2262.37</td>
    <td align="right">      519.89</td>
    <td align="right">     2316.02</td>
    <td align="right">     1291.37</td>
    <td align="right">     1024.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3252.34</td>
    <td align="right">      910.26</td>
    <td align="right">     3170.40</td>
    <td align="right">     2335.37</td>
    <td align="right">      835.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3658.80</td>
    <td align="right">     1259.07</td>
    <td align="right">     3531.42</td>
    <td align="right">     2710.78</td>
    <td align="right">      820.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3972.36</td>
    <td align="right">     1571.21</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2401.61</td>
    <td align="right">      892.65</td>
    <td align="right">     2444.51</td>
    <td align="right">     1503.25</td>
    <td align="right">      941.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      975.68</td>
    <td align="right">      256.78</td>
    <td align="right">     1099.98</td>
    <td align="right">      134.77</td>
    <td align="right">      659.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3972.36</td>
    <td align="right">     1571.21</td>
    <td align="right">     3765.41</td>
    <td align="right">     3106.24</td>
    <td align="right">     1150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      665.37</td>
    <td align="right">     1077.04</td>
    <td align="right">      893.82</td>
    <td align="right">      509.74</td>
    <td align="right">      384.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      964.84</td>
    <td align="right">      982.12</td>
    <td align="right">     1150.50</td>
    <td align="right">      664.59</td>
    <td align="right">      485.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1179.40</td>
    <td align="right">      773.19</td>
    <td align="right">     1285.15</td>
    <td align="right">      684.16</td>
    <td align="right">      600.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1644.00</td>
    <td align="right">      535.94</td>
    <td align="right">     1640.19</td>
    <td align="right">      872.96</td>
    <td align="right">      767.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1648.80</td>
    <td align="right">      397.57</td>
    <td align="right">     1554.82</td>
    <td align="right">      801.04</td>
    <td align="right">      753.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2010.32</td>
    <td align="right">      270.66</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      736.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1873.79</td>
    <td align="right">      174.60</td>
    <td align="right">     1503.42</td>
    <td align="right">      735.67</td>
    <td align="right">      767.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1849.27</td>
    <td align="right">      200.98</td>
    <td align="right">     1536.37</td>
    <td align="right">      710.61</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1572.05</td>
    <td align="right">      342.88</td>
    <td align="right">     1387.85</td>
    <td align="right">      730.98</td>
    <td align="right">      656.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1282.18</td>
    <td align="right">      614.83</td>
    <td align="right">     1269.57</td>
    <td align="right">      789.08</td>
    <td align="right">      480.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      809.63</td>
    <td align="right">      867.58</td>
    <td align="right">      996.63</td>
    <td align="right">      586.35</td>
    <td align="right">      410.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      623.43</td>
    <td align="right">     1117.66</td>
    <td align="right">      861.98</td>
    <td align="right">      540.59</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1344.89</td>
    <td align="right">      611.08</td>
    <td align="right">     1312.36</td>
    <td align="right">      712.63</td>
    <td align="right">      599.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      623.43</td>
    <td align="right">      174.60</td>
    <td align="right">      861.98</td>
    <td align="right">      509.74</td>
    <td align="right">      321.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2010.32</td>
    <td align="right">     1117.66</td>
    <td align="right">     1666.67</td>
    <td align="right">      929.84</td>
    <td align="right">      825.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.185566E+09</td>
    <td align="right">0.424763E+10</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384318E+09</td>
    <td align="right">0.347172E+10</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.979979E+09</td>
    <td align="right">0.300499E+10</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156506E+10</td>
    <td align="right">0.195767E+10</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213128E+10</td>
    <td align="right">0.146974E+10</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309372E+10</td>
    <td align="right">0.921709E+09</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343180E+10</td>
    <td align="right">0.643547E+09</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302255E+10</td>
    <td align="right">0.739126E+09</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201620E+10</td>
    <td align="right">0.125802E+10</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910206E+09</td>
    <td align="right">0.235787E+10</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266625E+09</td>
    <td align="right">0.329445E+10</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49752491.24</td>
    <td align="right">0.447975E+10</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180371E+11</td>
    <td align="right">0.278462E+11</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 49752491.24</td>
    <td align="right">0.643547E+09</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343180E+10</td>
    <td align="right">0.447975E+10</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155810E+10</td>
    <td align="right">0.257308E+10</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193758E+10</td>
    <td align="right">0.212510E+10</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.338324E+10</td>
    <td align="right">0.184642E+10</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.499028E+10</td>
    <td align="right">0.123534E+10</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.518264E+10</td>
    <td align="right">0.968172E+09</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.604034E+10</td>
    <td align="right">0.603174E+09</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598876E+10</td>
    <td align="right">0.424175E+09</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573212E+10</td>
    <td align="right">0.478605E+09</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433189E+10</td>
    <td align="right">0.789321E+09</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337400E+10</td>
    <td align="right">0.144292E+10</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204376E+10</td>
    <td align="right">0.202517E+10</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143593E+10</td>
    <td align="right">0.272192E+10</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.459986E+11</td>
    <td align="right">0.172334E+11</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143593E+10</td>
    <td align="right">0.424175E+09</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.604034E+10</td>
    <td align="right">0.272192E+10</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.963999E+10</td>
    <td align="right">0.389389E+10</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.823425E+10</td>
    <td align="right">0.328949E+10</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587018E+10</td>
    <td align="right">0.296912E+10</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367488E+10</td>
    <td align="right">0.202570E+10</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262437E+10</td>
    <td align="right">0.154333E+10</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308076E+10</td>
    <td align="right">0.989518E+09</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371463E+10</td>
    <td align="right">0.676060E+09</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.436901E+10</td>
    <td align="right">0.779530E+09</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587636E+10</td>
    <td align="right">0.129362E+10</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.875119E+10</td>
    <td align="right">0.231570E+10</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.955243E+10</td>
    <td align="right">0.307834E+10</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107081E+11</td>
    <td align="right">0.397346E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.760961E+11</td>
    <td align="right">0.268278E+11</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262437E+10</td>
    <td align="right">0.676060E+09</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107081E+11</td>
    <td align="right">0.397346E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180436E+10</td>
    <td align="right">0.274097E+10</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235370E+10</td>
    <td align="right">0.226274E+10</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317794E+10</td>
    <td align="right">0.197871E+10</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427099E+10</td>
    <td align="right">0.133092E+10</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442216E+10</td>
    <td align="right">0.102541E+10</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520825E+10</td>
    <td align="right">0.683107E+09</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501178E+10</td>
    <td align="right">0.458624E+09</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494913E+10</td>
    <td align="right">0.525151E+09</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408314E+10</td>
    <td align="right">0.851746E+09</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.345037E+10</td>
    <td align="right">0.156145E+10</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212295E+10</td>
    <td align="right">0.211662E+10</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168766E+10</td>
    <td align="right">0.283150E+10</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.425424E+11</td>
    <td align="right">0.183669E+11</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168766E+10</td>
    <td align="right">0.458624E+09</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520825E+10</td>
    <td align="right">0.283150E+10</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179075E+09</td>
    <td align="right">0.439087E+10</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400923E+09</td>
    <td align="right">0.352402E+10</td>
    <td align="right">0.141902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104118E+10</td>
    <td align="right">0.298806E+10</td>
    <td align="right">0.198170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164609E+10</td>
    <td align="right">0.192869E+10</td>
    <td align="right">0.243274E+10</td>
    <td align="right"> 20518773.75</td>
    <td align="right">0.241222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220716E+10</td>
    <td align="right">0.144105E+10</td>
    <td align="right">0.273223E+10</td>
    <td align="right">0.175523E+09</td>
    <td align="right">0.255671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314301E+10</td>
    <td align="right">0.903671E+09</td>
    <td align="right">0.300419E+10</td>
    <td align="right">0.490833E+09</td>
    <td align="right">0.251336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347530E+10</td>
    <td align="right">0.626750E+09</td>
    <td align="right">0.284949E+10</td>
    <td align="right">0.236517E+09</td>
    <td align="right">0.261297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.745648E+09</td>
    <td align="right">0.264363E+10</td>
    <td align="right"> 58788012.27</td>
    <td align="right">0.258484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201030E+10</td>
    <td align="right">0.132884E+10</td>
    <td align="right">0.204618E+10</td>
    <td align="right">   502578.54</td>
    <td align="right">0.204567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.884031E+09</td>
    <td align="right">0.253798E+10</td>
    <td align="right">0.157777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236890E+09</td>
    <td align="right">0.355678E+10</td>
    <td align="right">0.129668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37720532.67</td>
    <td align="right">0.473256E+10</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183095E+11</td>
    <td align="right">0.287049E+11</td>
    <td align="right">0.243106E+11</td>
    <td align="right">0.982683E+09</td>
    <td align="right">0.233279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37720532.67</td>
    <td align="right">0.626750E+09</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347530E+10</td>
    <td align="right">0.473256E+10</td>
    <td align="right">0.300419E+10</td>
    <td align="right">0.490833E+09</td>
    <td align="right">0.261297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154038E+10</td>
    <td align="right">0.269075E+10</td>
    <td align="right">0.232096E+10</td>
    <td align="right">0.129772E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194330E+10</td>
    <td align="right">0.219344E+10</td>
    <td align="right">0.254677E+10</td>
    <td align="right">0.137295E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341144E+10</td>
    <td align="right">0.189291E+10</td>
    <td align="right">0.371983E+10</td>
    <td align="right">0.211474E+10</td>
    <td align="right">0.160508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.502231E+10</td>
    <td align="right">0.127771E+10</td>
    <td align="right">0.491829E+10</td>
    <td align="right">0.280212E+10</td>
    <td align="right">0.211617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521298E+10</td>
    <td align="right">0.100390E+10</td>
    <td align="right">0.484834E+10</td>
    <td align="right">0.276271E+10</td>
    <td align="right">0.208563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606241E+10</td>
    <td align="right">0.628419E+09</td>
    <td align="right">0.505787E+10</td>
    <td align="right">0.311544E+10</td>
    <td align="right">0.194243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.600618E+10</td>
    <td align="right">0.449657E+09</td>
    <td align="right">0.483651E+10</td>
    <td align="right">0.276539E+10</td>
    <td align="right">0.207112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574212E+10</td>
    <td align="right">0.517802E+09</td>
    <td align="right">0.478659E+10</td>
    <td align="right">0.263884E+10</td>
    <td align="right">0.214775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432156E+10</td>
    <td align="right">0.866650E+09</td>
    <td align="right">0.385607E+10</td>
    <td align="right">0.215767E+10</td>
    <td align="right">0.169839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.334611E+10</td>
    <td align="right">0.158524E+10</td>
    <td align="right">0.346498E+10</td>
    <td align="right">0.219837E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200387E+10</td>
    <td align="right">0.221266E+10</td>
    <td align="right">0.262084E+10</td>
    <td align="right">0.154081E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141220E+10</td>
    <td align="right">0.290500E+10</td>
    <td align="right">0.219478E+10</td>
    <td align="right">0.133590E+10</td>
    <td align="right">0.858879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460249E+11</td>
    <td align="right">0.182241E+11</td>
    <td align="right">0.451718E+11</td>
    <td align="right">0.261027E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141220E+10</td>
    <td align="right">0.449657E+09</td>
    <td align="right">0.219478E+10</td>
    <td align="right">0.129772E+10</td>
    <td align="right">0.858879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.606241E+10</td>
    <td align="right">0.290500E+10</td>
    <td align="right">0.505787E+10</td>
    <td align="right">0.311544E+10</td>
    <td align="right">0.214775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.970295E+10</td>
    <td align="right">0.414740E+10</td>
    <td align="right">0.929665E+10</td>
    <td align="right">0.723485E+10</td>
    <td align="right">0.206180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.831639E+10</td>
    <td align="right">0.344535E+10</td>
    <td align="right">0.821977E+10</td>
    <td align="right">0.600568E+10</td>
    <td align="right">0.221409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597183E+10</td>
    <td align="right">0.300609E+10</td>
    <td align="right">0.670235E+10</td>
    <td align="right">0.405220E+10</td>
    <td align="right">0.265015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377829E+10</td>
    <td align="right">0.199995E+10</td>
    <td align="right">0.505676E+10</td>
    <td align="right">0.207500E+10</td>
    <td align="right">0.298176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272717E+10</td>
    <td align="right">0.148820E+10</td>
    <td align="right">0.348407E+10</td>
    <td align="right">0.765176E+09</td>
    <td align="right">0.271889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312761E+10</td>
    <td align="right">0.959465E+09</td>
    <td align="right">0.285116E+10</td>
    <td align="right">0.349340E+09</td>
    <td align="right">0.250182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.374204E+10</td>
    <td align="right">0.663014E+09</td>
    <td align="right">0.326066E+10</td>
    <td align="right">0.518926E+09</td>
    <td align="right">0.274173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438165E+10</td>
    <td align="right">0.801487E+09</td>
    <td align="right">0.448551E+10</td>
    <td align="right">0.145732E+10</td>
    <td align="right">0.302819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586666E+10</td>
    <td align="right">0.140424E+10</td>
    <td align="right">0.600318E+10</td>
    <td align="right">0.334728E+10</td>
    <td align="right">0.265590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.875205E+10</td>
    <td align="right">0.254226E+10</td>
    <td align="right">0.849168E+10</td>
    <td align="right">0.625512E+10</td>
    <td align="right">0.223656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.957282E+10</td>
    <td align="right">0.338820E+10</td>
    <td align="right">0.915354E+10</td>
    <td align="right">0.702643E+10</td>
    <td align="right">0.212711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107647E+11</td>
    <td align="right">0.430474E+10</td>
    <td align="right">0.100854E+11</td>
    <td align="right">0.831984E+10</td>
    <td align="right">0.176555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767042E+11</td>
    <td align="right">0.281504E+11</td>
    <td align="right">0.770907E+11</td>
    <td align="right">0.474072E+11</td>
    <td align="right">0.296835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272717E+10</td>
    <td align="right">0.663014E+09</td>
    <td align="right">0.285116E+10</td>
    <td align="right">0.349340E+09</td>
    <td align="right">0.176555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107647E+11</td>
    <td align="right">0.430474E+10</td>
    <td align="right">0.100854E+11</td>
    <td align="right">0.831984E+10</td>
    <td align="right">0.302819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180870E+10</td>
    <td align="right">0.287239E+10</td>
    <td align="right">0.239398E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.102869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237261E+10</td>
    <td align="right">0.234467E+10</td>
    <td align="right">0.278328E+10</td>
    <td align="right">0.160776E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321444E+10</td>
    <td align="right">0.201968E+10</td>
    <td align="right">0.344212E+10</td>
    <td align="right">0.183245E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430863E+10</td>
    <td align="right">0.136790E+10</td>
    <td align="right">0.425134E+10</td>
    <td align="right">0.226269E+10</td>
    <td align="right">0.198865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445349E+10</td>
    <td align="right">0.104751E+10</td>
    <td align="right">0.416440E+10</td>
    <td align="right">0.214548E+10</td>
    <td align="right">0.201891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.522158E+10</td>
    <td align="right">0.703879E+09</td>
    <td align="right">0.431998E+10</td>
    <td align="right">0.241011E+10</td>
    <td align="right">0.190987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.502060E+10</td>
    <td align="right">0.475190E+09</td>
    <td align="right">0.402673E+10</td>
    <td align="right">0.197039E+10</td>
    <td align="right">0.205634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494591E+10</td>
    <td align="right">0.562214E+09</td>
    <td align="right">0.411498E+10</td>
    <td align="right">0.190329E+10</td>
    <td align="right">0.221169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.405800E+10</td>
    <td align="right">0.935435E+09</td>
    <td align="right">0.359727E+10</td>
    <td align="right">0.189467E+10</td>
    <td align="right">0.170260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342431E+10</td>
    <td align="right">0.171576E+10</td>
    <td align="right">0.340039E+10</td>
    <td align="right">0.211345E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210132E+10</td>
    <td align="right">0.231101E+10</td>
    <td align="right">0.258325E+10</td>
    <td align="right">0.151980E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168420E+10</td>
    <td align="right">0.301980E+10</td>
    <td align="right">0.230870E+10</td>
    <td align="right">0.144790E+10</td>
    <td align="right">0.860799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426138E+11</td>
    <td align="right">0.193754E+11</td>
    <td align="right">0.413864E+11</td>
    <td align="right">0.224733E+11</td>
    <td align="right">0.189131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168420E+10</td>
    <td align="right">0.475190E+09</td>
    <td align="right">0.230870E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.860799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522158E+10</td>
    <td align="right">0.301980E+10</td>
    <td align="right">0.431998E+10</td>
    <td align="right">0.241011E+10</td>
    <td align="right">0.221169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152996E+09</td>
    <td align="right">0.449804E+10</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348448E+09</td>
    <td align="right">0.366906E+10</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.941242E+09</td>
    <td align="right">0.316755E+10</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154611E+10</td>
    <td align="right">0.205301E+10</td>
    <td align="right">0.243275E+10</td>
    <td align="right"> 20518880.08</td>
    <td align="right">0.241223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212199E+10</td>
    <td align="right">0.152741E+10</td>
    <td align="right">0.273224E+10</td>
    <td align="right">0.175524E+09</td>
    <td align="right">0.255672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309604E+10</td>
    <td align="right">0.945157E+09</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.251337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344613E+10</td>
    <td align="right">0.654729E+09</td>
    <td align="right">0.284951E+10</td>
    <td align="right">0.236519E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303258E+10</td>
    <td align="right">0.758721E+09</td>
    <td align="right">0.264364E+10</td>
    <td align="right"> 58788316.90</td>
    <td align="right">0.258485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200830E+10</td>
    <td align="right">0.131712E+10</td>
    <td align="right">0.204619E+10</td>
    <td align="right">   502581.14</td>
    <td align="right">0.204569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.883309E+09</td>
    <td align="right">0.250747E+10</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230106E+09</td>
    <td align="right">0.353748E+10</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34858003.10</td>
    <td align="right">0.476985E+10</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178421E+11</td>
    <td align="right">0.294056E+11</td>
    <td align="right">0.243107E+11</td>
    <td align="right">0.982688E+09</td>
    <td align="right">0.233280E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34858003.10</td>
    <td align="right">0.654729E+09</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.344613E+10</td>
    <td align="right">0.476985E+10</td>
    <td align="right">0.300421E+10</td>
    <td align="right">0.490836E+09</td>
    <td align="right">0.261299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151626E+10</td>
    <td align="right">0.269990E+10</td>
    <td align="right">0.232098E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.102325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190364E+10</td>
    <td align="right">0.222468E+10</td>
    <td align="right">0.254678E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.117382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.336044E+10</td>
    <td align="right">0.192220E+10</td>
    <td align="right">0.371986E+10</td>
    <td align="right">0.211477E+10</td>
    <td align="right">0.160509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.498331E+10</td>
    <td align="right">0.127684E+10</td>
    <td align="right">0.491833E+10</td>
    <td align="right">0.280215E+10</td>
    <td align="right">0.211618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.518533E+10</td>
    <td align="right">0.995305E+09</td>
    <td align="right">0.484838E+10</td>
    <td align="right">0.276274E+10</td>
    <td align="right">0.208564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.605127E+10</td>
    <td align="right">0.613355E+09</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.194244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.600510E+10</td>
    <td align="right">0.427901E+09</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.276541E+10</td>
    <td align="right">0.207113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574487E+10</td>
    <td align="right">0.485380E+09</td>
    <td align="right">0.478662E+10</td>
    <td align="right">0.263887E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433126E+10</td>
    <td align="right">0.815815E+09</td>
    <td align="right">0.385610E+10</td>
    <td align="right">0.215770E+10</td>
    <td align="right">0.169840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335596E+10</td>
    <td align="right">0.150959E+10</td>
    <td align="right">0.346501E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.126661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200558E+10</td>
    <td align="right">0.213921E+10</td>
    <td align="right">0.262086E+10</td>
    <td align="right">0.154083E+10</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140160E+10</td>
    <td align="right">0.287446E+10</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.458446E+11</td>
    <td align="right">0.179846E+11</td>
    <td align="right">0.451722E+11</td>
    <td align="right">0.261029E+11</td>
    <td align="right">0.190692E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140160E+10</td>
    <td align="right">0.427901E+09</td>
    <td align="right">0.219479E+10</td>
    <td align="right">0.129773E+10</td>
    <td align="right">0.858883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.605127E+10</td>
    <td align="right">0.287446E+10</td>
    <td align="right">0.505791E+10</td>
    <td align="right">0.311547E+10</td>
    <td align="right">0.214776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.957037E+10</td>
    <td align="right">0.410124E+10</td>
    <td align="right">0.929655E+10</td>
    <td align="right">0.723477E+10</td>
    <td align="right">0.206179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.818573E+10</td>
    <td align="right">0.345994E+10</td>
    <td align="right">0.821968E+10</td>
    <td align="right">0.600561E+10</td>
    <td align="right">0.221407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.583297E+10</td>
    <td align="right">0.311170E+10</td>
    <td align="right">0.670229E+10</td>
    <td align="right">0.405215E+10</td>
    <td align="right">0.265014E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365102E+10</td>
    <td align="right">0.211474E+10</td>
    <td align="right">0.505672E+10</td>
    <td align="right">0.207498E+10</td>
    <td align="right">0.298174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261327E+10</td>
    <td align="right">0.160160E+10</td>
    <td align="right">0.348405E+10</td>
    <td align="right">0.765167E+09</td>
    <td align="right">0.271888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308380E+10</td>
    <td align="right">0.101716E+10</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.250181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372628E+10</td>
    <td align="right">0.687761E+09</td>
    <td align="right">0.326064E+10</td>
    <td align="right">0.518920E+09</td>
    <td align="right">0.274172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.437530E+10</td>
    <td align="right">0.798988E+09</td>
    <td align="right">0.448547E+10</td>
    <td align="right">0.145730E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586405E+10</td>
    <td align="right">0.134755E+10</td>
    <td align="right">0.600313E+10</td>
    <td align="right">0.334724E+10</td>
    <td align="right">0.265589E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.871107E+10</td>
    <td align="right">0.243804E+10</td>
    <td align="right">0.849159E+10</td>
    <td align="right">0.625505E+10</td>
    <td align="right">0.223654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.948361E+10</td>
    <td align="right">0.326352E+10</td>
    <td align="right">0.915344E+10</td>
    <td align="right">0.702635E+10</td>
    <td align="right">0.212710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106396E+11</td>
    <td align="right">0.420834E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.757370E+11</td>
    <td align="right">0.281506E+11</td>
    <td align="right">0.770900E+11</td>
    <td align="right">0.474066E+11</td>
    <td align="right">0.296834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261327E+10</td>
    <td align="right">0.687761E+09</td>
    <td align="right">0.285114E+10</td>
    <td align="right">0.349336E+09</td>
    <td align="right">0.176553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106396E+11</td>
    <td align="right">0.420834E+10</td>
    <td align="right">0.100853E+11</td>
    <td align="right">0.831974E+10</td>
    <td align="right">0.302817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.288475E+10</td>
    <td align="right">0.239400E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.102870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233415E+10</td>
    <td align="right">0.237594E+10</td>
    <td align="right">0.278330E+10</td>
    <td align="right">0.160777E+10</td>
    <td align="right">0.117552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315891E+10</td>
    <td align="right">0.207092E+10</td>
    <td align="right">0.344215E+10</td>
    <td align="right">0.183246E+10</td>
    <td align="right">0.160968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426124E+10</td>
    <td align="right">0.138915E+10</td>
    <td align="right">0.425137E+10</td>
    <td align="right">0.226271E+10</td>
    <td align="right">0.198866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441615E+10</td>
    <td align="right">0.106486E+10</td>
    <td align="right">0.416443E+10</td>
    <td align="right">0.214551E+10</td>
    <td align="right">0.201892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521074E+10</td>
    <td align="right">0.701547E+09</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.190988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501877E+10</td>
    <td align="right">0.467639E+09</td>
    <td align="right">0.402676E+10</td>
    <td align="right">0.197041E+10</td>
    <td align="right">0.205635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.495310E+10</td>
    <td align="right">0.538307E+09</td>
    <td align="right">0.411501E+10</td>
    <td align="right">0.190331E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407475E+10</td>
    <td align="right">0.888748E+09</td>
    <td align="right">0.359730E+10</td>
    <td align="right">0.189469E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343419E+10</td>
    <td align="right">0.164675E+10</td>
    <td align="right">0.340042E+10</td>
    <td align="right">0.211347E+10</td>
    <td align="right">0.128695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209855E+10</td>
    <td align="right">0.224878E+10</td>
    <td align="right">0.258327E+10</td>
    <td align="right">0.151981E+10</td>
    <td align="right">0.106346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166979E+10</td>
    <td align="right">0.299354E+10</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.144792E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424125E+11</td>
    <td align="right">0.192709E+11</td>
    <td align="right">0.413867E+11</td>
    <td align="right">0.224735E+11</td>
    <td align="right">0.189132E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166979E+10</td>
    <td align="right">0.467639E+09</td>
    <td align="right">0.230872E+10</td>
    <td align="right">0.136530E+10</td>
    <td align="right">0.860803E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521074E+10</td>
    <td align="right">0.299354E+10</td>
    <td align="right">0.432001E+10</td>
    <td align="right">0.241013E+10</td>
    <td align="right">0.221170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.60</td>
    <td align="right">        -1.2</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.29</td>
    <td align="right">       -12.5</td>
    <td align="right">       38.91</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.28</td>
    <td align="right">        0.20</td>
    <td align="right">        -5.8</td>
    <td align="right">        3.80</td>
    <td align="right">       -10.7</td>
    <td align="right">       48.21</td>
    <td align="right">      247.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.76</td>
    <td align="right">        2.66</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.72</td>
    <td align="right">        -6.1</td>
    <td align="right">       66.36</td>
    <td align="right">      249.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.90</td>
    <td align="right">        4.69</td>
    <td align="right">        -6.4</td>
    <td align="right">        4.61</td>
    <td align="right">        -1.8</td>
    <td align="right">       81.54</td>
    <td align="right">      308.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.82</td>
    <td align="right">        8.40</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.68</td>
    <td align="right">        3.61</td>
    <td align="right">       77.67</td>
    <td align="right">      310.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.21</td>
    <td align="right">       12.39</td>
    <td align="right">        4.15</td>
    <td align="right">        4.28</td>
    <td align="right">        9.16</td>
    <td align="right">       70.88</td>
    <td align="right">      348.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.63</td>
    <td align="right">       16.11</td>
    <td align="right">       10.74</td>
    <td align="right">        4.00</td>
    <td align="right">       14.07</td>
    <td align="right">       80.74</td>
    <td align="right">      308.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.08</td>
    <td align="right">       15.38</td>
    <td align="right">       10.38</td>
    <td align="right">        3.96</td>
    <td align="right">       13.00</td>
    <td align="right">       86.20</td>
    <td align="right">      290.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.49</td>
    <td align="right">       12.86</td>
    <td align="right">        7.70</td>
    <td align="right">        3.48</td>
    <td align="right">        8.21</td>
    <td align="right">       67.00</td>
    <td align="right">      274.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.71</td>
    <td align="right">        6.72</td>
    <td align="right">        -0.1</td>
    <td align="right">        3.54</td>
    <td align="right">        -0.8</td>
    <td align="right">       42.11</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.96</td>
    <td align="right">        1.78</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.43</td>
    <td align="right">        -7.6</td>
    <td align="right">       39.44</td>
    <td align="right">      239.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.68</td>
    <td align="right">        6.53</td>
    <td align="right">        -0.6</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.3</td>
    <td align="right">       60.60</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.63</td>
    <td align="right">       16.11</td>
    <td align="right">       10.74</td>
    <td align="right">        4.72</td>
    <td align="right">       14.07</td>
    <td align="right">       86.20</td>
    <td align="right">      348.57</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">        5.80</td>
    <td align="right">        -6.7</td>
    <td align="right">        5.20</td>
    <td align="right">        -2.3</td>
    <td align="right">       27.00</td>
    <td align="right">      880.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">        7.83</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">        9.65</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.10</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">       10.28</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.20</td>
    <td align="right">        7.55</td>
    <td align="right">       95.00</td>
    <td align="right">      507.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">19-MAY-15:20</td>
    <td align="right">       12.68</td>
    <td align="right">        -1.5</td>
    <td align="right">        8.93</td>
    <td align="right">       13.33</td>
    <td align="right">      108.33</td>
    <td align="right">      887.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       14.11</td>
    <td align="right">        -8.9</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">       70.00</td>
    <td align="right">      888.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">22-JUL-14:00</td>
    <td align="right">       16.67</td>
    <td align="right">        3.30</td>
    <td align="right">        5.20</td>
    <td align="right">       24.16</td>
    <td align="right">       99.00</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.00</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       16.27</td>
    <td align="right">        4.40</td>
    <td align="right">        2.60</td>
    <td align="right">       19.52</td>
    <td align="right">      113.00</td>
    <td align="right">      840.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.80</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       16.73</td>
    <td align="right">        7.80</td>
    <td align="right">        3.60</td>
    <td align="right">       21.78</td>
    <td align="right">      263.50</td>
    <td align="right">      532.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.90</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">       13.23</td>
    <td align="right">        1.70</td>
    <td align="right">        4.10</td>
    <td align="right">       15.94</td>
    <td align="right">       85.00</td>
    <td align="right">      435.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.40</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">        9.79</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">        3.99</td>
    <td align="right">        -8.3</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.5</td>
    <td align="right">       40.50</td>
    <td align="right">      792.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.99</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -2.5</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        7.80</td>
    <td align="right">       10.80</td>
    <td align="right">       24.16</td>
    <td align="right">      263.50</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.3</td>
    <td align="right">20-JAN-01:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -6.7</td>
    <td align="right">04-FEB-06:10</td>
    <td align="right">        -8.1</td>
    <td align="right">       -11.7</td>
    <td align="right">        5.10</td>
    <td align="right">       -25.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -9.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.6</td>
    <td align="right">       17.00</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">06-APR-05:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.9</td>
    <td align="right">       28.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">07-MAY-04:00</td>
    <td align="right">        -0.7</td>
    <td align="right">        -8.3</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.80</td>
    <td align="right">09-JUN-04:40</td>
    <td align="right">        5.53</td>
    <td align="right">        3.30</td>
    <td align="right">        4.83</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.10</td>
    <td align="right">08-JUL-02:00</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.80</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       10.76</td>
    <td align="right">        9.40</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.7</td>
    <td align="right">       24.50</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.60</td>
    <td align="right">09-SEP-05:00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.40</td>
    <td align="right">        2.10</td>
    <td align="right">        -2.5</td>
    <td align="right">       15.50</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">26-OCT-04:10</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.42</td>
    <td align="right">       -17.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        -6.7</td>
    <td align="right">       -11.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -22.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -9.4</td>
    <td align="right">15-DEC-04:00</td>
    <td align="right">       -11.9</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -9.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.9</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        5.10</td>
    <td align="right">        4.72</td>
    <td align="right">       28.00</td>
    <td align="right">      434.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.82</td>
    <td align="right">05-JAN-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.10</td>
    <td align="right">        -0.1</td>
    <td align="right">       62.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.83</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.65</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.92</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">        -0.6</td>
    <td align="right">        8.20</td>
    <td align="right">       17.21</td>
    <td align="right">      237.00</td>
    <td align="right">      154.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.05</td>
    <td align="right">22-MAY-12:30</td>
    <td align="right">       28.60</td>
    <td align="right">        6.40</td>
    <td align="right">        5.15</td>
    <td align="right">       16.75</td>
    <td align="right">      167.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.16</td>
    <td align="right">24-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       11.70</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      130.00</td>
    <td align="right">      891.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.19</td>
    <td align="right">01-JUL-00:00</td>
    <td align="right">       21.20</td>
    <td align="right">       13.50</td>
    <td align="right">        3.60</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">26-AUG-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.60</td>
    <td align="right">        3.60</td>
    <td align="right">       17.03</td>
    <td align="right">      289.00</td>
    <td align="right">      426.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.18</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.60</td>
    <td align="right">        3.10</td>
    <td align="right">       13.35</td>
    <td align="right">      196.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.15</td>
    <td align="right">11-OCT-10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.20</td>
    <td align="right">       13.40</td>
    <td align="right">       13.73</td>
    <td align="right">      219.50</td>
    <td align="right">      450.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.79</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.90</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">        1.58</td>
    <td align="right">       50.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       15.60</td>
    <td align="right">       13.40</td>
    <td align="right">       19.17</td>
    <td align="right">      289.00</td>
    <td align="right">      891.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.6</td>
    <td align="right">28-JAN-17:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.01</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.20</td>
    <td align="right">17-FEB-10:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.71</td>
    <td align="right">        3.10</td>
    <td align="right">        -4.1</td>
    <td align="right">      212.50</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.60</td>
    <td align="right">28-MAR-17:10</td>
    <td align="right">        8.80</td>
    <td align="right">        7.05</td>
    <td align="right">        4.60</td>
    <td align="right">        3.37</td>
    <td align="right">       35.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.20</td>
    <td align="right">15-APR-06:00</td>
    <td align="right">       13.30</td>
    <td align="right">        9.78</td>
    <td align="right">        7.20</td>
    <td align="right">        6.35</td>
    <td align="right">      116.00</td>
    <td align="right">      422.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.90</td>
    <td align="right">        4.60</td>
    <td align="right">       11.07</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       17.70</td>
    <td align="right">        6.70</td>
    <td align="right">       20.75</td>
    <td align="right">      170.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">01-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.04</td>
    <td align="right">        3.60</td>
    <td align="right">       13.91</td>
    <td align="right">      361.00</td>
    <td align="right">      125.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.20</td>
    <td align="right">26-AUG-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.58</td>
    <td align="right">        2.60</td>
    <td align="right">       11.65</td>
    <td align="right">      243.50</td>
    <td align="right">      681.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.60</td>
    <td align="right">05-SEP-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.61</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      231.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.03</td>
    <td align="right">        6.20</td>
    <td align="right">       13.54</td>
    <td align="right">       38.50</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.10</td>
    <td align="right">09-NOV-21:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.37</td>
    <td align="right">       11.80</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.1</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       19.04</td>
    <td align="right">       11.80</td>
    <td align="right">       20.75</td>
    <td align="right">      361.00</td>
    <td align="right">      705.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.28</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       41.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.59</td>
    <td align="right">       56.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.73</td>
    <td align="right">       59.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.66</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.59</td>
    <td align="right">       61.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       57.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.78</td>
    <td align="right">       48.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.25</td>
    <td align="right">       37.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.11</td>
    <td align="right">       28.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.20</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.97</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297116E+10</td>
    <td align="right">-.452588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826712695.5</td>
    <td align="right">       64.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273316E+10</td>
    <td align="right">-.414329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-739054233.7</td>
    <td align="right">       64.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320696E+10</td>
    <td align="right">-.478365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-797833175.8</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254880E+10</td>
    <td align="right">-.408126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-781614517.0</td>
    <td align="right">       64.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249415E+10</td>
    <td align="right">-.407488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-815918601.8</td>
    <td align="right">       64.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.221461E+10</td>
    <td align="right">-.376033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-779579413.5</td>
    <td align="right">       64.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178458E+10</td>
    <td align="right">-.337128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-831325808.8</td>
    <td align="right">       65.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208069E+10</td>
    <td align="right">-.368455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-805440878.9</td>
    <td align="right">       64.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188903E+10</td>
    <td align="right">-.343138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-792239046.6</td>
    <td align="right">       65.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219942E+10</td>
    <td align="right">-.377903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-825417682.6</td>
    <td align="right">       65.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247934E+10</td>
    <td align="right">-.400295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-793047198.3</td>
    <td align="right">       64.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266411E+10</td>
    <td align="right">-.422832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-825844567.8</td>
    <td align="right">       64.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292660E+11</td>
    <td align="right">-.478668E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.961403E+10</td>
    <td align="right">       64.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178458E+10</td>
    <td align="right">-.478365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-831325808.8</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320696E+10</td>
    <td align="right">-.337128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-739054233.7</td>
    <td align="right">       65.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10360.17</td>
    <td align="right">       37.32</td>
    <td align="right">      288.67</td>
    <td align="right">      285.67</td>
    <td align="right">     2650.55</td>
    <td align="right">       27.26</td>
    <td align="right">      196.83</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">    12720.60</td>
    <td align="right">       37.44</td>
    <td align="right">      272.00</td>
    <td align="right">      273.67</td>
    <td align="right">     2016.37</td>
    <td align="right">       24.60</td>
    <td align="right">      166.83</td>
    <td align="right">      262.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2233.71</td>
    <td align="right">       17.61</td>
    <td align="right">       10.83</td>
    <td align="right">      328.50</td>
    <td align="right">     1327.24</td>
    <td align="right">       20.22</td>
    <td align="right">      128.33</td>
    <td align="right">      297.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     1776.00</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      350.00</td>
    <td align="right">     1091.06</td>
    <td align="right">       20.63</td>
    <td align="right">      144.83</td>
    <td align="right">      323.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1351.44</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">      367.00</td>
    <td align="right">      843.82</td>
    <td align="right">       20.02</td>
    <td align="right">       83.83</td>
    <td align="right">      332.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1070.80</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">      366.33</td>
    <td align="right">      674.04</td>
    <td align="right">       19.16</td>
    <td align="right">       65.00</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1303.43</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.67</td>
    <td align="right">      803.88</td>
    <td align="right">       19.88</td>
    <td align="right">       97.67</td>
    <td align="right">      330.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1644.70</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      369.83</td>
    <td align="right">      996.12</td>
    <td align="right">       20.41</td>
    <td align="right">      166.83</td>
    <td align="right">      338.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2191.73</td>
    <td align="right">       18.12</td>
    <td align="right">       16.50</td>
    <td align="right">      326.17</td>
    <td align="right">     1229.22</td>
    <td align="right">       20.21</td>
    <td align="right">      122.33</td>
    <td align="right">      299.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     6151.16</td>
    <td align="right">       27.45</td>
    <td align="right">      181.17</td>
    <td align="right">      317.33</td>
    <td align="right">     1685.90</td>
    <td align="right">       20.49</td>
    <td align="right">       91.00</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11681.04</td>
    <td align="right">       37.82</td>
    <td align="right">      273.17</td>
    <td align="right">      282.67</td>
    <td align="right">     2642.02</td>
    <td align="right">       27.38</td>
    <td align="right">      168.50</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11849.70</td>
    <td align="right">       39.77</td>
    <td align="right">      263.50</td>
    <td align="right">      269.17</td>
    <td align="right">     3888.98</td>
    <td align="right">       30.65</td>
    <td align="right">      170.33</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4721.41</td>
    <td align="right">       23.80</td>
    <td align="right">     1305.83</td>
    <td align="right">     3908.00</td>
    <td align="right">     1530.97</td>
    <td align="right">       22.11</td>
    <td align="right">     1602.33</td>
    <td align="right">     3614.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1070.80</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">      269.17</td>
    <td align="right">      674.04</td>
    <td align="right">       19.16</td>
    <td align="right">       65.00</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12720.60</td>
    <td align="right">       39.77</td>
    <td align="right">      288.67</td>
    <td align="right">      371.67</td>
    <td align="right">     3888.98</td>
    <td align="right">       30.65</td>
    <td align="right">      196.83</td>
    <td align="right">      338.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2459.69</td>
    <td align="right">       20.23</td>
    <td align="right">       86.33</td>
    <td align="right">      256.67</td>
    <td align="right">     1455.67</td>
    <td align="right">       23.24</td>
    <td align="right">       94.00</td>
    <td align="right">      227.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     3314.59</td>
    <td align="right">       22.16</td>
    <td align="right">       96.83</td>
    <td align="right">      261.67</td>
    <td align="right">     1844.14</td>
    <td align="right">       23.21</td>
    <td align="right">       92.17</td>
    <td align="right">      232.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     3217.79</td>
    <td align="right">       19.61</td>
    <td align="right">       86.17</td>
    <td align="right">      321.33</td>
    <td align="right">     1806.91</td>
    <td align="right">       22.51</td>
    <td align="right">       84.67</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     4724.05</td>
    <td align="right">       21.56</td>
    <td align="right">      114.83</td>
    <td align="right">      354.33</td>
    <td align="right">     1823.77</td>
    <td align="right">       21.22</td>
    <td align="right">       54.83</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     3653.62</td>
    <td align="right">       18.89</td>
    <td align="right">       81.00</td>
    <td align="right">      371.17</td>
    <td align="right">     2116.33</td>
    <td align="right">       21.71</td>
    <td align="right">       66.33</td>
    <td align="right">      343.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     3644.94</td>
    <td align="right">       19.71</td>
    <td align="right">      111.00</td>
    <td align="right">      384.67</td>
    <td align="right">     2067.61</td>
    <td align="right">       21.35</td>
    <td align="right">       82.67</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3510.49</td>
    <td align="right">       18.92</td>
    <td align="right">       84.83</td>
    <td align="right">      379.83</td>
    <td align="right">     1930.06</td>
    <td align="right">       21.72</td>
    <td align="right">       73.67</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4358.20</td>
    <td align="right">       21.17</td>
    <td align="right">      118.83</td>
    <td align="right">      377.33</td>
    <td align="right">     1779.52</td>
    <td align="right">       22.12</td>
    <td align="right">       75.50</td>
    <td align="right">      354.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3735.22</td>
    <td align="right">       21.05</td>
    <td align="right">      106.67</td>
    <td align="right">      327.50</td>
    <td align="right">     2091.51</td>
    <td align="right">       22.65</td>
    <td align="right">       87.67</td>
    <td align="right">      302.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     3251.21</td>
    <td align="right">       19.49</td>
    <td align="right">       82.67</td>
    <td align="right">      295.50</td>
    <td align="right">     1881.88</td>
    <td align="right">       22.64</td>
    <td align="right">       79.00</td>
    <td align="right">      271.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2688.66</td>
    <td align="right">       20.69</td>
    <td align="right">       77.00</td>
    <td align="right">      259.33</td>
    <td align="right">     1450.18</td>
    <td align="right">       22.18</td>
    <td align="right">       71.67</td>
    <td align="right">      233.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     2840.19</td>
    <td align="right">       20.56</td>
    <td align="right">       80.33</td>
    <td align="right">      238.83</td>
    <td align="right">     1771.96</td>
    <td align="right">       23.32</td>
    <td align="right">       81.00</td>
    <td align="right">      200.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3517.36</td>
    <td align="right">       20.29</td>
    <td align="right">     1126.50</td>
    <td align="right">     3828.17</td>
    <td align="right">     1852.55</td>
    <td align="right">       22.24</td>
    <td align="right">      943.17</td>
    <td align="right">     3488.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2459.69</td>
    <td align="right">       18.89</td>
    <td align="right">       77.00</td>
    <td align="right">      238.83</td>
    <td align="right">     1450.18</td>
    <td align="right">       21.22</td>
    <td align="right">       54.83</td>
    <td align="right">      200.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4724.05</td>
    <td align="right">       22.16</td>
    <td align="right">      118.83</td>
    <td align="right">      384.67</td>
    <td align="right">     2116.33</td>
    <td align="right">       23.32</td>
    <td align="right">       94.00</td>
    <td align="right">      354.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      597.22</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      233.17</td>
    <td align="right">      386.22</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      172.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">      699.98</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">      246.83</td>
    <td align="right">      466.06</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">      838.40</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">      312.33</td>
    <td align="right">      528.21</td>
    <td align="right">       18.90</td>
    <td align="right">        5.50</td>
    <td align="right">      260.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     1052.54</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">      359.50</td>
    <td align="right">      675.22</td>
    <td align="right">       20.35</td>
    <td align="right">       60.17</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1234.74</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      718.83</td>
    <td align="right">       20.58</td>
    <td align="right">      100.17</td>
    <td align="right">      353.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     1274.89</td>
    <td align="right">       18.99</td>
    <td align="right">       49.83</td>
    <td align="right">      400.67</td>
    <td align="right">      701.51</td>
    <td align="right">       21.28</td>
    <td align="right">      116.67</td>
    <td align="right">      378.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1256.44</td>
    <td align="right">       19.08</td>
    <td align="right">       35.00</td>
    <td align="right">      392.83</td>
    <td align="right">      738.12</td>
    <td align="right">       21.27</td>
    <td align="right">      118.67</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1118.01</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      380.83</td>
    <td align="right">      715.34</td>
    <td align="right">       20.44</td>
    <td align="right">      114.00</td>
    <td align="right">      364.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">      883.06</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">      570.69</td>
    <td align="right">       19.44</td>
    <td align="right">       17.00</td>
    <td align="right">      282.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      636.28</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">      276.50</td>
    <td align="right">      439.14</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      221.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      629.14</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      246.00</td>
    <td align="right">      423.49</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">      520.01</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">      219.50</td>
    <td align="right">      363.83</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">      150.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      931.20</td>
    <td align="right">       16.57</td>
    <td align="right">       84.83</td>
    <td align="right">     3777.50</td>
    <td align="right">      579.16</td>
    <td align="right">       19.44</td>
    <td align="right">      532.17</td>
    <td align="right">     3275.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      520.01</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">      219.50</td>
    <td align="right">      363.83</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">      150.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1274.89</td>
    <td align="right">       19.08</td>
    <td align="right">       49.83</td>
    <td align="right">      400.67</td>
    <td align="right">      738.12</td>
    <td align="right">       21.28</td>
    <td align="right">      118.67</td>
    <td align="right">      378.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2231.30</td>
    <td align="right">       20.49</td>
    <td align="right">       84.83</td>
    <td align="right">      262.50</td>
    <td align="right">     1118.15</td>
    <td align="right">       21.42</td>
    <td align="right">       67.00</td>
    <td align="right">      227.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3122.47</td>
    <td align="right">       20.39</td>
    <td align="right">       75.00</td>
    <td align="right">      259.50</td>
    <td align="right">     1805.78</td>
    <td align="right">       23.37</td>
    <td align="right">       84.00</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     3469.98</td>
    <td align="right">       20.84</td>
    <td align="right">      105.17</td>
    <td align="right">      321.83</td>
    <td align="right">     1305.04</td>
    <td align="right">       20.49</td>
    <td align="right">       50.17</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     4210.28</td>
    <td align="right">       20.92</td>
    <td align="right">      110.33</td>
    <td align="right">      356.17</td>
    <td align="right">     1739.53</td>
    <td align="right">       21.00</td>
    <td align="right">       51.00</td>
    <td align="right">      336.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     3015.15</td>
    <td align="right">       16.33</td>
    <td align="right">       46.67</td>
    <td align="right">      381.17</td>
    <td align="right">     1756.89</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3332.83</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      378.83</td>
    <td align="right">     1913.93</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">      349.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     3194.76</td>
    <td align="right">       13.66</td>
    <td align="right">        3.67</td>
    <td align="right">      380.33</td>
    <td align="right">     1747.85</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      351.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     3084.19</td>
    <td align="right">       17.33</td>
    <td align="right">       62.33</td>
    <td align="right">      370.50</td>
    <td align="right">     1654.64</td>
    <td align="right">       18.42</td>
    <td align="right">        5.17</td>
    <td align="right">      348.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     3582.79</td>
    <td align="right">       20.93</td>
    <td align="right">      107.67</td>
    <td align="right">      328.83</td>
    <td align="right">     1386.11</td>
    <td align="right">       20.87</td>
    <td align="right">       59.67</td>
    <td align="right">      303.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     3164.56</td>
    <td align="right">       19.72</td>
    <td align="right">       86.17</td>
    <td align="right">      297.17</td>
    <td align="right">     1666.25</td>
    <td align="right">       21.97</td>
    <td align="right">       68.67</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     3169.12</td>
    <td align="right">       22.91</td>
    <td align="right">      101.67</td>
    <td align="right">      270.67</td>
    <td align="right">     1258.65</td>
    <td align="right">       22.42</td>
    <td align="right">       63.17</td>
    <td align="right">      241.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2757.13</td>
    <td align="right">       21.10</td>
    <td align="right">       85.17</td>
    <td align="right">      245.33</td>
    <td align="right">     1590.89</td>
    <td align="right">       23.96</td>
    <td align="right">       81.83</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3224.50</td>
    <td align="right">       18.60</td>
    <td align="right">      868.67</td>
    <td align="right">     3852.83</td>
    <td align="right">     1594.60</td>
    <td align="right">       20.23</td>
    <td align="right">      530.67</td>
    <td align="right">     3524.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2231.30</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      245.33</td>
    <td align="right">     1118.15</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4210.28</td>
    <td align="right">       22.91</td>
    <td align="right">      110.33</td>
    <td align="right">      381.17</td>
    <td align="right">     1913.93</td>
    <td align="right">       23.96</td>
    <td align="right">       84.00</td>
    <td align="right">      361.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10153.74</td>
    <td align="right">       37.03</td>
    <td align="right">      288.33</td>
    <td align="right">      284.00</td>
    <td align="right">     2485.49</td>
    <td align="right">       25.01</td>
    <td align="right">      127.17</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">    12517.94</td>
    <td align="right">       37.22</td>
    <td align="right">      271.67</td>
    <td align="right">      272.50</td>
    <td align="right">     1858.19</td>
    <td align="right">       22.08</td>
    <td align="right">       79.67</td>
    <td align="right">      261.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2097.70</td>
    <td align="right">       13.80</td>
    <td align="right">       10.67</td>
    <td align="right">      326.67</td>
    <td align="right">     1225.47</td>
    <td align="right">       17.62</td>
    <td align="right">        9.33</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     1679.04</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">     1024.84</td>
    <td align="right">       18.50</td>
    <td align="right">        5.67</td>
    <td align="right">      320.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
