    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1288.97</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">      365.33</td>
    <td align="right">      805.51</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1027.00</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      360.67</td>
    <td align="right">      649.10</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      312.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1246.16</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      368.33</td>
    <td align="right">      770.06</td>
    <td align="right">       17.67</td>
    <td align="right">        1.17</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1561.02</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      941.58</td>
    <td align="right">       18.21</td>
    <td align="right">        1.17</td>
    <td align="right">      335.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2072.01</td>
    <td align="right">       14.56</td>
    <td align="right">       16.50</td>
    <td align="right">      324.67</td>
    <td align="right">     1141.09</td>
    <td align="right">       17.78</td>
    <td align="right">        8.33</td>
    <td align="right">      296.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     5982.69</td>
    <td align="right">       25.39</td>
    <td align="right">      181.17</td>
    <td align="right">      316.50</td>
    <td align="right">     1548.10</td>
    <td align="right">       17.81</td>
    <td align="right">       17.83</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11465.28</td>
    <td align="right">       37.54</td>
    <td align="right">      273.17</td>
    <td align="right">      280.50</td>
    <td align="right">     2469.26</td>
    <td align="right">       25.07</td>
    <td align="right">      112.83</td>
    <td align="right">      272.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11570.28</td>
    <td align="right">       39.14</td>
    <td align="right">      259.67</td>
    <td align="right">      267.83</td>
    <td align="right">     3689.96</td>
    <td align="right">       28.72</td>
    <td align="right">      146.67</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4592.07</td>
    <td align="right">       21.28</td>
    <td align="right">     1301.17</td>
    <td align="right">     3882.83</td>
    <td align="right">     1435.82</td>
    <td align="right">       19.81</td>
    <td align="right">      509.83</td>
    <td align="right">     3582.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1027.00</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      267.83</td>
    <td align="right">      649.10</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12517.94</td>
    <td align="right">       39.14</td>
    <td align="right">      288.33</td>
    <td align="right">      368.33</td>
    <td align="right">     3689.96</td>
    <td align="right">       28.72</td>
    <td align="right">      146.67</td>
    <td align="right">      335.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2393.54</td>
    <td align="right">       19.74</td>
    <td align="right">       85.83</td>
    <td align="right">      253.50</td>
    <td align="right">     1403.94</td>
    <td align="right">       23.03</td>
    <td align="right">       88.67</td>
    <td align="right">      224.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     3014.39</td>
    <td align="right">       19.66</td>
    <td align="right">       74.33</td>
    <td align="right">      259.00</td>
    <td align="right">     1784.58</td>
    <td align="right">       23.01</td>
    <td align="right">       84.83</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     3123.40</td>
    <td align="right">       19.11</td>
    <td align="right">       85.17</td>
    <td align="right">      317.83</td>
    <td align="right">     1732.38</td>
    <td align="right">       22.33</td>
    <td align="right">       78.00</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     4599.15</td>
    <td align="right">       21.17</td>
    <td align="right">      114.83</td>
    <td align="right">      351.33</td>
    <td align="right">     1726.70</td>
    <td align="right">       21.05</td>
    <td align="right">       54.83</td>
    <td align="right">      330.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     3531.07</td>
    <td align="right">       18.48</td>
    <td align="right">       81.00</td>
    <td align="right">      369.33</td>
    <td align="right">     2027.72</td>
    <td align="right">       21.56</td>
    <td align="right">       66.33</td>
    <td align="right">      339.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3339.77</td>
    <td align="right">       17.56</td>
    <td align="right">       83.83</td>
    <td align="right">      379.83</td>
    <td align="right">     1985.77</td>
    <td align="right">       21.19</td>
    <td align="right">       82.83</td>
    <td align="right">      347.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3402.49</td>
    <td align="right">       18.51</td>
    <td align="right">       84.83</td>
    <td align="right">      378.00</td>
    <td align="right">     1837.95</td>
    <td align="right">       21.46</td>
    <td align="right">       70.33</td>
    <td align="right">      346.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4244.83</td>
    <td align="right">       20.78</td>
    <td align="right">      118.83</td>
    <td align="right">      376.00</td>
    <td align="right">     1635.88</td>
    <td align="right">       20.92</td>
    <td align="right">       59.83</td>
    <td align="right">      350.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3644.94</td>
    <td align="right">       20.64</td>
    <td align="right">      106.67</td>
    <td align="right">      325.33</td>
    <td align="right">     2017.92</td>
    <td align="right">       22.47</td>
    <td align="right">       84.83</td>
    <td align="right">      299.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     3164.34</td>
    <td align="right">       19.07</td>
    <td align="right">       82.67</td>
    <td align="right">      293.50</td>
    <td align="right">     1809.18</td>
    <td align="right">       22.46</td>
    <td align="right">       76.17</td>
    <td align="right">      268.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2605.69</td>
    <td align="right">       20.25</td>
    <td align="right">       77.00</td>
    <td align="right">      257.33</td>
    <td align="right">     1385.11</td>
    <td align="right">       21.96</td>
    <td align="right">       66.50</td>
    <td align="right">      230.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     2770.93</td>
    <td align="right">       20.14</td>
    <td align="right">       80.33</td>
    <td align="right">      236.33</td>
    <td align="right">     1716.73</td>
    <td align="right">       23.11</td>
    <td align="right">       77.33</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3384.87</td>
    <td align="right">       19.55</td>
    <td align="right">     1075.33</td>
    <td align="right">     3797.33</td>
    <td align="right">     1770.23</td>
    <td align="right">       21.95</td>
    <td align="right">      890.50</td>
    <td align="right">     3453.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2393.54</td>
    <td align="right">       17.56</td>
    <td align="right">       74.33</td>
    <td align="right">      236.33</td>
    <td align="right">     1385.11</td>
    <td align="right">       20.92</td>
    <td align="right">       54.83</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4599.15</td>
    <td align="right">       21.17</td>
    <td align="right">      118.83</td>
    <td align="right">      379.83</td>
    <td align="right">     2027.72</td>
    <td align="right">       23.11</td>
    <td align="right">       88.67</td>
    <td align="right">      350.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      572.55</td>
    <td align="right">       10.65</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      373.63</td>
    <td align="right">       15.07</td>
    <td align="right">        0.00</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">      671.57</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">      243.17</td>
    <td align="right">      451.77</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">      805.99</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">      308.67</td>
    <td align="right">      511.72</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     1010.64</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">      358.33</td>
    <td align="right">      653.70</td>
    <td align="right">       18.66</td>
    <td align="right">        2.50</td>
    <td align="right">      335.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1188.74</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">      386.83</td>
    <td align="right">      694.02</td>
    <td align="right">       18.59</td>
    <td align="right">       18.17</td>
    <td align="right">      349.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     1230.20</td>
    <td align="right">       15.84</td>
    <td align="right">       49.17</td>
    <td align="right">      396.33</td>
    <td align="right">      657.59</td>
    <td align="right">       17.93</td>
    <td align="right">        7.00</td>
    <td align="right">      370.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1209.83</td>
    <td align="right">       15.98</td>
    <td align="right">       35.00</td>
    <td align="right">      392.00</td>
    <td align="right">      712.41</td>
    <td align="right">       19.25</td>
    <td align="right">       26.17</td>
    <td align="right">      367.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1092.16</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">      381.00</td>
    <td align="right">      691.62</td>
    <td align="right">       18.56</td>
    <td align="right">        3.33</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">      848.43</td>
    <td align="right">       13.39</td>
    <td align="right">        0.00</td>
    <td align="right">      320.00</td>
    <td align="right">      553.19</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      278.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      611.90</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">      272.00</td>
    <td align="right">      427.25</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">      216.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      602.24</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">      241.83</td>
    <td align="right">      409.85</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      185.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">      497.86</td>
    <td align="right">        9.90</td>
    <td align="right">        0.00</td>
    <td align="right">      213.67</td>
    <td align="right">      352.80</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      142.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      897.06</td>
    <td align="right">       13.32</td>
    <td align="right">       84.17</td>
    <td align="right">     3740.83</td>
    <td align="right">      558.38</td>
    <td align="right">       17.25</td>
    <td align="right">       57.17</td>
    <td align="right">     3216.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      497.86</td>
    <td align="right">        9.90</td>
    <td align="right">        0.00</td>
    <td align="right">      213.67</td>
    <td align="right">      352.80</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      142.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1230.20</td>
    <td align="right">       15.98</td>
    <td align="right">       49.17</td>
    <td align="right">      396.33</td>
    <td align="right">      712.41</td>
    <td align="right">       19.25</td>
    <td align="right">       26.17</td>
    <td align="right">      370.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2167.17</td>
    <td align="right">       20.14</td>
    <td align="right">       84.83</td>
    <td align="right">      258.50</td>
    <td align="right">     1067.99</td>
    <td align="right">       21.32</td>
    <td align="right">       66.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     3035.29</td>
    <td align="right">       20.03</td>
    <td align="right">       74.83</td>
    <td align="right">      256.00</td>
    <td align="right">     1738.33</td>
    <td align="right">       23.28</td>
    <td align="right">       82.17</td>
    <td align="right">      227.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     3388.01</td>
    <td align="right">       20.48</td>
    <td align="right">      105.17</td>
    <td align="right">      320.17</td>
    <td align="right">     1240.37</td>
    <td align="right">       20.37</td>
    <td align="right">       50.00</td>
    <td align="right">      286.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     4109.20</td>
    <td align="right">       20.54</td>
    <td align="right">      110.33</td>
    <td align="right">      354.17</td>
    <td align="right">     1578.48</td>
    <td align="right">       20.85</td>
    <td align="right">       51.00</td>
    <td align="right">      330.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2915.70</td>
    <td align="right">       15.90</td>
    <td align="right">       46.50</td>
    <td align="right">      379.33</td>
    <td align="right">     1685.64</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3241.09</td>
    <td align="right">       12.05</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1842.52</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     3097.10</td>
    <td align="right">       13.20</td>
    <td align="right">        3.67</td>
    <td align="right">      378.50</td>
    <td align="right">     1677.62</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2981.73</td>
    <td align="right">       16.91</td>
    <td align="right">       62.33</td>
    <td align="right">      368.83</td>
    <td align="right">     1580.18</td>
    <td align="right">       18.25</td>
    <td align="right">        5.17</td>
    <td align="right">      346.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     3495.43</td>
    <td align="right">       20.56</td>
    <td align="right">      107.67</td>
    <td align="right">      325.83</td>
    <td align="right">     1304.91</td>
    <td align="right">       20.58</td>
    <td align="right">       57.00</td>
    <td align="right">      300.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     3023.55</td>
    <td align="right">       19.00</td>
    <td align="right">       82.17</td>
    <td align="right">      294.67</td>
    <td align="right">     1488.88</td>
    <td align="right">       20.53</td>
    <td align="right">       54.00</td>
    <td align="right">      265.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     2851.19</td>
    <td align="right">       20.25</td>
    <td align="right">       78.67</td>
    <td align="right">      266.50</td>
    <td align="right">     1200.06</td>
    <td align="right">       22.32</td>
    <td align="right">       62.83</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2626.78</td>
    <td align="right">       20.14</td>
    <td align="right">       80.17</td>
    <td align="right">      242.67</td>
    <td align="right">     1537.30</td>
    <td align="right">       23.88</td>
    <td align="right">       81.67</td>
    <td align="right">      212.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3111.24</td>
    <td align="right">       17.98</td>
    <td align="right">      836.33</td>
    <td align="right">     3820.67</td>
    <td align="right">     1509.93</td>
    <td align="right">       19.97</td>
    <td align="right">      509.83</td>
    <td align="right">     3484.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2167.17</td>
    <td align="right">       12.05</td>
    <td align="right">        0.00</td>
    <td align="right">      242.67</td>
    <td align="right">     1067.99</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      212.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4109.20</td>
    <td align="right">       20.56</td>
    <td align="right">      110.33</td>
    <td align="right">      379.33</td>
    <td align="right">     1842.52</td>
    <td align="right">       23.88</td>
    <td align="right">       82.17</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10153.75</td>
    <td align="right">       37.03</td>
    <td align="right">      288.33</td>
    <td align="right">      284.00</td>
    <td align="right">     2485.42</td>
    <td align="right">       25.01</td>
    <td align="right">      127.17</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">    12517.91</td>
    <td align="right">       37.22</td>
    <td align="right">      271.67</td>
    <td align="right">      272.50</td>
    <td align="right">     1858.11</td>
    <td align="right">       22.08</td>
    <td align="right">       79.67</td>
    <td align="right">      261.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2097.63</td>
    <td align="right">       13.80</td>
    <td align="right">       10.67</td>
    <td align="right">      326.67</td>
    <td align="right">     1225.40</td>
    <td align="right">       17.62</td>
    <td align="right">        9.33</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     1678.98</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">     1024.79</td>
    <td align="right">       18.50</td>
    <td align="right">        5.67</td>
    <td align="right">      320.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1288.94</td>
    <td align="right">       13.85</td>
    <td align="right">        0.00</td>
    <td align="right">      365.33</td>
    <td align="right">      805.46</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1026.98</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      360.67</td>
    <td align="right">      649.07</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      312.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1246.13</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      368.33</td>
    <td align="right">      770.02</td>
    <td align="right">       17.67</td>
    <td align="right">        1.17</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1560.97</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      941.52</td>
    <td align="right">       18.21</td>
    <td align="right">        1.33</td>
    <td align="right">      335.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2071.95</td>
    <td align="right">       14.56</td>
    <td align="right">       16.50</td>
    <td align="right">      324.67</td>
    <td align="right">     1141.02</td>
    <td align="right">       17.78</td>
    <td align="right">        8.33</td>
    <td align="right">      296.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     5982.65</td>
    <td align="right">       25.39</td>
    <td align="right">      181.17</td>
    <td align="right">      316.50</td>
    <td align="right">     1548.04</td>
    <td align="right">       17.81</td>
    <td align="right">       17.83</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11465.29</td>
    <td align="right">       37.54</td>
    <td align="right">      273.17</td>
    <td align="right">      280.50</td>
    <td align="right">     2469.18</td>
    <td align="right">       25.07</td>
    <td align="right">      112.83</td>
    <td align="right">      272.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11570.33</td>
    <td align="right">       39.14</td>
    <td align="right">      259.67</td>
    <td align="right">      267.83</td>
    <td align="right">     3689.90</td>
    <td align="right">       28.72</td>
    <td align="right">      146.67</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4592.04</td>
    <td align="right">       21.29</td>
    <td align="right">     1301.17</td>
    <td align="right">     3882.83</td>
    <td align="right">     1435.76</td>
    <td align="right">       19.81</td>
    <td align="right">      510.00</td>
    <td align="right">     3582.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1026.98</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      267.83</td>
    <td align="right">      649.07</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12517.91</td>
    <td align="right">       39.14</td>
    <td align="right">      288.33</td>
    <td align="right">      368.33</td>
    <td align="right">     3689.90</td>
    <td align="right">       28.72</td>
    <td align="right">      146.67</td>
    <td align="right">      335.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2393.54</td>
    <td align="right">       19.74</td>
    <td align="right">       85.83</td>
    <td align="right">      253.50</td>
    <td align="right">     1403.90</td>
    <td align="right">       23.03</td>
    <td align="right">       88.67</td>
    <td align="right">      224.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     3014.40</td>
    <td align="right">       19.66</td>
    <td align="right">       74.33</td>
    <td align="right">      259.00</td>
    <td align="right">     1784.54</td>
    <td align="right">       23.01</td>
    <td align="right">       85.33</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     3123.38</td>
    <td align="right">       19.11</td>
    <td align="right">       85.17</td>
    <td align="right">      317.83</td>
    <td align="right">     1732.33</td>
    <td align="right">       22.33</td>
    <td align="right">       78.00</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     4599.15</td>
    <td align="right">       21.17</td>
    <td align="right">      114.83</td>
    <td align="right">      351.33</td>
    <td align="right">     1726.64</td>
    <td align="right">       21.05</td>
    <td align="right">       54.83</td>
    <td align="right">      330.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     3531.07</td>
    <td align="right">       18.48</td>
    <td align="right">       81.00</td>
    <td align="right">      369.33</td>
    <td align="right">     2027.67</td>
    <td align="right">       21.56</td>
    <td align="right">       66.33</td>
    <td align="right">      339.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3339.77</td>
    <td align="right">       17.56</td>
    <td align="right">       83.83</td>
    <td align="right">      379.83</td>
    <td align="right">     1985.73</td>
    <td align="right">       21.19</td>
    <td align="right">       82.83</td>
    <td align="right">      347.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3402.48</td>
    <td align="right">       18.51</td>
    <td align="right">       84.83</td>
    <td align="right">      378.00</td>
    <td align="right">     1837.90</td>
    <td align="right">       21.46</td>
    <td align="right">       70.33</td>
    <td align="right">      346.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4244.83</td>
    <td align="right">       20.78</td>
    <td align="right">      118.83</td>
    <td align="right">      376.00</td>
    <td align="right">     1635.82</td>
    <td align="right">       20.92</td>
    <td align="right">       59.83</td>
    <td align="right">      350.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3644.94</td>
    <td align="right">       20.64</td>
    <td align="right">      106.67</td>
    <td align="right">      325.33</td>
    <td align="right">     2017.87</td>
    <td align="right">       22.47</td>
    <td align="right">       84.83</td>
    <td align="right">      299.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     3164.34</td>
    <td align="right">       19.07</td>
    <td align="right">       82.67</td>
    <td align="right">      293.50</td>
    <td align="right">     1809.15</td>
    <td align="right">       22.46</td>
    <td align="right">       76.17</td>
    <td align="right">      268.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2605.71</td>
    <td align="right">       20.25</td>
    <td align="right">       77.00</td>
    <td align="right">      257.33</td>
    <td align="right">     1385.07</td>
    <td align="right">       21.96</td>
    <td align="right">       66.50</td>
    <td align="right">      230.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     2770.95</td>
    <td align="right">       20.14</td>
    <td align="right">       80.33</td>
    <td align="right">      236.33</td>
    <td align="right">     1716.70</td>
    <td align="right">       23.12</td>
    <td align="right">       77.33</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3384.87</td>
    <td align="right">       19.55</td>
    <td align="right">     1075.33</td>
    <td align="right">     3797.33</td>
    <td align="right">     1770.19</td>
    <td align="right">       21.95</td>
    <td align="right">      891.00</td>
    <td align="right">     3453.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2393.54</td>
    <td align="right">       17.56</td>
    <td align="right">       74.33</td>
    <td align="right">      236.33</td>
    <td align="right">     1385.07</td>
    <td align="right">       20.92</td>
    <td align="right">       54.83</td>
    <td align="right">      198.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4599.15</td>
    <td align="right">       21.17</td>
    <td align="right">      118.83</td>
    <td align="right">      379.83</td>
    <td align="right">     2027.67</td>
    <td align="right">       23.12</td>
    <td align="right">       88.67</td>
    <td align="right">      350.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      572.55</td>
    <td align="right">       10.65</td>
    <td align="right">        0.00</td>
    <td align="right">      227.00</td>
    <td align="right">      373.61</td>
    <td align="right">       15.07</td>
    <td align="right">        0.00</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">      671.58</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">      243.17</td>
    <td align="right">      451.75</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      188.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">      805.98</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">      308.67</td>
    <td align="right">      511.69</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">      255.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     1010.64</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">      358.33</td>
    <td align="right">      653.67</td>
    <td align="right">       18.66</td>
    <td align="right">        2.50</td>
    <td align="right">      335.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1188.73</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">      386.83</td>
    <td align="right">      693.99</td>
    <td align="right">       18.59</td>
    <td align="right">       18.17</td>
    <td align="right">      349.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     1230.19</td>
    <td align="right">       15.84</td>
    <td align="right">       49.17</td>
    <td align="right">      396.33</td>
    <td align="right">      657.56</td>
    <td align="right">       17.94</td>
    <td align="right">        7.00</td>
    <td align="right">      370.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1209.82</td>
    <td align="right">       15.98</td>
    <td align="right">       35.00</td>
    <td align="right">      392.00</td>
    <td align="right">      712.38</td>
    <td align="right">       19.25</td>
    <td align="right">       26.17</td>
    <td align="right">      367.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1092.16</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      381.00</td>
    <td align="right">      691.59</td>
    <td align="right">       18.56</td>
    <td align="right">        3.33</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">      848.42</td>
    <td align="right">       13.39</td>
    <td align="right">        0.00</td>
    <td align="right">      320.00</td>
    <td align="right">      553.16</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      278.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      611.91</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">      272.00</td>
    <td align="right">      427.23</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">      216.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      602.24</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">      241.83</td>
    <td align="right">      409.83</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      185.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">      497.87</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">      213.67</td>
    <td align="right">      352.79</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      142.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      897.06</td>
    <td align="right">       13.32</td>
    <td align="right">       84.17</td>
    <td align="right">     3740.83</td>
    <td align="right">      558.36</td>
    <td align="right">       17.25</td>
    <td align="right">       57.17</td>
    <td align="right">     3216.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      497.87</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">      213.67</td>
    <td align="right">      352.79</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      142.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1230.19</td>
    <td align="right">       15.98</td>
    <td align="right">       49.17</td>
    <td align="right">      396.33</td>
    <td align="right">      712.38</td>
    <td align="right">       19.25</td>
    <td align="right">       26.17</td>
    <td align="right">      370.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2167.17</td>
    <td align="right">       20.14</td>
    <td align="right">       84.83</td>
    <td align="right">      258.50</td>
    <td align="right">     1067.96</td>
    <td align="right">       21.32</td>
    <td align="right">       66.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     3035.30</td>
    <td align="right">       20.03</td>
    <td align="right">       74.83</td>
    <td align="right">      256.00</td>
    <td align="right">     1738.29</td>
    <td align="right">       23.28</td>
    <td align="right">       82.17</td>
    <td align="right">      227.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     3388.00</td>
    <td align="right">       20.48</td>
    <td align="right">      105.17</td>
    <td align="right">      320.17</td>
    <td align="right">     1240.32</td>
    <td align="right">       20.37</td>
    <td align="right">       50.00</td>
    <td align="right">      286.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     4109.19</td>
    <td align="right">       20.54</td>
    <td align="right">      110.33</td>
    <td align="right">      354.17</td>
    <td align="right">     1578.43</td>
    <td align="right">       20.85</td>
    <td align="right">       51.00</td>
    <td align="right">      330.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2915.69</td>
    <td align="right">       15.90</td>
    <td align="right">       46.50</td>
    <td align="right">      379.33</td>
    <td align="right">     1685.59</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3241.08</td>
    <td align="right">       12.05</td>
    <td align="right">        0.00</td>
    <td align="right">      375.50</td>
    <td align="right">     1842.48</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     3097.09</td>
    <td align="right">       13.21</td>
    <td align="right">        3.67</td>
    <td align="right">      378.50</td>
    <td align="right">     1677.57</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      348.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2981.71</td>
    <td align="right">       16.92</td>
    <td align="right">       62.33</td>
    <td align="right">      368.83</td>
    <td align="right">     1580.12</td>
    <td align="right">       18.25</td>
    <td align="right">        5.17</td>
    <td align="right">      346.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     3495.42</td>
    <td align="right">       20.57</td>
    <td align="right">      107.67</td>
    <td align="right">      325.83</td>
    <td align="right">     1304.86</td>
    <td align="right">       20.58</td>
    <td align="right">       57.00</td>
    <td align="right">      300.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     3023.56</td>
    <td align="right">       19.00</td>
    <td align="right">       82.17</td>
    <td align="right">      294.67</td>
    <td align="right">     1488.84</td>
    <td align="right">       20.53</td>
    <td align="right">       54.00</td>
    <td align="right">      265.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     2851.20</td>
    <td align="right">       20.25</td>
    <td align="right">       78.67</td>
    <td align="right">      266.50</td>
    <td align="right">     1200.02</td>
    <td align="right">       22.32</td>
    <td align="right">       62.83</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2626.80</td>
    <td align="right">       20.14</td>
    <td align="right">       80.17</td>
    <td align="right">      242.67</td>
    <td align="right">     1537.28</td>
    <td align="right">       23.88</td>
    <td align="right">       81.67</td>
    <td align="right">      212.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3111.23</td>
    <td align="right">       17.98</td>
    <td align="right">      836.33</td>
    <td align="right">     3820.67</td>
    <td align="right">     1509.88</td>
    <td align="right">       19.97</td>
    <td align="right">      509.83</td>
    <td align="right">     3484.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2167.17</td>
    <td align="right">       12.05</td>
    <td align="right">        0.00</td>
    <td align="right">      242.67</td>
    <td align="right">     1067.96</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      212.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4109.19</td>
    <td align="right">       20.57</td>
    <td align="right">      110.33</td>
    <td align="right">      379.33</td>
    <td align="right">     1842.48</td>
    <td align="right">       23.88</td>
    <td align="right">       82.17</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2569290.71</td>
    <td align="right">    15948.97</td>
    <td align="right">17-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3766779.54</td>
    <td align="right">    19040.77</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1217061.61</td>
    <td align="right">    10475.05</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  7553131.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3766779.54</td>
    <td align="right">    19040.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.411288E+09</td>
    <td align="right">    19629.64</td>
    <td align="right">19-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171004E+09</td>
    <td align="right">    19641.54</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6449665.18</td>
    <td align="right">    19586.06</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27999305.47</td>
    <td align="right">    19604.40</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313966E+09</td>
    <td align="right">    19638.74</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930707E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411288E+09</td>
    <td align="right">    19641.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141199E+10</td>
    <td align="right">     5600.01</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811221E+09</td>
    <td align="right">     5610.93</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224661E+09</td>
    <td align="right">     5617.54</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16871858.58</td>
    <td align="right">     5599.45</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   786435.09</td>
    <td align="right">     1782.76</td>
    <td align="right">05-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78103312.91</td>
    <td align="right">     5599.32</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320210E+09</td>
    <td align="right">     5610.39</td>
    <td align="right">10-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140799E+10</td>
    <td align="right">     5599.73</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427183E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141199E+10</td>
    <td align="right">     5617.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111188E+10</td>
    <td align="right">     6234.90</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.585563E+09</td>
    <td align="right">     6247.13</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173911E+09</td>
    <td align="right">     6254.30</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5053762.25</td>
    <td align="right">     6214.23</td>
    <td align="right">06-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89245588.09</td>
    <td align="right">     6234.16</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267501E+09</td>
    <td align="right">     6246.74</td>
    <td align="right">10-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101914E+10</td>
    <td align="right">     6234.43</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325230E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111188E+10</td>
    <td align="right">     6254.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.778787E+09</td>
    <td align="right">     6036.42</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.446684E+09</td>
    <td align="right">     6048.19</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175709E+09</td>
    <td align="right">     6055.31</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 17808884.84</td>
    <td align="right">     6035.81</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1795714.53</td>
    <td align="right">     2692.78</td>
    <td align="right">05-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 60503166.48</td>
    <td align="right">     6035.68</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121191E+09</td>
    <td align="right">     6047.66</td>
    <td align="right">10-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.620066E+09</td>
    <td align="right">     6036.11</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222254E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.778787E+09</td>
    <td align="right">     6055.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141985E+10</td>
    <td align="right">     6946.47</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.877489E+09</td>
    <td align="right">     6960.11</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.387544E+09</td>
    <td align="right">     6968.06</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55974675.39</td>
    <td align="right">     6945.63</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12234500.12</td>
    <td align="right">     6939.27</td>
    <td align="right">05-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1399271.15</td>
    <td align="right">     2349.07</td>
    <td align="right">09-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   215978.03</td>
    <td align="right">      134.30</td>
    <td align="right">09-SEP-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155013E+09</td>
    <td align="right">     6945.65</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462891E+09</td>
    <td align="right">     6959.71</td>
    <td align="right">10-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139594E+10</td>
    <td align="right">     6945.91</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476855E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141985E+10</td>
    <td align="right">     6968.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.550224E+09</td>
    <td align="right">     4662.51</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.382787E+09</td>
    <td align="right">     4671.69</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 89986513.01</td>
    <td align="right">     4669.83</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   738451.63</td>
    <td align="right">     1564.75</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11378514.00</td>
    <td align="right">     4651.80</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327229E+09</td>
    <td align="right">     4660.00</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136234E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550224E+09</td>
    <td align="right">     4671.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.417119E+09</td>
    <td align="right">     5287.13</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231821E+09</td>
    <td align="right">     5297.66</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 40135519.79</td>
    <td align="right">     5295.48</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   965080.10</td>
    <td align="right">     5280.27</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2072343.08</td>
    <td align="right">     5275.08</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241689E+09</td>
    <td align="right">     5283.99</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.933801E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.417119E+09</td>
    <td align="right">     5297.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168431E+10</td>
    <td align="right">     5142.18</td>
    <td align="right">10-JAN-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129878E+10</td>
    <td align="right">     5263.28</td>
    <td align="right">21-FEB-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106987E+10</td>
    <td align="right">     5304.08</td>
    <td align="right">20-MAR-11:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.572744E+09</td>
    <td align="right">     5312.94</td>
    <td align="right">19-APR-16:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.403892E+09</td>
    <td align="right">     5338.64</td>
    <td align="right">30-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73470346.76</td>
    <td align="right">     5351.19</td>
    <td align="right">06-JUN-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7257255.37</td>
    <td align="right">     3961.72</td>
    <td align="right">31-AUG-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66330216.90</td>
    <td align="right">     5299.70</td>
    <td align="right">21-SEP-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460231E+09</td>
    <td align="right">     5280.99</td>
    <td align="right">04-OCT-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615517E+09</td>
    <td align="right">     5239.61</td>
    <td align="right">09-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139399E+10</td>
    <td align="right">     5187.09</td>
    <td align="right">01-DEC-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764639E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168431E+10</td>
    <td align="right">     5351.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505382E+09</td>
    <td align="right">     5657.95</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311240E+09</td>
    <td align="right">     5669.22</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122313E+09</td>
    <td align="right">     5676.29</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   529684.34</td>
    <td align="right">      652.49</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    20887.80</td>
    <td align="right">      208.88</td>
    <td align="right">05-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2812256.74</td>
    <td align="right">     5650.59</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7926084.99</td>
    <td align="right">     5645.07</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313179E+09</td>
    <td align="right">     5654.54</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126340E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505382E+09</td>
    <td align="right">     5676.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.405425E+09</td>
    <td align="right">     4910.45</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198463E+09</td>
    <td align="right">     4920.23</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16359216.43</td>
    <td align="right">     4904.85</td>
    <td align="right">07-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4349675.38</td>
    <td align="right">     4904.15</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27148872.00</td>
    <td align="right">     4905.44</td>
    <td align="right">13-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342619E+09</td>
    <td align="right">     4907.40</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.994365E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405425E+09</td>
    <td align="right">     4920.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.549512E+09</td>
    <td align="right">     6247.37</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235922E+09</td>
    <td align="right">     6259.93</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 34756942.96</td>
    <td align="right">     6256.29</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    31027.22</td>
    <td align="right">      206.85</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19117934.31</td>
    <td align="right">     6246.41</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48325391.80</td>
    <td align="right">     6232.70</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.468800E+09</td>
    <td align="right">     6243.78</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135647E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.549512E+09</td>
    <td align="right">     6259.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210849E+09</td>
    <td align="right">     5348.70</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 91363055.19</td>
    <td align="right">     5359.35</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 10553111.40</td>
    <td align="right">     5334.71</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3468100.72</td>
    <td align="right">     5341.81</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3691484.02</td>
    <td align="right">     5335.99</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129250E+09</td>
    <td align="right">     5345.43</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.449175E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210849E+09</td>
    <td align="right">     5359.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.621399E+09</td>
    <td align="right">     6507.22</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.332134E+09</td>
    <td align="right">     6520.32</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98736365.98</td>
    <td align="right">     6516.52</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3063434.91</td>
    <td align="right">     2242.13</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13189.01</td>
    <td align="right">      131.89</td>
    <td align="right">05-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26594103.92</td>
    <td align="right">     6506.22</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95043114.98</td>
    <td align="right">     6500.87</td>
    <td align="right">13-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.555002E+09</td>
    <td align="right">     6503.51</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173199E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.621399E+09</td>
    <td align="right">     6520.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104701E+10</td>
    <td align="right">     9920.52</td>
    <td align="right">21-JAN-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480957E+09</td>
    <td align="right">     8423.38</td>
    <td align="right">04-FEB-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 60120263.34</td>
    <td align="right">     3799.47</td>
    <td align="right">04-MAR-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   334482.14</td>
    <td align="right">      386.80</td>
    <td align="right">08-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23258190.15</td>
    <td align="right">     3963.16</td>
    <td align="right">26-OCT-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 54703563.18</td>
    <td align="right">     6444.47</td>
    <td align="right">27-NOV-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.760326E+09</td>
    <td align="right">     9361.74</td>
    <td align="right">15-DEC-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242671E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104701E+10</td>
    <td align="right">     9920.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.381122E+10</td>
    <td align="right">    13534.21</td>
    <td align="right">21-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211422E+10</td>
    <td align="right">    12463.75</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470726E+09</td>
    <td align="right">     7363.49</td>
    <td align="right">04-MAR-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 57729191.25</td>
    <td align="right">     4036.36</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   140339.29</td>
    <td align="right">      236.68</td>
    <td align="right">06-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276359E+09</td>
    <td align="right">     8426.14</td>
    <td align="right">26-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.687486E+09</td>
    <td align="right">    10462.12</td>
    <td align="right">27-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.364068E+10</td>
    <td align="right">    13288.43</td>
    <td align="right">15-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110586E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381122E+10</td>
    <td align="right">    13534.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460406E+10</td>
    <td align="right">    16250.10</td>
    <td align="right">21-JAN-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281211E+10</td>
    <td align="right">    15048.07</td>
    <td align="right">04-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.830377E+09</td>
    <td align="right">     9904.13</td>
    <td align="right">04-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152118E+09</td>
    <td align="right">     6241.78</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11604688.75</td>
    <td align="right">     2048.35</td>
    <td align="right">06-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.537801E+09</td>
    <td align="right">    10651.20</td>
    <td align="right">26-OCT-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116728E+10</td>
    <td align="right">    13262.43</td>
    <td align="right">27-NOV-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459433E+10</td>
    <td align="right">    16426.46</td>
    <td align="right">15-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147097E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460406E+10</td>
    <td align="right">    16426.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326436E+09</td>
    <td align="right">0.326434E+09</td>
    <td align="right">     9501.40</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">     9501.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147259E+10</td>
    <td align="right">0.147209E+10</td>
    <td align="right">    33999.18</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    33999.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.510217E+10</td>
    <td align="right">0.509866E+10</td>
    <td align="right">    33767.10</td>
    <td align="right">08-MAR-14:00</td>
    <td align="right">    33767.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171214E+11</td>
    <td align="right">0.170979E+11</td>
    <td align="right">    48425.88</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    48425.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.306721E+11</td>
    <td align="right">0.297083E+11</td>
    <td align="right">    57479.66</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    57479.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579659E+11</td>
    <td align="right">0.557001E+11</td>
    <td align="right">    76457.23</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    63261.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.753662E+11</td>
    <td align="right">0.650822E+11</td>
    <td align="right">    76885.43</td>
    <td align="right">31-JUL-16:50</td>
    <td align="right">    48090.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.749923E+11</td>
    <td align="right">0.640802E+11</td>
    <td align="right">    87052.60</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    47788.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.517273E+11</td>
    <td align="right">0.463874E+11</td>
    <td align="right">    89440.13</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    52047.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239509E+11</td>
    <td align="right">0.225076E+11</td>
    <td align="right">    63442.89</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    63442.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125994E+10</td>
    <td align="right">0.122505E+10</td>
    <td align="right">    21957.55</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    21957.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339957E+12</td>
    <td align="right">0.308686E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.753662E+11</td>
    <td align="right">0.650822E+11</td>
    <td align="right">    89440.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63442.89</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247495E+09</td>
    <td align="right">0.247495E+09</td>
    <td align="right">     7309.42</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">     7309.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117284E+10</td>
    <td align="right">0.117281E+10</td>
    <td align="right">    28290.56</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    28290.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.426780E+10</td>
    <td align="right">0.426444E+10</td>
    <td align="right">    26864.56</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    26864.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141739E+11</td>
    <td align="right">0.141594E+11</td>
    <td align="right">    42297.30</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    42297.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254012E+11</td>
    <td align="right">0.246699E+11</td>
    <td align="right">    49581.08</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    49581.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.477842E+11</td>
    <td align="right">0.460851E+11</td>
    <td align="right">    67516.45</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">    55751.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.617556E+11</td>
    <td align="right">0.533832E+11</td>
    <td align="right">    65053.71</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    56128.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597846E+11</td>
    <td align="right">0.511603E+11</td>
    <td align="right">    69381.94</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    38009.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.399906E+11</td>
    <td align="right">0.358651E+11</td>
    <td align="right">    71151.22</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    41301.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181956E+11</td>
    <td align="right">0.171261E+11</td>
    <td align="right">    53111.32</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    49977.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.865680E+09</td>
    <td align="right">0.833633E+09</td>
    <td align="right">    14238.64</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    14238.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.273640E+12</td>
    <td align="right">0.248968E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.617556E+11</td>
    <td align="right">0.533832E+11</td>
    <td align="right">    71151.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56128.15</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241183E+09</td>
    <td align="right">0.241172E+09</td>
    <td align="right">     6844.44</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">     6844.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116433E+10</td>
    <td align="right">0.116387E+10</td>
    <td align="right">    28413.02</td>
    <td align="right">14-FEB-15:50</td>
    <td align="right">    28413.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.426536E+10</td>
    <td align="right">0.425703E+10</td>
    <td align="right">    27764.44</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    27764.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149868E+11</td>
    <td align="right">0.149659E+11</td>
    <td align="right">    48317.06</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    48317.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277443E+11</td>
    <td align="right">0.269158E+11</td>
    <td align="right">    57553.87</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    57553.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.529429E+11</td>
    <td align="right">0.511125E+11</td>
    <td align="right">    74222.04</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    74222.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.685751E+11</td>
    <td align="right">0.598434E+11</td>
    <td align="right">    73943.85</td>
    <td align="right">31-JUL-15:30</td>
    <td align="right">    64711.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.651974E+11</td>
    <td align="right">0.562856E+11</td>
    <td align="right">    74285.94</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    40775.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.423338E+11</td>
    <td align="right">0.380242E+11</td>
    <td align="right">    76643.95</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">    46084.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185665E+11</td>
    <td align="right">0.174661E+11</td>
    <td align="right">    58529.82</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    55468.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.797298E+09</td>
    <td align="right">0.749802E+09</td>
    <td align="right">    13727.72</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    13727.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.296815E+12</td>
    <td align="right">0.271025E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.685751E+11</td>
    <td align="right">0.598434E+11</td>
    <td align="right">    76643.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74222.04</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      329.32</td>
    <td align="right">     4565.47</td>
    <td align="right">16-JAN-10:30</td>
    <td align="right">     1623.69</td>
    <td align="right">     6424.63</td>
    <td align="right">30-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.90</td>
    <td align="right">     4563.21</td>
    <td align="right">20-FEB-10:30</td>
    <td align="right">     1662.59</td>
    <td align="right">     6439.28</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.34</td>
    <td align="right">     4161.43</td>
    <td align="right">27-MAR-05:20</td>
    <td align="right">     1735.68</td>
    <td align="right">     6377.76</td>
    <td align="right">01-MAR-12:06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      304.83</td>
    <td align="right">     4202.64</td>
    <td align="right">17-APR-05:20</td>
    <td align="right">     1507.28</td>
    <td align="right">     6096.63</td>
    <td align="right">03-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      347.46</td>
    <td align="right">     4636.55</td>
    <td align="right">29-MAY-07:36</td>
    <td align="right">     1445.70</td>
    <td align="right">     5730.69</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      300.66</td>
    <td align="right">     4315.44</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">     1374.73</td>
    <td align="right">     5315.41</td>
    <td align="right">01-JUN-11:07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.98</td>
    <td align="right">     4344.89</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">     1145.60</td>
    <td align="right">     4972.38</td>
    <td align="right">03-JUL-11:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.50</td>
    <td align="right">     4349.48</td>
    <td align="right">07-AUG-05:30</td>
    <td align="right">     1299.76</td>
    <td align="right">     4893.58</td>
    <td align="right">31-AUG-11:50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      378.43</td>
    <td align="right">     4667.33</td>
    <td align="right">04-SEP-17:00</td>
    <td align="right">     1239.19</td>
    <td align="right">     5126.14</td>
    <td align="right">29-SEP-11:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      400.29</td>
    <td align="right">     4644.43</td>
    <td align="right">09-OCT-07:30</td>
    <td align="right">     1326.90</td>
    <td align="right">     5529.51</td>
    <td align="right">31-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.14</td>
    <td align="right">     4612.97</td>
    <td align="right">12-NOV-08:30</td>
    <td align="right">     1466.91</td>
    <td align="right">     5947.24</td>
    <td align="right">30-NOV-12:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      346.02</td>
    <td align="right">     4297.82</td>
    <td align="right">25-DEC-11:00</td>
    <td align="right">     1506.28</td>
    <td align="right">     6248.37</td>
    <td align="right">27-DEC-12:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      336.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1443.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.34</td>
    <td align="right">     4161.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1145.60</td>
    <td align="right">     4893.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.98</td>
    <td align="right">     4667.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1735.68</td>
    <td align="right">     6439.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267824E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4471.02</td>
    <td align="right">26-JAN-08:02</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249899E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     4688.22</td>
    <td align="right">01-FEB-08:03</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301460E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     4370.06</td>
    <td align="right">31-MAR-08:00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301471E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     7511.00</td>
    <td align="right">14-APR-05:02</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336412E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     7511.00</td>
    <td align="right">12-MAY-05:02</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407984E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     8703.20</td>
    <td align="right">29-JUN-04:01</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430503E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     8966.32</td>
    <td align="right">21-JUL-04:01</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465717E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    10576.77</td>
    <td align="right">22-AUG-04:01</td>
    <td align="right">        1.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399036E+10</td>
    <td align="right">        0.47</td>
    <td align="right">     7800.96</td>
    <td align="right">23-SEP-05:02</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.393117E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     7511.00</td>
    <td align="right">17-OCT-05:02</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.345410E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     7511.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281294E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     4763.46</td>
    <td align="right">07-DEC-08:02</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418013E+11</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249899E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4370.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465717E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    10576.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189123E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     3110.70</td>
    <td align="right">26-JAN-16:40</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179064E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     3326.69</td>
    <td align="right">15-FEB-16:20</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217043E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     2724.70</td>
    <td align="right">10-MAR-15:00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241087E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     4246.77</td>
    <td align="right">14-APR-05:02</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274315E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     4246.77</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343254E+10</td>
    <td align="right">        0.51</td>
    <td align="right">     8281.82</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360103E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    10860.58</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374738E+10</td>
    <td align="right">        0.53</td>
    <td align="right">     8675.01</td>
    <td align="right">22-AUG-04:01</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305434E+10</td>
    <td align="right">        0.47</td>
    <td align="right">     4891.98</td>
    <td align="right">12-SEP-05:02</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283499E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     4858.24</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229180E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     4601.86</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193698E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2738.63</td>
    <td align="right">29-DEC-16:30</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319054E+11</td>
    <td align="right">        0.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179064E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2724.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374738E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    10860.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181801E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2383.08</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168770E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2887.27</td>
    <td align="right">15-FEB-15:50</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199909E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2351.12</td>
    <td align="right">10-MAR-15:20</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223432E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     3610.23</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264063E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     4343.46</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346117E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     6082.68</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372093E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    10623.24</td>
    <td align="right">24-JUL-04:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374568E+10</td>
    <td align="right">        0.49</td>
    <td align="right">     6121.20</td>
    <td align="right">22-AUG-04:01</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285588E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     4503.37</td>
    <td align="right">29-SEP-14:40</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245144E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     4457.68</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195618E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     3767.26</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182573E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2124.67</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303968E+11</td>
    <td align="right">        0.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168770E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2124.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374568E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    10623.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1312252.29</td>
    <td align="right">   393675.69</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       73.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1186777.96</td>
    <td align="right">   356033.39</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       58.11</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1343620.87</td>
    <td align="right">   403086.26</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       59.55</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1267813.46</td>
    <td align="right">   380344.04</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.32</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1327936.58</td>
    <td align="right">   398380.97</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       71.68</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1296568.00</td>
    <td align="right">   388970.40</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.07</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1299182.04</td>
    <td align="right">   389754.61</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.88</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1343620.87</td>
    <td align="right">   403086.26</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.12</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1267813.46</td>
    <td align="right">   380344.04</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.73</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1312252.29</td>
    <td align="right">   393675.69</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       69.39</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1278269.66</td>
    <td align="right">   383480.90</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       59.37</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1299182.04</td>
    <td align="right">   389754.61</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.45</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 15535289.52</td>
    <td align="right">  4660586.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1186777.96</td>
    <td align="right">   356033.39</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       58.11</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1343620.87</td>
    <td align="right">   403086.26</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       73.35</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      329.32</td>
    <td align="right">     4565.47</td>
    <td align="right">16-JAN-10:30</td>
    <td align="right">       80.27</td>
    <td align="right">       82.22</td>
    <td align="right">     1623.69</td>
    <td align="right">     6424.63</td>
    <td align="right">30-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.90</td>
    <td align="right">     4563.21</td>
    <td align="right">20-FEB-10:30</td>
    <td align="right">       80.26</td>
    <td align="right">       82.22</td>
    <td align="right">     1662.59</td>
    <td align="right">     6439.28</td>
    <td align="right">06-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.34</td>
    <td align="right">     4161.43</td>
    <td align="right">27-MAR-05:20</td>
    <td align="right">       78.48</td>
    <td align="right">       81.78</td>
    <td align="right">     1735.68</td>
    <td align="right">     6377.76</td>
    <td align="right">01-MAR-12:06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      304.83</td>
    <td align="right">     4202.64</td>
    <td align="right">17-APR-05:20</td>
    <td align="right">       78.67</td>
    <td align="right">       81.82</td>
    <td align="right">     1507.28</td>
    <td align="right">     6096.63</td>
    <td align="right">03-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      347.46</td>
    <td align="right">     4636.55</td>
    <td align="right">29-MAY-07:36</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">     1445.70</td>
    <td align="right">     5730.69</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      300.66</td>
    <td align="right">     4315.44</td>
    <td align="right">26-JUN-05:30</td>
    <td align="right">       79.17</td>
    <td align="right">       81.85</td>
    <td align="right">     1374.73</td>
    <td align="right">     5315.41</td>
    <td align="right">01-JUN-11:07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.98</td>
    <td align="right">     4344.89</td>
    <td align="right">31-JUL-05:30</td>
    <td align="right">       79.30</td>
    <td align="right">       81.87</td>
    <td align="right">     1145.60</td>
    <td align="right">     4972.38</td>
    <td align="right">03-JUL-11:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.50</td>
    <td align="right">     4349.48</td>
    <td align="right">07-AUG-05:30</td>
    <td align="right">       79.32</td>
    <td align="right">       81.89</td>
    <td align="right">     1299.76</td>
    <td align="right">     4893.58</td>
    <td align="right">31-AUG-11:50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      378.43</td>
    <td align="right">     4667.33</td>
    <td align="right">04-SEP-17:00</td>
    <td align="right">       80.72</td>
    <td align="right">       82.22</td>
    <td align="right">     1239.19</td>
    <td align="right">     5126.14</td>
    <td align="right">29-SEP-11:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      400.29</td>
    <td align="right">     4644.43</td>
    <td align="right">09-OCT-07:30</td>
    <td align="right">       80.62</td>
    <td align="right">       82.22</td>
    <td align="right">     1326.90</td>
    <td align="right">     5529.51</td>
    <td align="right">31-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.14</td>
    <td align="right">     4612.97</td>
    <td align="right">12-NOV-08:30</td>
    <td align="right">       80.48</td>
    <td align="right">       82.22</td>
    <td align="right">     1466.91</td>
    <td align="right">     5947.24</td>
    <td align="right">30-NOV-12:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      346.02</td>
    <td align="right">     4297.82</td>
    <td align="right">25-DEC-11:00</td>
    <td align="right">       79.09</td>
    <td align="right">       80.99</td>
    <td align="right">     1506.28</td>
    <td align="right">     6248.37</td>
    <td align="right">27-DEC-12:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      336.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1443.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.34</td>
    <td align="right">     4161.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       78.48</td>
    <td align="right">       80.99</td>
    <td align="right">     1145.60</td>
    <td align="right">     4893.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.98</td>
    <td align="right">     4667.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.72</td>
    <td align="right">       82.22</td>
    <td align="right">     1735.68</td>
    <td align="right">     6439.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.72</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.61</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.03</td>
    <td align="right">        5.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.44</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.44</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.78</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.12</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.17</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.06</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.72</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.74</td>
    <td align="right">        4.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.33</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       63.15</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.12</td>
    <td align="right">        5.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.25</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.23</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.78</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.65</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.49</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.56</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.06</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.19</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.68</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.41</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.77</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.56</td>
    <td align="right">        4.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.24</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.96</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.96</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.98</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.98</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.75</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.09</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.99</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.80</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.15</td>
    <td align="right">        4.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.88</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.98</td>
    <td align="right">        4.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.28</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.91</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.57</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.87</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.64</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.82</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.08</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.91</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.39</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.69</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.64</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.29</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.38</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.08</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.48</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.10</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.47</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.57</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.42</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.21</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.32</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.35</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.44</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       40.13</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.29</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.57</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.18</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.42</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.51</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.92</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.47</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.13</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.25</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.42</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.34</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.24</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.07</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.13</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.19</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.38</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.19</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.32</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.34</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.65</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.18</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.21</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.07</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.06</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.24</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.18</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.58</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.50</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.63</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.64</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.08</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.82</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.38</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.63</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.64</td>
    <td align="right">        0.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.06</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.58</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.38</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.06</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.88</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.93</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.03</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.11</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.19</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.22</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.92</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.51</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.03</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.26</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.77</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.72</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.57</td>
    <td align="right">        4.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.17</td>
    <td align="right">        4.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.73</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.04</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.94</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.13</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.99</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.21</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.11</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.64</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.77</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.94</td>
    <td align="right">        4.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.71</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.38</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.41</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.64</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.93</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.20</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.70</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.87</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.86</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.41</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.96</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.19</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.27</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.19</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.70</td>
    <td align="right">        0.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.35</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.11</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.88</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.82</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.61</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.49</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.16</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.94</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.06</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.42</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.61</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.11</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.92</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.53</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.69</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.59</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.57</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.35</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.27</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.61</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.88</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.46</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.07</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.07</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.92</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.35</td>
    <td align="right">        0.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.21</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.08</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.59</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.66</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.25</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.91</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.68</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.98</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.58</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.43</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.28</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.65</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.68</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.86</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.54</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.72</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.86</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.28</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.87</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.38</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.19</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.61</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.71</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.19</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.87</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.592783E+10</td>
    <td align="right">0.130877E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.509878E+10</td>
    <td align="right">0.601196E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568093E+10</td>
    <td align="right"> 75150329.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.783074E+10</td>
    <td align="right">   418102.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243555E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238574E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168064E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102529E+11</td>
    <td align="right"> 29072737.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.443669E+10</td>
    <td align="right"> 68379453.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.508903E+10</td>
    <td align="right">0.950408E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140510E+12</td>
    <td align="right">0.303339E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.443669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243555E+11</td>
    <td align="right">0.130877E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.375109E+10</td>
    <td align="right">0.476402E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.295008E+10</td>
    <td align="right">0.264278E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.345005E+10</td>
    <td align="right">0.588408E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.590026E+10</td>
    <td align="right"> 72161489.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.900697E+10</td>
    <td align="right">   175424.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199864E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190181E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128878E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.733287E+10</td>
    <td align="right">0.345448E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270474E+10</td>
    <td align="right">0.859357E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.343387E+10</td>
    <td align="right">0.455084E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106695E+12</td>
    <td align="right">0.138232E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199864E+11</td>
    <td align="right">0.476402E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.702048E+10</td>
    <td align="right">0.575508E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.487928E+10</td>
    <td align="right">0.351514E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.409744E+10</td>
    <td align="right">0.103797E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.604007E+10</td>
    <td align="right">0.190148E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.954025E+10</td>
    <td align="right"> 14505860.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220429E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.740740E+10</td>
    <td align="right">0.672251E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337804E+10</td>
    <td align="right">0.145910E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.658285E+10</td>
    <td align="right">0.574292E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122649E+12</td>
    <td align="right">0.183871E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220429E+11</td>
    <td align="right">0.575508E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267824E+10</td>
    <td align="right">0.326436E+09</td>
    <td align="right">0.420405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249899E+10</td>
    <td align="right">0.147259E+10</td>
    <td align="right">0.270559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301460E+10</td>
    <td align="right">0.510217E+10</td>
    <td align="right">0.138242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301471E+10</td>
    <td align="right">0.171214E+11</td>
    <td align="right">0.574346E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336412E+10</td>
    <td align="right">0.306721E+11</td>
    <td align="right">0.403913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407984E+10</td>
    <td align="right">0.579659E+11</td>
    <td align="right"> 73470346.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430503E+10</td>
    <td align="right">0.753662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465717E+10</td>
    <td align="right">0.749923E+11</td>
    <td align="right">  7257255.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399036E+10</td>
    <td align="right">0.517273E+11</td>
    <td align="right"> 66330216.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.393117E+10</td>
    <td align="right">0.239509E+11</td>
    <td align="right">0.487267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.345410E+10</td>
    <td align="right">0.125994E+10</td>
    <td align="right">0.691598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.303641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418013E+11</td>
    <td align="right">0.339957E+12</td>
    <td align="right">0.136327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249899E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465717E+10</td>
    <td align="right">0.753662E+11</td>
    <td align="right">0.420405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189123E+10</td>
    <td align="right">0.247495E+09</td>
    <td align="right">0.560097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179064E+10</td>
    <td align="right">0.117284E+10</td>
    <td align="right">0.297587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217043E+10</td>
    <td align="right">0.426780E+10</td>
    <td align="right">0.631132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241087E+10</td>
    <td align="right">0.141739E+11</td>
    <td align="right"> 60823653.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274315E+10</td>
    <td align="right">0.254012E+11</td>
    <td align="right">   153528.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343254E+10</td>
    <td align="right">0.477842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360103E+10</td>
    <td align="right">0.617556E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374738E+10</td>
    <td align="right">0.597846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305434E+10</td>
    <td align="right">0.399906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283499E+10</td>
    <td align="right">0.181956E+11</td>
    <td align="right">0.329889E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229180E+10</td>
    <td align="right">0.865680E+09</td>
    <td align="right">0.861695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.513756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319054E+11</td>
    <td align="right">0.273640E+12</td>
    <td align="right">0.155981E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374738E+10</td>
    <td align="right">0.617556E+11</td>
    <td align="right">0.560097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181801E+10</td>
    <td align="right">0.241183E+09</td>
    <td align="right">0.973785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168770E+10</td>
    <td align="right">0.116433E+10</td>
    <td align="right">0.570407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199909E+10</td>
    <td align="right">0.426536E+10</td>
    <td align="right">0.179865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223432E+10</td>
    <td align="right">0.149868E+11</td>
    <td align="right">0.247827E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264063E+10</td>
    <td align="right">0.277443E+11</td>
    <td align="right"> 26421338.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346117E+10</td>
    <td align="right">0.529429E+11</td>
    <td align="right">  1399271.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372093E+10</td>
    <td align="right">0.685751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374568E+10</td>
    <td align="right">0.651974E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285588E+10</td>
    <td align="right">0.423338E+11</td>
    <td align="right">   215978.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245144E+10</td>
    <td align="right">0.185665E+11</td>
    <td align="right">0.920666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195618E+10</td>
    <td align="right">0.797298E+09</td>
    <td align="right">0.236707E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.935145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303968E+11</td>
    <td align="right">0.296815E+12</td>
    <td align="right">0.301556E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374568E+10</td>
    <td align="right">0.685751E+11</td>
    <td align="right">0.973785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.267824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 92553343.11</td>
    <td align="right">0.315704E+10</td>
    <td align="right">0.130877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249899E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.375151E+09</td>
    <td align="right">0.222463E+10</td>
    <td align="right">0.601196E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134402E+10</td>
    <td align="right">0.132230E+10</td>
    <td align="right"> 75150329.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.424202E+10</td>
    <td align="right">0.574012E+09</td>
    <td align="right">   418102.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.761570E+10</td>
    <td align="right">0.403913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156371E+11</td>
    <td align="right"> 73470346.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200505E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191930E+11</td>
    <td align="right">  7257255.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127497E+11</td>
    <td align="right"> 66330216.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.393117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.585768E+10</td>
    <td align="right">0.464009E+09</td>
    <td align="right"> 29072737.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.345410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.345689E+09</td>
    <td align="right">0.636894E+09</td>
    <td align="right"> 68379453.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227609E+10</td>
    <td align="right">0.950408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.875031E+11</td>
    <td align="right">0.112059E+11</td>
    <td align="right">0.303339E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249899E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200505E+11</td>
    <td align="right">0.315704E+10</td>
    <td align="right">0.130877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70105477.23</td>
    <td align="right">0.178976E+10</td>
    <td align="right">0.476402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297793E+09</td>
    <td align="right">0.861650E+09</td>
    <td align="right">0.264278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111921E+10</td>
    <td align="right">0.160406E+09</td>
    <td align="right">0.588408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348629E+10</td>
    <td align="right">  3094462.12</td>
    <td align="right"> 72161489.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.626380E+10</td>
    <td align="right">    13189.01</td>
    <td align="right">   175424.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163853E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152707E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.983347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444435E+10</td>
    <td align="right"> 53529814.33</td>
    <td align="right">0.345448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238730E+09</td>
    <td align="right">0.174209E+09</td>
    <td align="right">0.859357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149689E+10</td>
    <td align="right">0.455084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.702500E+11</td>
    <td align="right">0.453954E+10</td>
    <td align="right">0.138232E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163853E+11</td>
    <td align="right">0.178976E+10</td>
    <td align="right">0.476402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68681277.30</td>
    <td align="right">0.513379E+10</td>
    <td align="right">0.575508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299623E+09</td>
    <td align="right">0.289196E+10</td>
    <td align="right">0.351514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113007E+10</td>
    <td align="right">0.968274E+09</td>
    <td align="right">0.103797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.371004E+10</td>
    <td align="right"> 95709181.06</td>
    <td align="right">0.190148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.264063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.688480E+10</td>
    <td align="right"> 14816649.74</td>
    <td align="right"> 14505860.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143380E+11</td>
    <td align="right">  1399271.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183220E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167725E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104856E+11</td>
    <td align="right">   215978.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.457309E+10</td>
    <td align="right">0.382865E+09</td>
    <td align="right">0.672251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222067E+09</td>
    <td align="right">0.119979E+10</td>
    <td align="right">0.145910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475711E+10</td>
    <td align="right">0.574292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303968E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.768065E+11</td>
    <td align="right">0.154459E+11</td>
    <td align="right">0.183871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183220E+11</td>
    <td align="right">0.513379E+10</td>
    <td align="right">0.575508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45605010.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.350856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44292821.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53440544.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160672E+10</td>
    <td align="right">  2456492.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 48050633.52</td>
    <td align="right">  2002065.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.184555E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149455E+10</td>
    <td align="right"> 34876308.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 49765069.19</td>
    <td align="right">  9082674.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.148732E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110796E+10</td>
    <td align="right">0.861223E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 29177789.11</td>
    <td align="right"> 58156512.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.477740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313854E+09</td>
    <td align="right">0.335772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3937177.19</td>
    <td align="right">0.339057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.109289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.663343E+09</td>
    <td align="right">0.229936E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17359968.56</td>
    <td align="right">0.149019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.147272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131954E+10</td>
    <td align="right">0.428345E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 44192619.01</td>
    <td align="right"> 99520413.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.654010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229352E+10</td>
    <td align="right"> 27635171.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56698139.27</td>
    <td align="right">  7327175.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.194361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59412453.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.269010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50518775.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201091E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.265781E+11</td>
    <td align="right">0.701162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.502451E+09</td>
    <td align="right">0.664164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.173270E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3937177.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.536356E+10</td>
    <td align="right">0.335772E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 59412453.04</td>
    <td align="right">0.339057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.769983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6396487.58</td>
    <td align="right">        0.00</td>
    <td align="right">   549320.64</td>
    <td align="right">0.447101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8791753.49</td>
    <td align="right">        0.00</td>
    <td align="right">   568161.32</td>
    <td align="right">0.540045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.429193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16191121.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.886525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192900E+10</td>
    <td align="right">  1300979.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 21766723.05</td>
    <td align="right">  1181950.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.926729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112474E+10</td>
    <td align="right"> 19930994.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 26887650.71</td>
    <td align="right">  6256680.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.830819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.618095E+09</td>
    <td align="right">0.552814E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18894826.28</td>
    <td align="right"> 31201844.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.297869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235197E+09</td>
    <td align="right">0.229025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4450928.39</td>
    <td align="right">0.158076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.145240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360237E+09</td>
    <td align="right">0.148879E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12177288.88</td>
    <td align="right"> 56173765.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.988367E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553206E+09</td>
    <td align="right">0.252440E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 26213955.21</td>
    <td align="right"> 57752963.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.393923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214660E+10</td>
    <td align="right"> 13384735.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 25200524.58</td>
    <td align="right">  4697246.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.906105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.395347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17986081.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.709942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7527840.65</td>
    <td align="right">        0.00</td>
    <td align="right">   495301.84</td>
    <td align="right">0.500889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354773E+11</td>
    <td align="right">0.461891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.192485E+09</td>
    <td align="right">0.315340E+09</td>
    <td align="right">  1612783.79</td>
    <td align="right">0.683905E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235197E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4450928.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.769983E+10</td>
    <td align="right">0.229025E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26887650.71</td>
    <td align="right">0.158076E+09</td>
    <td align="right">   568161.32</td>
    <td align="right">0.995689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.883017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1792112.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.246664E+09</td>
    <td align="right">0.200372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.680871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3727998.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 70218218.26</td>
    <td align="right">0.313739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10430576.01</td>
    <td align="right">        0.00</td>
    <td align="right">   380714.24</td>
    <td align="right">0.678673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18320418.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.821385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180913E+10</td>
    <td align="right">  6487195.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 24044240.90</td>
    <td align="right">  2358273.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.758912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721694E+09</td>
    <td align="right">0.401753E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21068910.61</td>
    <td align="right"> 32533216.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.271882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161255E+09</td>
    <td align="right">0.210040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4185487.02</td>
    <td align="right">0.217109E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 76671702.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301202E+09</td>
    <td align="right">0.125718E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12683294.06</td>
    <td align="right"> 74670302.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.791923E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.977419E+09</td>
    <td align="right">0.173803E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21936186.43</td>
    <td align="right"> 48355451.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.307292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.339892E+10</td>
    <td align="right">  9842598.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 16716994.14</td>
    <td align="right">  9583770.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.616308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.527973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9000225.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 20389590.51</td>
    <td align="right">0.632680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.882010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1774503.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.166555E+09</td>
    <td align="right">0.182031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.451147E+11</td>
    <td align="right">0.394947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145681E+09</td>
    <td align="right">0.384610E+09</td>
    <td align="right">0.504207E+09</td>
    <td align="right">0.487013E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1774503.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 76671702.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.883017E+10</td>
    <td align="right">0.210040E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 24044240.90</td>
    <td align="right">0.217109E+09</td>
    <td align="right">0.246664E+09</td>
    <td align="right">0.821385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56485.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.463141E+09</td>
    <td align="right"> 55193710.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   558650.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.130014E+09</td>
    <td align="right">0.585768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3117460.27</td>
    <td align="right">        0.00</td>
    <td align="right">  5310304.93</td>
    <td align="right">0.132625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.849627E+09</td>
    <td align="right">  2106392.60</td>
    <td align="right">        0.00</td>
    <td align="right">  5127184.90</td>
    <td align="right">   672236.61</td>
    <td align="right">   474196.57</td>
    <td align="right">0.145145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332086E+09</td>
    <td align="right">0.128562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5296975.68</td>
    <td align="right">  9155217.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.556069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51867511.98</td>
    <td align="right">0.633314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   752358.13</td>
    <td align="right"> 67048763.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 12929761.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133667E+09</td>
    <td align="right">0.362219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2652501.17</td>
    <td align="right"> 23832551.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.150778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.451788E+09</td>
    <td align="right"> 52212181.88</td>
    <td align="right">        0.00</td>
    <td align="right">  4544244.98</td>
    <td align="right">  9781699.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.588289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166326E+10</td>
    <td align="right">  3333545.81</td>
    <td align="right">        0.00</td>
    <td align="right">  2099011.84</td>
    <td align="right">  1962170.89</td>
    <td align="right"> 39280680.33</td>
    <td align="right">0.676616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   153366.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.190219E+09</td>
    <td align="right">0.216095E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.983275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165806E+11</td>
    <td align="right">0.118175E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 24358239.41</td>
    <td align="right">0.112453E+09</td>
    <td align="right">0.264965E+10</td>
    <td align="right">0.561944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51867511.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.261384E+10</td>
    <td align="right">0.633314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5296975.68</td>
    <td align="right"> 67048763.38</td>
    <td align="right">0.983275E+09</td>
    <td align="right">0.145145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15691.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.671651E+09</td>
    <td align="right"> 26254246.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   285521.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.310024E+09</td>
    <td align="right">0.247173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1702771.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 45674159.52</td>
    <td align="right">0.140374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.955966E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5671656.66</td>
    <td align="right">        0.00</td>
    <td align="right">  1291168.86</td>
    <td align="right">0.263268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.739056E+09</td>
    <td align="right">  2055229.56</td>
    <td align="right">        0.00</td>
    <td align="right">  6865162.05</td>
    <td align="right">   748458.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.229660E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272894E+09</td>
    <td align="right">0.137428E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6626064.44</td>
    <td align="right">  5720374.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.839265E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53884598.23</td>
    <td align="right">0.685925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   827448.24</td>
    <td align="right"> 69345988.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 17776138.24</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124455E+09</td>
    <td align="right">0.400813E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3255776.04</td>
    <td align="right"> 30317688.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.221155E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481589E+09</td>
    <td align="right"> 39566470.63</td>
    <td align="right">        0.00</td>
    <td align="right">  5618809.26</td>
    <td align="right"> 16777469.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.844854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151732E+10</td>
    <td align="right">  1319875.30</td>
    <td align="right">        0.00</td>
    <td align="right">  3213420.95</td>
    <td align="right">  4473260.22</td>
    <td align="right"> 35071660.14</td>
    <td align="right">0.132501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   461029.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 86506926.68</td>
    <td align="right">0.477929E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6280.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.676878E+09</td>
    <td align="right"> 13951469.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173516E+11</td>
    <td align="right">0.126711E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 34549632.57</td>
    <td align="right">0.127383E+09</td>
    <td align="right">0.182710E+10</td>
    <td align="right">0.103464E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53884598.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6280.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13951469.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282392E+10</td>
    <td align="right">0.685925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6865162.05</td>
    <td align="right"> 69345988.83</td>
    <td align="right">0.676878E+09</td>
    <td align="right">0.263268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9283697.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.497231E+09</td>
    <td align="right">0.330227E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8503352.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.248946E+09</td>
    <td align="right">0.344223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6191355.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.105963E+09</td>
    <td align="right">0.310617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5378369.60</td>
    <td align="right">        0.00</td>
    <td align="right">  5404735.84</td>
    <td align="right">0.213987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.945300E+09</td>
    <td align="right">  2477549.08</td>
    <td align="right">        0.00</td>
    <td align="right">  5473347.73</td>
    <td align="right">   724627.40</td>
    <td align="right">   511153.11</td>
    <td align="right">0.155712E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388282E+09</td>
    <td align="right">0.127805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5259773.88</td>
    <td align="right"> 11563218.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.548787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56772185.07</td>
    <td align="right">0.650425E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   745504.81</td>
    <td align="right"> 84703132.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 12821442.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148181E+09</td>
    <td align="right">0.408850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3071249.95</td>
    <td align="right"> 27913529.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.167742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.428082E+09</td>
    <td align="right"> 82770549.56</td>
    <td align="right">        0.00</td>
    <td align="right">  7685517.01</td>
    <td align="right">  9369942.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.876957E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.959175E+09</td>
    <td align="right">  6292227.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 11576371.83</td>
    <td align="right">   443043.45</td>
    <td align="right"> 34578359.10</td>
    <td align="right">0.341326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13061141.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 52107508.89</td>
    <td align="right">0.474128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12518788.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.356814E+09</td>
    <td align="right">0.383128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110803E+11</td>
    <td align="right">0.127862E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 88748470.50</td>
    <td align="right">0.134717E+09</td>
    <td align="right">0.130156E+10</td>
    <td align="right">0.271398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56772185.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   745504.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12821442.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158180E+10</td>
    <td align="right">0.650425E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 13061141.71</td>
    <td align="right"> 84703132.17</td>
    <td align="right">0.497231E+09</td>
    <td align="right">0.474128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   418805.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.921383E+09</td>
    <td align="right">0.425144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1211390.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.499125E+09</td>
    <td align="right">0.741685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1986333.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.173941E+09</td>
    <td align="right">0.110562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3774323.25</td>
    <td align="right">        0.00</td>
    <td align="right">  8461447.86</td>
    <td align="right">0.144427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151887E+10</td>
    <td align="right">  3081177.56</td>
    <td align="right">        0.00</td>
    <td align="right">  4236189.26</td>
    <td align="right">   788398.53</td>
    <td align="right">   812046.57</td>
    <td align="right">0.127211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.568361E+09</td>
    <td align="right">0.127438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3934504.63</td>
    <td align="right"> 19543229.82</td>
    <td align="right">   347464.39</td>
    <td align="right">0.410832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67998018.98</td>
    <td align="right">0.507668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   664539.51</td>
    <td align="right">0.182897E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10803535.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210423E+09</td>
    <td align="right">0.305259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2125736.09</td>
    <td align="right"> 86935461.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.114444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.769496E+09</td>
    <td align="right"> 42371780.16</td>
    <td align="right">        0.00</td>
    <td align="right">  3787978.63</td>
    <td align="right"> 20685210.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.454735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214259E+10</td>
    <td align="right">  1527139.36</td>
    <td align="right">        0.00</td>
    <td align="right">  2905512.89</td>
    <td align="right">  4983801.32</td>
    <td align="right"> 55168576.27</td>
    <td align="right">0.923070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1083539.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.217492E+09</td>
    <td align="right">0.865634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   355979.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.931439E+09</td>
    <td align="right">0.443265E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205454E+11</td>
    <td align="right">0.987346E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 26484833.18</td>
    <td align="right">0.315833E+09</td>
    <td align="right">0.280817E+10</td>
    <td align="right">0.821161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67998018.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   355979.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10803535.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299514E+10</td>
    <td align="right">0.507668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4236189.26</td>
    <td align="right">0.182897E+09</td>
    <td align="right">0.931439E+09</td>
    <td align="right">0.144427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.397158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.234548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14706.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 33093007.81</td>
    <td align="right"> 53877586.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146704E+10</td>
    <td align="right">    14319.45</td>
    <td align="right">        0.00</td>
    <td align="right">  1067510.53</td>
    <td align="right">   630453.19</td>
    <td align="right">   232750.30</td>
    <td align="right">0.502611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.842738E+09</td>
    <td align="right">  4631779.67</td>
    <td align="right">        0.00</td>
    <td align="right">  2875254.64</td>
    <td align="right">  1703732.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.790443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340728E+09</td>
    <td align="right">0.146421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2679612.13</td>
    <td align="right">  8635275.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.344187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50156241.18</td>
    <td align="right">0.559256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   264606.73</td>
    <td align="right"> 49738435.31</td>
    <td align="right">        0.00</td>
    <td align="right">  7941059.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119944E+09</td>
    <td align="right">0.378927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1793707.26</td>
    <td align="right"> 21874495.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.150235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.326522E+09</td>
    <td align="right"> 70208580.87</td>
    <td align="right">        0.00</td>
    <td align="right">  4736370.58</td>
    <td align="right"> 13979182.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.640554E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122673E+10</td>
    <td align="right">  3674798.06</td>
    <td align="right">        0.00</td>
    <td align="right">  2875531.02</td>
    <td align="right">  1072773.86</td>
    <td align="right">        0.00</td>
    <td align="right">0.950323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   468298.26</td>
    <td align="right">        0.00</td>
    <td align="right">  8844165.10</td>
    <td align="right">0.507861E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3471.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.172984E+09</td>
    <td align="right"> 27451846.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156817E+11</td>
    <td align="right">0.116313E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 16779068.82</td>
    <td align="right"> 97634348.10</td>
    <td align="right">0.846859E+09</td>
    <td align="right">0.397548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50156241.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254106E+10</td>
    <td align="right">0.559256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4736370.58</td>
    <td align="right"> 49738435.31</td>
    <td align="right">0.397158E+09</td>
    <td align="right">0.950323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12819.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.257718E+09</td>
    <td align="right"> 22636122.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   151670.81</td>
    <td align="right">        0.00</td>
    <td align="right"> 81495755.23</td>
    <td align="right">0.137124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   955899.04</td>
    <td align="right">        0.00</td>
    <td align="right">  7421429.76</td>
    <td align="right">0.882231E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.808743E+09</td>
    <td align="right">   400016.85</td>
    <td align="right">        0.00</td>
    <td align="right">  4545020.11</td>
    <td align="right">   332410.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.195269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582179E+09</td>
    <td align="right">  5673139.79</td>
    <td align="right">        0.00</td>
    <td align="right">  5515284.93</td>
    <td align="right">  1486314.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.176366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251326E+09</td>
    <td align="right">0.158952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4526011.00</td>
    <td align="right">  6038849.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.669451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 47889932.26</td>
    <td align="right">0.638885E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   589880.85</td>
    <td align="right"> 36818989.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 21720091.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119446E+09</td>
    <td align="right">0.427319E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2640109.05</td>
    <td align="right"> 19043053.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.228508E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295410E+09</td>
    <td align="right"> 65683492.22</td>
    <td align="right">        0.00</td>
    <td align="right">  6149275.72</td>
    <td align="right"> 15254078.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.100085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.998000E+09</td>
    <td align="right">  3703176.23</td>
    <td align="right">        0.00</td>
    <td align="right">  4608342.70</td>
    <td align="right">  1216558.81</td>
    <td align="right">   131740.17</td>
    <td align="right">0.179172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1415329.11</td>
    <td align="right">        0.00</td>
    <td align="right">   393589.60</td>
    <td align="right">0.124078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.277381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16419.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 89480717.46</td>
    <td align="right"> 22475794.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149584E+11</td>
    <td align="right">0.130062E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 31126062.62</td>
    <td align="right"> 80190255.24</td>
    <td align="right">0.436641E+09</td>
    <td align="right">0.973385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47889932.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12819.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21720091.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277381E+10</td>
    <td align="right">0.638885E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6149275.72</td>
    <td align="right"> 36818989.67</td>
    <td align="right">0.257718E+09</td>
    <td align="right">0.195269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2465220.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.824959E+09</td>
    <td align="right">0.134320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1869285.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.580395E+09</td>
    <td align="right">0.966445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1136019.86</td>
    <td align="right">        0.00</td>
    <td align="right">0.496174E+09</td>
    <td align="right">0.566826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167092E+10</td>
    <td align="right">   394669.39</td>
    <td align="right">        0.00</td>
    <td align="right">  1275258.86</td>
    <td align="right">   320516.26</td>
    <td align="right">0.235347E+09</td>
    <td align="right">0.262337E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130692E+10</td>
    <td align="right">  5369027.09</td>
    <td align="right">        0.00</td>
    <td align="right">  2065832.18</td>
    <td align="right">  1846232.96</td>
    <td align="right">0.174572E+09</td>
    <td align="right">0.269888E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487702E+09</td>
    <td align="right">0.185485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2471422.26</td>
    <td align="right"> 11159564.68</td>
    <td align="right"> 41483350.05</td>
    <td align="right">0.169255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 59482411.47</td>
    <td align="right">0.668071E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   200904.60</td>
    <td align="right"> 69040433.29</td>
    <td align="right">        0.00</td>
    <td align="right">  3981929.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178616E+09</td>
    <td align="right">0.481934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1788774.49</td>
    <td align="right"> 30871396.69</td>
    <td align="right">  1834356.23</td>
    <td align="right"> 99665889.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.379776E+09</td>
    <td align="right">0.114762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7676873.11</td>
    <td align="right"> 14432751.42</td>
    <td align="right"> 47132325.15</td>
    <td align="right">0.721631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.852664E+09</td>
    <td align="right">  7736604.85</td>
    <td align="right">        0.00</td>
    <td align="right">  9738032.10</td>
    <td align="right">   289239.42</td>
    <td align="right">0.224032E+09</td>
    <td align="right">0.243483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5704316.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.255521E+09</td>
    <td align="right">0.315776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3117369.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.648118E+09</td>
    <td align="right">0.166138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119713E+11</td>
    <td align="right">0.146375E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 39509309.20</td>
    <td align="right">0.127960E+09</td>
    <td align="right">0.352957E+10</td>
    <td align="right">0.116572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59482411.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200904.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3981929.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190317E+10</td>
    <td align="right">0.668071E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9738032.10</td>
    <td align="right"> 69040433.29</td>
    <td align="right">0.824959E+09</td>
    <td align="right">0.315776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   243076.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.295176E+09</td>
    <td align="right">0.254892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.231279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   659312.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.149288E+09</td>
    <td align="right">0.371940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   999311.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 26334717.50</td>
    <td align="right">0.486125E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168213E+10</td>
    <td align="right">   330720.96</td>
    <td align="right">        0.00</td>
    <td align="right">  2226482.63</td>
    <td align="right">   455858.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.835931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113678E+10</td>
    <td align="right">  5803321.21</td>
    <td align="right">        0.00</td>
    <td align="right">  2897693.13</td>
    <td align="right">  2867342.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.896531E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482226E+09</td>
    <td align="right">0.171473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1970707.45</td>
    <td align="right"> 11728680.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.286954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61761396.67</td>
    <td align="right">0.523952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   242071.47</td>
    <td align="right"> 82074679.25</td>
    <td align="right">        0.00</td>
    <td align="right">  8851543.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.176969E+09</td>
    <td align="right">0.374221E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1382440.25</td>
    <td align="right"> 25794313.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.116946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.469830E+09</td>
    <td align="right"> 66066470.38</td>
    <td align="right">        0.00</td>
    <td align="right">  4435360.27</td>
    <td align="right"> 16757082.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.596000E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138780E+10</td>
    <td align="right">  4126578.41</td>
    <td align="right">        0.00</td>
    <td align="right">  3595988.87</td>
    <td align="right">  1217849.18</td>
    <td align="right">   140980.89</td>
    <td align="right">0.131542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1161434.31</td>
    <td align="right">        0.00</td>
    <td align="right">  1417165.60</td>
    <td align="right">0.934623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   332362.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.149901E+09</td>
    <td align="right">0.339656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182103E+11</td>
    <td align="right">0.114597E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 20146241.64</td>
    <td align="right">0.140896E+09</td>
    <td align="right">0.622258E+09</td>
    <td align="right">0.644387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 61761396.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   242071.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8851543.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277214E+10</td>
    <td align="right">0.523952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4435360.27</td>
    <td align="right"> 82074679.25</td>
    <td align="right">0.295176E+09</td>
    <td align="right">0.131542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.380711E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   129611.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.151948E+09</td>
    <td align="right">0.121897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1085120.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 12114273.17</td>
    <td align="right">0.843958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100694E+10</td>
    <td align="right">   340977.53</td>
    <td align="right">        0.00</td>
    <td align="right">  3569490.55</td>
    <td align="right">   303748.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.144081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.631199E+09</td>
    <td align="right">  5692431.22</td>
    <td align="right">        0.00</td>
    <td align="right">  5438793.67</td>
    <td align="right">  1592434.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.148821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286597E+09</td>
    <td align="right">0.185530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4309526.57</td>
    <td align="right">  6607428.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.568984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 72368023.44</td>
    <td align="right">0.716089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   659801.25</td>
    <td align="right"> 41679249.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 18182204.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131749E+09</td>
    <td align="right">0.443396E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2200853.71</td>
    <td align="right"> 15499622.27</td>
    <td align="right">        0.00</td>
    <td align="right">0.181466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356697E+09</td>
    <td align="right"> 72332134.16</td>
    <td align="right">        0.00</td>
    <td align="right">  4709776.66</td>
    <td align="right"> 12795998.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.660914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132448E+10</td>
    <td align="right">  3063736.12</td>
    <td align="right">        0.00</td>
    <td align="right">  2879731.50</td>
    <td align="right">  1425868.74</td>
    <td align="right">   879348.26</td>
    <td align="right">0.986862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   668536.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 22672439.72</td>
    <td align="right">0.685207E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15023.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.242074E+09</td>
    <td align="right"> 30977278.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157442E+11</td>
    <td align="right">0.142644E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25666265.61</td>
    <td align="right"> 79904350.23</td>
    <td align="right">0.810399E+09</td>
    <td align="right">0.702747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 72368023.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267988E+10</td>
    <td align="right">0.716089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5438793.67</td>
    <td align="right"> 41679249.57</td>
    <td align="right">0.380711E+09</td>
    <td align="right">0.148821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.332727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   145958.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.379351E+09</td>
    <td align="right">0.126628E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   590944.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 94685694.90</td>
    <td align="right">0.406920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2209302.33</td>
    <td align="right">        0.00</td>
    <td align="right">  6776233.94</td>
    <td align="right">0.166566E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102763E+10</td>
    <td align="right">   425382.71</td>
    <td align="right">        0.00</td>
    <td align="right">  6055606.70</td>
    <td align="right">   386463.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.275128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.779976E+09</td>
    <td align="right">  6497955.85</td>
    <td align="right">        0.00</td>
    <td align="right">  6997790.53</td>
    <td align="right">  2026078.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.232622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326414E+09</td>
    <td align="right">0.179517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5634479.01</td>
    <td align="right">  6663254.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.868722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 89750410.20</td>
    <td align="right">0.741031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   880005.82</td>
    <td align="right"> 51765972.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 29808139.30</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178353E+09</td>
    <td align="right">0.462852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2868417.13</td>
    <td align="right"> 25143840.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.248815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553758E+09</td>
    <td align="right"> 55113465.84</td>
    <td align="right">        0.00</td>
    <td align="right">  5544324.83</td>
    <td align="right"> 22884202.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.915499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163556E+10</td>
    <td align="right">  2037735.74</td>
    <td align="right">        0.00</td>
    <td align="right">  3749418.53</td>
    <td align="right">  3201267.11</td>
    <td align="right">  5168531.44</td>
    <td align="right">0.159097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1135474.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 10632439.86</td>
    <td align="right">0.851160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85718.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.210942E+09</td>
    <td align="right">0.100490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195070E+11</td>
    <td align="right">0.144747E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 35897440.72</td>
    <td align="right">0.112071E+09</td>
    <td align="right">0.707556E+09</td>
    <td align="right">0.118822E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89750410.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85718.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29808139.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.344710E+10</td>
    <td align="right">0.741031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6997790.53</td>
    <td align="right"> 51765972.90</td>
    <td align="right">0.379351E+09</td>
    <td align="right">0.275128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14236699.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.180221E+09</td>
    <td align="right">0.366507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11766172.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 68561237.20</td>
    <td align="right">0.365477E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7390001.12</td>
    <td align="right">        0.00</td>
    <td align="right">  6022970.87</td>
    <td align="right">0.328996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.965468E+09</td>
    <td align="right">   694490.99</td>
    <td align="right">        0.00</td>
    <td align="right">  5730520.29</td>
    <td align="right">   105435.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.215430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.747551E+09</td>
    <td align="right">  6927864.08</td>
    <td align="right">        0.00</td>
    <td align="right">  5714731.43</td>
    <td align="right">  1734570.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.155004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356493E+09</td>
    <td align="right">0.187083E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4098154.17</td>
    <td align="right">  8614325.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.543095E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80368594.15</td>
    <td align="right">0.752884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   598197.59</td>
    <td align="right"> 45498591.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 17471964.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152149E+09</td>
    <td align="right">0.514314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2357497.66</td>
    <td align="right"> 17023156.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.188021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.354916E+09</td>
    <td align="right">0.122016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7553826.24</td>
    <td align="right"> 12738510.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.879230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.797335E+09</td>
    <td align="right">  6714251.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 14159014.95</td>
    <td align="right">   523335.18</td>
    <td align="right">   810441.61</td>
    <td align="right">0.352964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19049858.84</td>
    <td align="right">        0.00</td>
    <td align="right">  2658582.94</td>
    <td align="right">0.508538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20412568.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.121270E+09</td>
    <td align="right">0.436516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102920E+11</td>
    <td align="right">0.159063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113067E+09</td>
    <td align="right"> 86237924.12</td>
    <td align="right">0.379544E+09</td>
    <td align="right">0.289221E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80368594.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   598197.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17471964.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159861E+10</td>
    <td align="right">0.752884E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 20412568.74</td>
    <td align="right"> 45498591.02</td>
    <td align="right">0.180221E+09</td>
    <td align="right">0.508538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.308738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   611215.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.454800E+09</td>
    <td align="right">0.507168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1434358.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.180362E+09</td>
    <td align="right">0.793212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.305450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2113940.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 22808280.68</td>
    <td align="right">0.110730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183013E+10</td>
    <td align="right">   892473.44</td>
    <td align="right">        0.00</td>
    <td align="right">  3766584.90</td>
    <td align="right">   106156.08</td>
    <td align="right">   600740.39</td>
    <td align="right">0.143721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125587E+10</td>
    <td align="right">  7777407.55</td>
    <td align="right">        0.00</td>
    <td align="right">  4098826.52</td>
    <td align="right">  3231619.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.133257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.586511E+09</td>
    <td align="right">0.199127E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2648842.37</td>
    <td align="right"> 12968375.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.375305E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110177E+09</td>
    <td align="right">0.626734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   396807.05</td>
    <td align="right">0.117932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8270931.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259912E+09</td>
    <td align="right">0.412334E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1348406.85</td>
    <td align="right"> 50083428.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.107264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711274E+09</td>
    <td align="right"> 64946516.83</td>
    <td align="right">        0.00</td>
    <td align="right">  3646539.55</td>
    <td align="right"> 23377890.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.518620E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211343E+10</td>
    <td align="right">  3336759.39</td>
    <td align="right">        0.00</td>
    <td align="right">  3178728.05</td>
    <td align="right">  2199678.74</td>
    <td align="right">  7721731.50</td>
    <td align="right">0.104029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1362652.81</td>
    <td align="right">        0.00</td>
    <td align="right"> 30038808.54</td>
    <td align="right">0.104301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.310963E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   581398.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.326931E+09</td>
    <td align="right">0.530724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218109E+11</td>
    <td align="right">0.131515E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25188299.87</td>
    <td align="right">0.209899E+09</td>
    <td align="right">0.102326E+10</td>
    <td align="right">0.880095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   396807.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8270931.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310963E+10</td>
    <td align="right">0.626734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4098826.52</td>
    <td align="right">0.117932E+09</td>
    <td align="right">0.454800E+09</td>
    <td align="right">0.143721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.47</td>
  </tr>
</table>
<br><br>
</body>
</html>
