    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.83</td>
    <td align="right">       18.83</td>
    <td align="right">        4.17</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      240.00</td>
    <td align="right">       16.53</td>
    <td align="right">      237.50</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      213.00</td>
    <td align="right">       16.49</td>
    <td align="right">      209.33</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      114.83</td>
    <td align="right">       17.00</td>
    <td align="right">      114.83</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.33</td>
    <td align="right">       17.74</td>
    <td align="right">       64.33</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.17</td>
    <td align="right">       18.90</td>
    <td align="right">       29.17</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.17</td>
    <td align="right">       19.33</td>
    <td align="right">        6.17</td>
    <td align="right">       19.33</td>
    <td align="right">        1.67</td>
    <td align="right">       24.79</td>
    <td align="right">        1.67</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       24.83</td>
    <td align="right">        7.33</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       20.13</td>
    <td align="right">        1.00</td>
    <td align="right">       20.13</td>
    <td align="right">        6.00</td>
    <td align="right">       24.89</td>
    <td align="right">        6.00</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.67</td>
    <td align="right">       19.70</td>
    <td align="right">        8.67</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.67</td>
    <td align="right">       18.42</td>
    <td align="right">       38.67</td>
    <td align="right">       18.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       74.17</td>
    <td align="right">       17.62</td>
    <td align="right">       74.17</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      196.83</td>
    <td align="right">       16.81</td>
    <td align="right">      196.33</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      986.83</td>
    <td align="right">       16.99</td>
    <td align="right">      980.17</td>
    <td align="right">       16.99</td>
    <td align="right">       15.00</td>
    <td align="right">       24.85</td>
    <td align="right">       15.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      240.00</td>
    <td align="right">       20.13</td>
    <td align="right">      237.50</td>
    <td align="right">       20.13</td>
    <td align="right">        7.33</td>
    <td align="right">       24.89</td>
    <td align="right">        7.33</td>
    <td align="right">       24.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.50</td>
    <td align="right">       18.65</td>
    <td align="right">        3.17</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.00</td>
    <td align="right">       18.51</td>
    <td align="right">        2.33</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       18.32</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.70</td>
    <td align="right">        0.33</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.40</td>
    <td align="right">        0.17</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.33</td>
    <td align="right">       18.36</td>
    <td align="right">        0.67</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.17</td>
    <td align="right">       18.55</td>
    <td align="right">        6.33</td>
    <td align="right">       19.69</td>
    <td align="right">        1.50</td>
    <td align="right">       27.62</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">       18.65</td>
    <td align="right">        3.17</td>
    <td align="right">       19.89</td>
    <td align="right">        1.17</td>
    <td align="right">       27.70</td>
    <td align="right">        0.33</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.67</td>
    <td align="right">       18.97</td>
    <td align="right">       21.83</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.83</td>
    <td align="right">       18.49</td>
    <td align="right">       24.33</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.50</td>
    <td align="right">       19.23</td>
    <td align="right">        3.17</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.83</td>
    <td align="right">       18.61</td>
    <td align="right">       14.17</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       78.83</td>
    <td align="right">       18.71</td>
    <td align="right">       63.50</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.83</td>
    <td align="right">       19.23</td>
    <td align="right">       24.33</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.67</td>
    <td align="right">       17.10</td>
    <td align="right">        1.17</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       16.05</td>
    <td align="right">        1.00</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.92</td>
    <td align="right">        1.33</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.67</td>
    <td align="right">       16.75</td>
    <td align="right">        1.00</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.00</td>
    <td align="right">       16.52</td>
    <td align="right">        3.17</td>
    <td align="right">       19.18</td>
    <td align="right">        2.33</td>
    <td align="right">       27.66</td>
    <td align="right">        2.33</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.50</td>
    <td align="right">       17.10</td>
    <td align="right">        1.17</td>
    <td align="right">       19.60</td>
    <td align="right">        1.33</td>
    <td align="right">       27.92</td>
    <td align="right">        1.33</td>
    <td align="right">       27.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.50</td>
    <td align="right">       18.95</td>
    <td align="right">       12.00</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.33</td>
    <td align="right">       18.22</td>
    <td align="right">       13.33</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       19.04</td>
    <td align="right">        0.67</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       25.69</td>
    <td align="right">        3.50</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       24.92</td>
    <td align="right">        8.17</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.71</td>
    <td align="right">        1.67</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.33</td>
    <td align="right">       18.36</td>
    <td align="right">        7.50</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       45.00</td>
    <td align="right">       18.50</td>
    <td align="right">       33.50</td>
    <td align="right">       19.31</td>
    <td align="right">       13.50</td>
    <td align="right">       25.13</td>
    <td align="right">       13.50</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.33</td>
    <td align="right">       19.04</td>
    <td align="right">       13.33</td>
    <td align="right">       19.49</td>
    <td align="right">        8.17</td>
    <td align="right">       27.34</td>
    <td align="right">        8.17</td>
    <td align="right">       27.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       16.77</td>
    <td align="right">        1.00</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       16.04</td>
    <td align="right">        1.00</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.55</td>
    <td align="right">        0.33</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.66</td>
    <td align="right">        1.33</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       28.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.55</td>
    <td align="right">        1.17</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.42</td>
    <td align="right">        0.33</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.50</td>
    <td align="right">       16.62</td>
    <td align="right">        0.83</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.00</td>
    <td align="right">       16.40</td>
    <td align="right">        2.83</td>
    <td align="right">       19.10</td>
    <td align="right">        8.17</td>
    <td align="right">       27.76</td>
    <td align="right">        4.67</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.50</td>
    <td align="right">       17.05</td>
    <td align="right">        1.00</td>
    <td align="right">       19.65</td>
    <td align="right">        3.17</td>
    <td align="right">       28.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.54</td>
    <td align="right">       58.83</td>
    <td align="right">       20.02</td>
    <td align="right">       58.83</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.81</td>
    <td align="right">       17.83</td>
    <td align="right">       20.80</td>
    <td align="right">       17.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.50</td>
    <td align="right">       23.38</td>
    <td align="right">       13.00</td>
    <td align="right">       23.84</td>
    <td align="right">        1.17</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.17</td>
    <td align="right">       23.56</td>
    <td align="right">        1.33</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      152.83</td>
    <td align="right">       23.58</td>
    <td align="right">      113.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.50</td>
    <td align="right">       23.43</td>
    <td align="right">      287.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.33</td>
    <td align="right">       23.28</td>
    <td align="right">      412.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.17</td>
    <td align="right">       23.37</td>
    <td align="right">      409.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.67</td>
    <td align="right">       23.48</td>
    <td align="right">      284.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      172.17</td>
    <td align="right">       23.65</td>
    <td align="right">       70.00</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      383.67</td>
    <td align="right">       23.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.50</td>
    <td align="right">       23.00</td>
    <td align="right">        8.17</td>
    <td align="right">       20.86</td>
    <td align="right">        8.17</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2981.50</td>
    <td align="right">       23.17</td>
    <td align="right">     1676.67</td>
    <td align="right">       24.18</td>
    <td align="right">       86.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.17</td>
    <td align="right">       22.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.65</td>
    <td align="right">      412.33</td>
    <td align="right">       25.08</td>
    <td align="right">       58.83</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.21</td>
    <td align="right">      244.83</td>
    <td align="right">       20.59</td>
    <td align="right">      244.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.40</td>
    <td align="right">      203.00</td>
    <td align="right">       20.80</td>
    <td align="right">      203.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      486.83</td>
    <td align="right">       22.43</td>
    <td align="right">       37.00</td>
    <td align="right">       21.15</td>
    <td align="right">       35.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      442.50</td>
    <td align="right">       23.14</td>
    <td align="right">        1.67</td>
    <td align="right">       20.77</td>
    <td align="right">        1.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.67</td>
    <td align="right">       23.56</td>
    <td align="right">       51.17</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.17</td>
    <td align="right">       23.53</td>
    <td align="right">      229.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.67</td>
    <td align="right">       23.27</td>
    <td align="right">      379.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.50</td>
    <td align="right">       23.37</td>
    <td align="right">      350.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       97.33</td>
    <td align="right">       23.39</td>
    <td align="right">      166.00</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      377.67</td>
    <td align="right">       23.28</td>
    <td align="right">        5.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.67</td>
    <td align="right">       22.72</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.50</td>
    <td align="right">      163.33</td>
    <td align="right">       20.78</td>
    <td align="right">      163.33</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3692.00</td>
    <td align="right">       22.35</td>
    <td align="right">     1832.83</td>
    <td align="right">       23.06</td>
    <td align="right">      648.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.50</td>
    <td align="right">       21.21</td>
    <td align="right">        0.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.56</td>
    <td align="right">      379.83</td>
    <td align="right">       24.46</td>
    <td align="right">      244.83</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.59</td>
    <td align="right">      394.67</td>
    <td align="right">       20.33</td>
    <td align="right">      394.67</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.76</td>
    <td align="right">      320.33</td>
    <td align="right">       20.39</td>
    <td align="right">      320.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.50</td>
    <td align="right">       21.73</td>
    <td align="right">      142.33</td>
    <td align="right">       20.72</td>
    <td align="right">      138.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      461.17</td>
    <td align="right">       22.62</td>
    <td align="right">       22.17</td>
    <td align="right">       20.40</td>
    <td align="right">       22.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      294.33</td>
    <td align="right">       23.36</td>
    <td align="right">       52.50</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.33</td>
    <td align="right">       23.46</td>
    <td align="right">      220.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.17</td>
    <td align="right">       23.40</td>
    <td align="right">      357.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.00</td>
    <td align="right">       23.37</td>
    <td align="right">      315.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      205.00</td>
    <td align="right">       23.22</td>
    <td align="right">      123.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      448.00</td>
    <td align="right">       22.57</td>
    <td align="right">       10.67</td>
    <td align="right">       21.38</td>
    <td align="right">        8.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.77</td>
    <td align="right">       77.33</td>
    <td align="right">       20.56</td>
    <td align="right">       77.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.74</td>
    <td align="right">      326.67</td>
    <td align="right">       20.35</td>
    <td align="right">      326.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4013.50</td>
    <td align="right">       21.82</td>
    <td align="right">     2364.17</td>
    <td align="right">       22.18</td>
    <td align="right">     1289.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.17</td>
    <td align="right">       20.59</td>
    <td align="right">       10.67</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.46</td>
    <td align="right">      394.67</td>
    <td align="right">       24.42</td>
    <td align="right">      394.67</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.79</td>
    <td align="right">      487.00</td>
    <td align="right">       19.75</td>
    <td align="right">      487.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.81</td>
    <td align="right">      431.50</td>
    <td align="right">       19.75</td>
    <td align="right">      431.50</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.83</td>
    <td align="right">       20.78</td>
    <td align="right">      283.67</td>
    <td align="right">       20.17</td>
    <td align="right">      278.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.17</td>
    <td align="right">       21.67</td>
    <td align="right">       86.50</td>
    <td align="right">       19.98</td>
    <td align="right">       86.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      360.50</td>
    <td align="right">       22.84</td>
    <td align="right">       52.67</td>
    <td align="right">       24.06</td>
    <td align="right">        3.83</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      135.83</td>
    <td align="right">       23.34</td>
    <td align="right">      229.33</td>
    <td align="right">       24.24</td>
    <td align="right">        8.00</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.50</td>
    <td align="right">       24.14</td>
    <td align="right">      399.00</td>
    <td align="right">       24.31</td>
    <td align="right">       24.83</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.67</td>
    <td align="right">       23.17</td>
    <td align="right">      329.00</td>
    <td align="right">       24.22</td>
    <td align="right">        3.17</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      287.00</td>
    <td align="right">       22.92</td>
    <td align="right">      112.00</td>
    <td align="right">       24.20</td>
    <td align="right">       13.33</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.00</td>
    <td align="right">       21.62</td>
    <td align="right">       90.33</td>
    <td align="right">       20.20</td>
    <td align="right">       88.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.71</td>
    <td align="right">      235.17</td>
    <td align="right">       20.09</td>
    <td align="right">      235.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      456.50</td>
    <td align="right">       19.74</td>
    <td align="right">      456.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.50</td>
    <td align="right">       21.12</td>
    <td align="right">     3192.67</td>
    <td align="right">       21.41</td>
    <td align="right">     2116.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.50</td>
    <td align="right">       19.79</td>
    <td align="right">       52.67</td>
    <td align="right">       19.74</td>
    <td align="right">        3.17</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.14</td>
    <td align="right">      487.00</td>
    <td align="right">       24.31</td>
    <td align="right">      487.00</td>
    <td align="right">       25.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      491.50</td>
    <td align="right">       19.91</td>
    <td align="right">      491.50</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.99</td>
    <td align="right">      423.00</td>
    <td align="right">       19.91</td>
    <td align="right">      423.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.17</td>
    <td align="right">       20.84</td>
    <td align="right">      236.17</td>
    <td align="right">       20.11</td>
    <td align="right">      236.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.00</td>
    <td align="right">       21.52</td>
    <td align="right">       74.17</td>
    <td align="right">       20.24</td>
    <td align="right">       67.67</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      330.83</td>
    <td align="right">       22.45</td>
    <td align="right">       95.67</td>
    <td align="right">       24.48</td>
    <td align="right">        2.33</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      161.67</td>
    <td align="right">       22.88</td>
    <td align="right">      252.83</td>
    <td align="right">       24.30</td>
    <td align="right">        8.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      108.33</td>
    <td align="right">       23.65</td>
    <td align="right">      354.17</td>
    <td align="right">       24.35</td>
    <td align="right">       32.17</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      137.83</td>
    <td align="right">       22.76</td>
    <td align="right">      299.00</td>
    <td align="right">       24.23</td>
    <td align="right">        6.17</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      268.50</td>
    <td align="right">       22.38</td>
    <td align="right">      150.00</td>
    <td align="right">       24.28</td>
    <td align="right">       12.33</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      487.67</td>
    <td align="right">       21.50</td>
    <td align="right">       73.67</td>
    <td align="right">       20.17</td>
    <td align="right">       71.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.69</td>
    <td align="right">      228.50</td>
    <td align="right">       20.13</td>
    <td align="right">      228.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.96</td>
    <td align="right">      466.17</td>
    <td align="right">       19.89</td>
    <td align="right">      466.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4380.00</td>
    <td align="right">       21.09</td>
    <td align="right">     3144.83</td>
    <td align="right">       21.56</td>
    <td align="right">     2045.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      108.33</td>
    <td align="right">       19.93</td>
    <td align="right">       73.67</td>
    <td align="right">       19.89</td>
    <td align="right">        2.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.17</td>
    <td align="right">       23.65</td>
    <td align="right">      491.50</td>
    <td align="right">       24.48</td>
    <td align="right">      491.50</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.20</td>
    <td align="right">      412.50</td>
    <td align="right">       19.80</td>
    <td align="right">      412.50</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.17</td>
    <td align="right">       20.19</td>
    <td align="right">      353.50</td>
    <td align="right">       19.71</td>
    <td align="right">      353.50</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      473.00</td>
    <td align="right">       21.29</td>
    <td align="right">      205.33</td>
    <td align="right">       20.45</td>
    <td align="right">      189.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      416.17</td>
    <td align="right">       21.70</td>
    <td align="right">       87.17</td>
    <td align="right">       20.72</td>
    <td align="right">       76.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      330.33</td>
    <td align="right">       22.71</td>
    <td align="right">       63.33</td>
    <td align="right">       24.24</td>
    <td align="right">        5.00</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      154.17</td>
    <td align="right">       23.16</td>
    <td align="right">      227.33</td>
    <td align="right">       24.27</td>
    <td align="right">        8.83</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.00</td>
    <td align="right">       23.98</td>
    <td align="right">      382.17</td>
    <td align="right">       24.35</td>
    <td align="right">       29.00</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      104.50</td>
    <td align="right">       23.26</td>
    <td align="right">      337.17</td>
    <td align="right">       24.28</td>
    <td align="right">        9.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      228.17</td>
    <td align="right">       22.90</td>
    <td align="right">      197.67</td>
    <td align="right">       24.39</td>
    <td align="right">       14.67</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      391.33</td>
    <td align="right">       21.82</td>
    <td align="right">      109.67</td>
    <td align="right">       22.18</td>
    <td align="right">       57.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.67</td>
    <td align="right">       21.11</td>
    <td align="right">      177.33</td>
    <td align="right">       20.19</td>
    <td align="right">      174.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.83</td>
    <td align="right">       20.17</td>
    <td align="right">      408.33</td>
    <td align="right">       19.87</td>
    <td align="right">      408.33</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4080.33</td>
    <td align="right">       21.34</td>
    <td align="right">     2961.50</td>
    <td align="right">       21.82</td>
    <td align="right">     1739.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.00</td>
    <td align="right">       20.17</td>
    <td align="right">       63.33</td>
    <td align="right">       19.71</td>
    <td align="right">        5.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.98</td>
    <td align="right">      412.50</td>
    <td align="right">       24.39</td>
    <td align="right">      412.50</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.93</td>
    <td align="right">      487.50</td>
    <td align="right">       19.90</td>
    <td align="right">      487.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.00</td>
    <td align="right">      417.67</td>
    <td align="right">       19.90</td>
    <td align="right">      417.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.50</td>
    <td align="right">       20.86</td>
    <td align="right">      245.67</td>
    <td align="right">       20.18</td>
    <td align="right">      244.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.83</td>
    <td align="right">       21.30</td>
    <td align="right">      112.67</td>
    <td align="right">       21.03</td>
    <td align="right">       88.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.67</td>
    <td align="right">       22.22</td>
    <td align="right">       84.67</td>
    <td align="right">       24.37</td>
    <td align="right">        5.67</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      213.33</td>
    <td align="right">       22.73</td>
    <td align="right">      209.50</td>
    <td align="right">       24.29</td>
    <td align="right">       10.83</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      151.83</td>
    <td align="right">       23.11</td>
    <td align="right">      310.33</td>
    <td align="right">       24.34</td>
    <td align="right">       30.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      191.33</td>
    <td align="right">       22.58</td>
    <td align="right">      243.67</td>
    <td align="right">       24.27</td>
    <td align="right">        7.50</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      347.83</td>
    <td align="right">       22.30</td>
    <td align="right">       98.83</td>
    <td align="right">       24.37</td>
    <td align="right">       14.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.00</td>
    <td align="right">       21.29</td>
    <td align="right">       96.17</td>
    <td align="right">       20.55</td>
    <td align="right">       85.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.66</td>
    <td align="right">      235.00</td>
    <td align="right">       20.11</td>
    <td align="right">      235.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.95</td>
    <td align="right">      461.83</td>
    <td align="right">       19.87</td>
    <td align="right">      461.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4647.33</td>
    <td align="right">       21.09</td>
    <td align="right">     3003.50</td>
    <td align="right">       21.39</td>
    <td align="right">     2089.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.83</td>
    <td align="right">       19.93</td>
    <td align="right">       84.67</td>
    <td align="right">       19.87</td>
    <td align="right">        5.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.50</td>
    <td align="right">       23.11</td>
    <td align="right">      487.50</td>
    <td align="right">       24.37</td>
    <td align="right">      487.50</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.15</td>
    <td align="right">      476.83</td>
    <td align="right">       20.11</td>
    <td align="right">      476.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.24</td>
    <td align="right">      437.33</td>
    <td align="right">       20.21</td>
    <td align="right">      437.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.87</td>
    <td align="right">      301.00</td>
    <td align="right">       20.43</td>
    <td align="right">      301.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.39</td>
    <td align="right">       92.50</td>
    <td align="right">       20.36</td>
    <td align="right">       92.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      497.33</td>
    <td align="right">       22.54</td>
    <td align="right">        2.67</td>
    <td align="right">       20.75</td>
    <td align="right">        2.67</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      228.00</td>
    <td align="right">       23.36</td>
    <td align="right">      150.17</td>
    <td align="right">       24.22</td>
    <td align="right">       12.00</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.33</td>
    <td align="right">       24.12</td>
    <td align="right">      336.17</td>
    <td align="right">       24.30</td>
    <td align="right">       28.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.00</td>
    <td align="right">       23.54</td>
    <td align="right">      297.00</td>
    <td align="right">       24.25</td>
    <td align="right">        5.83</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      225.33</td>
    <td align="right">       23.33</td>
    <td align="right">      117.33</td>
    <td align="right">       24.27</td>
    <td align="right">       10.83</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.17</td>
    <td align="right">       22.46</td>
    <td align="right">        6.50</td>
    <td align="right">       21.42</td>
    <td align="right">        5.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.42</td>
    <td align="right">       97.33</td>
    <td align="right">       20.61</td>
    <td align="right">       97.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      403.33</td>
    <td align="right">       20.24</td>
    <td align="right">      403.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4492.17</td>
    <td align="right">       21.48</td>
    <td align="right">     2718.17</td>
    <td align="right">       21.59</td>
    <td align="right">     1873.50</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.33</td>
    <td align="right">       20.15</td>
    <td align="right">        2.67</td>
    <td align="right">       20.11</td>
    <td align="right">        2.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.12</td>
    <td align="right">      476.83</td>
    <td align="right">       24.30</td>
    <td align="right">      476.83</td>
    <td align="right">       25.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.23</td>
    <td align="right">      482.33</td>
    <td align="right">       20.20</td>
    <td align="right">      482.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      434.00</td>
    <td align="right">       20.30</td>
    <td align="right">      434.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.93</td>
    <td align="right">      244.17</td>
    <td align="right">       20.45</td>
    <td align="right">      244.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      471.67</td>
    <td align="right">       21.68</td>
    <td align="right">       54.00</td>
    <td align="right">       20.15</td>
    <td align="right">       54.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">       22.49</td>
    <td align="right">       33.67</td>
    <td align="right">       24.59</td>
    <td align="right">        0.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      165.50</td>
    <td align="right">       23.18</td>
    <td align="right">      208.33</td>
    <td align="right">       24.46</td>
    <td align="right">       11.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.67</td>
    <td align="right">       24.19</td>
    <td align="right">      365.50</td>
    <td align="right">       24.44</td>
    <td align="right">       28.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.17</td>
    <td align="right">       23.27</td>
    <td align="right">      343.00</td>
    <td align="right">       24.33</td>
    <td align="right">        8.17</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      192.50</td>
    <td align="right">       23.02</td>
    <td align="right">      205.17</td>
    <td align="right">       24.37</td>
    <td align="right">       11.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      442.67</td>
    <td align="right">       22.30</td>
    <td align="right">       13.50</td>
    <td align="right">       23.38</td>
    <td align="right">        4.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.27</td>
    <td align="right">       94.33</td>
    <td align="right">       20.54</td>
    <td align="right">       94.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.41</td>
    <td align="right">      411.83</td>
    <td align="right">       20.28</td>
    <td align="right">      411.83</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4284.33</td>
    <td align="right">       21.41</td>
    <td align="right">     2889.83</td>
    <td align="right">       21.95</td>
    <td align="right">     1785.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.67</td>
    <td align="right">       20.23</td>
    <td align="right">       13.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.19</td>
    <td align="right">      482.33</td>
    <td align="right">       24.59</td>
    <td align="right">      482.33</td>
    <td align="right">       26.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.27</td>
    <td align="right">      473.17</td>
    <td align="right">       18.07</td>
    <td align="right">      473.17</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.32</td>
    <td align="right">      432.00</td>
    <td align="right">       18.19</td>
    <td align="right">      432.00</td>
    <td align="right">       18.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.17</td>
    <td align="right">       20.05</td>
    <td align="right">      282.50</td>
    <td align="right">       19.17</td>
    <td align="right">      277.17</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.83</td>
    <td align="right">       20.81</td>
    <td align="right">      134.00</td>
    <td align="right">       19.15</td>
    <td align="right">      134.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      479.00</td>
    <td align="right">       21.83</td>
    <td align="right">       29.33</td>
    <td align="right">       20.06</td>
    <td align="right">       23.00</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      301.50</td>
    <td align="right">       22.80</td>
    <td align="right">      148.83</td>
    <td align="right">       24.08</td>
    <td align="right">       34.50</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.00</td>
    <td align="right">       23.75</td>
    <td align="right">      366.00</td>
    <td align="right">       24.35</td>
    <td align="right">       68.00</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       98.50</td>
    <td align="right">       22.90</td>
    <td align="right">      353.17</td>
    <td align="right">       24.34</td>
    <td align="right">       28.00</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.00</td>
    <td align="right">       22.74</td>
    <td align="right">      229.00</td>
    <td align="right">       24.46</td>
    <td align="right">       21.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      402.00</td>
    <td align="right">       21.79</td>
    <td align="right">       82.67</td>
    <td align="right">       22.40</td>
    <td align="right">       29.17</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.17</td>
    <td align="right">       20.87</td>
    <td align="right">      145.83</td>
    <td align="right">       19.22</td>
    <td align="right">      145.83</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.93</td>
    <td align="right">      433.17</td>
    <td align="right">       18.56</td>
    <td align="right">      433.17</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4477.17</td>
    <td align="right">       20.51</td>
    <td align="right">     3109.67</td>
    <td align="right">       20.70</td>
    <td align="right">     2099.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       98.50</td>
    <td align="right">       18.27</td>
    <td align="right">       29.33</td>
    <td align="right">       18.07</td>
    <td align="right">       21.00</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.17</td>
    <td align="right">       23.75</td>
    <td align="right">      473.17</td>
    <td align="right">       24.46</td>
    <td align="right">      473.17</td>
    <td align="right">       24.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.21</td>
    <td align="right">      480.33</td>
    <td align="right">       20.18</td>
    <td align="right">      480.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.33</td>
    <td align="right">      424.33</td>
    <td align="right">       20.27</td>
    <td align="right">      424.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.95</td>
    <td align="right">      254.00</td>
    <td align="right">       20.49</td>
    <td align="right">      254.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.33</td>
    <td align="right">       21.44</td>
    <td align="right">       70.50</td>
    <td align="right">       20.30</td>
    <td align="right">       70.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      433.83</td>
    <td align="right">       22.32</td>
    <td align="right">       33.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.50</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.67</td>
    <td align="right">       23.09</td>
    <td align="right">      209.50</td>
    <td align="right">       24.37</td>
    <td align="right">       12.33</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       98.67</td>
    <td align="right">       23.63</td>
    <td align="right">      348.17</td>
    <td align="right">       24.43</td>
    <td align="right">       29.00</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      105.83</td>
    <td align="right">       23.14</td>
    <td align="right">      314.33</td>
    <td align="right">       24.38</td>
    <td align="right">        9.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      244.00</td>
    <td align="right">       22.97</td>
    <td align="right">      139.17</td>
    <td align="right">       24.44</td>
    <td align="right">       11.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.50</td>
    <td align="right">       22.12</td>
    <td align="right">       15.67</td>
    <td align="right">       22.89</td>
    <td align="right">        5.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.19</td>
    <td align="right">      106.00</td>
    <td align="right">       20.59</td>
    <td align="right">      106.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      413.50</td>
    <td align="right">       20.27</td>
    <td align="right">      413.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4457.83</td>
    <td align="right">       21.39</td>
    <td align="right">     2808.83</td>
    <td align="right">       21.84</td>
    <td align="right">     1815.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       98.67</td>
    <td align="right">       20.21</td>
    <td align="right">       15.67</td>
    <td align="right">       20.18</td>
    <td align="right">        0.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.63</td>
    <td align="right">      480.33</td>
    <td align="right">       24.58</td>
    <td align="right">      480.33</td>
    <td align="right">       26.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      466.83</td>
    <td align="right">       20.02</td>
    <td align="right">      466.83</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.19</td>
    <td align="right">      401.67</td>
    <td align="right">       20.08</td>
    <td align="right">      401.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      493.33</td>
    <td align="right">       21.17</td>
    <td align="right">      224.33</td>
    <td align="right">       20.48</td>
    <td align="right">      217.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      469.33</td>
    <td align="right">       22.16</td>
    <td align="right">       42.67</td>
    <td align="right">       20.08</td>
    <td align="right">       42.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      321.50</td>
    <td align="right">       23.18</td>
    <td align="right">       49.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.00</td>
    <td align="right">       23.74</td>
    <td align="right">      244.00</td>
    <td align="right">       24.24</td>
    <td align="right">        9.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">       24.97</td>
    <td align="right">      437.50</td>
    <td align="right">       24.33</td>
    <td align="right">       25.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.17</td>
    <td align="right">       23.47</td>
    <td align="right">      367.50</td>
    <td align="right">       24.25</td>
    <td align="right">        1.67</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      212.33</td>
    <td align="right">       23.34</td>
    <td align="right">      137.83</td>
    <td align="right">       24.25</td>
    <td align="right">       12.17</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      454.67</td>
    <td align="right">       22.28</td>
    <td align="right">       24.33</td>
    <td align="right">       21.18</td>
    <td align="right">       20.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.29</td>
    <td align="right">      130.50</td>
    <td align="right">       20.36</td>
    <td align="right">      130.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.22</td>
    <td align="right">      403.33</td>
    <td align="right">       20.01</td>
    <td align="right">      403.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4058.33</td>
    <td align="right">       21.45</td>
    <td align="right">     2930.17</td>
    <td align="right">       21.89</td>
    <td align="right">     1731.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">       20.10</td>
    <td align="right">       24.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.97</td>
    <td align="right">      466.83</td>
    <td align="right">       24.33</td>
    <td align="right">      466.83</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.03</td>
    <td align="right">      405.00</td>
    <td align="right">       19.98</td>
    <td align="right">      405.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.16</td>
    <td align="right">      344.67</td>
    <td align="right">       20.05</td>
    <td align="right">      344.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.83</td>
    <td align="right">       21.05</td>
    <td align="right">      171.33</td>
    <td align="right">       20.33</td>
    <td align="right">      171.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      368.17</td>
    <td align="right">       21.70</td>
    <td align="right">       52.33</td>
    <td align="right">       21.28</td>
    <td align="right">       38.33</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      292.00</td>
    <td align="right">       22.55</td>
    <td align="right">       75.50</td>
    <td align="right">       24.78</td>
    <td align="right">        0.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      153.33</td>
    <td align="right">       22.92</td>
    <td align="right">      191.17</td>
    <td align="right">       24.42</td>
    <td align="right">        6.67</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      105.67</td>
    <td align="right">       23.65</td>
    <td align="right">      279.00</td>
    <td align="right">       24.50</td>
    <td align="right">       29.50</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      129.50</td>
    <td align="right">       22.86</td>
    <td align="right">      228.00</td>
    <td align="right">       24.35</td>
    <td align="right">        5.83</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.50</td>
    <td align="right">       22.66</td>
    <td align="right">      114.00</td>
    <td align="right">       24.51</td>
    <td align="right">       12.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      400.00</td>
    <td align="right">       21.80</td>
    <td align="right">       27.00</td>
    <td align="right">       21.61</td>
    <td align="right">       19.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       21.00</td>
    <td align="right">      121.83</td>
    <td align="right">       20.34</td>
    <td align="right">      121.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.12</td>
    <td align="right">      360.17</td>
    <td align="right">       19.96</td>
    <td align="right">      360.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3770.00</td>
    <td align="right">       21.31</td>
    <td align="right">     2370.00</td>
    <td align="right">       21.76</td>
    <td align="right">     1516.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.67</td>
    <td align="right">       20.03</td>
    <td align="right">       27.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.83</td>
    <td align="right">       23.65</td>
    <td align="right">      405.00</td>
    <td align="right">       24.78</td>
    <td align="right">      405.00</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.83</td>
    <td align="right">       20.55</td>
    <td align="right">      365.33</td>
    <td align="right">       20.07</td>
    <td align="right">      363.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.17</td>
    <td align="right">       20.63</td>
    <td align="right">      309.33</td>
    <td align="right">       20.05</td>
    <td align="right">      309.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      456.33</td>
    <td align="right">       21.70</td>
    <td align="right">      145.83</td>
    <td align="right">       20.84</td>
    <td align="right">      128.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      399.17</td>
    <td align="right">       22.13</td>
    <td align="right">       47.33</td>
    <td align="right">       21.43</td>
    <td align="right">       37.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      299.33</td>
    <td align="right">       23.04</td>
    <td align="right">       62.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      117.67</td>
    <td align="right">       23.46</td>
    <td align="right">      232.50</td>
    <td align="right">       24.28</td>
    <td align="right">        7.83</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.83</td>
    <td align="right">       24.55</td>
    <td align="right">      411.17</td>
    <td align="right">       24.36</td>
    <td align="right">       26.50</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.50</td>
    <td align="right">       23.57</td>
    <td align="right">      372.17</td>
    <td align="right">       24.31</td>
    <td align="right">        6.00</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.83</td>
    <td align="right">       23.33</td>
    <td align="right">      228.17</td>
    <td align="right">       24.43</td>
    <td align="right">       14.17</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">       22.39</td>
    <td align="right">       88.17</td>
    <td align="right">       23.88</td>
    <td align="right">       15.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.00</td>
    <td align="right">       21.62</td>
    <td align="right">       96.50</td>
    <td align="right">       20.67</td>
    <td align="right">       90.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.17</td>
    <td align="right">       20.59</td>
    <td align="right">      333.17</td>
    <td align="right">       20.13</td>
    <td align="right">      333.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3768.83</td>
    <td align="right">       21.67</td>
    <td align="right">     2692.33</td>
    <td align="right">       22.36</td>
    <td align="right">     1332.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.83</td>
    <td align="right">       20.55</td>
    <td align="right">       47.33</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.83</td>
    <td align="right">       24.55</td>
    <td align="right">      411.17</td>
    <td align="right">       24.47</td>
    <td align="right">      363.83</td>
    <td align="right">       26.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.16</td>
    <td align="right">      460.67</td>
    <td align="right">       20.07</td>
    <td align="right">      460.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.29</td>
    <td align="right">      390.17</td>
    <td align="right">       20.14</td>
    <td align="right">      390.17</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.33</td>
    <td align="right">       21.16</td>
    <td align="right">      191.00</td>
    <td align="right">       20.41</td>
    <td align="right">      190.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.33</td>
    <td align="right">       21.65</td>
    <td align="right">       67.00</td>
    <td align="right">       21.79</td>
    <td align="right">       42.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      365.33</td>
    <td align="right">       22.53</td>
    <td align="right">       81.17</td>
    <td align="right">       24.59</td>
    <td align="right">        1.17</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      177.50</td>
    <td align="right">       22.92</td>
    <td align="right">      226.00</td>
    <td align="right">       24.30</td>
    <td align="right">        9.00</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      127.83</td>
    <td align="right">       23.38</td>
    <td align="right">      324.83</td>
    <td align="right">       24.38</td>
    <td align="right">       28.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      153.83</td>
    <td align="right">       22.81</td>
    <td align="right">      265.50</td>
    <td align="right">       24.32</td>
    <td align="right">        6.00</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      314.50</td>
    <td align="right">       22.65</td>
    <td align="right">      112.67</td>
    <td align="right">       24.45</td>
    <td align="right">       12.50</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.33</td>
    <td align="right">       21.75</td>
    <td align="right">       39.50</td>
    <td align="right">       21.90</td>
    <td align="right">       24.83</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.02</td>
    <td align="right">      139.00</td>
    <td align="right">       20.38</td>
    <td align="right">      139.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.24</td>
    <td align="right">      407.67</td>
    <td align="right">       20.07</td>
    <td align="right">      407.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4487.00</td>
    <td align="right">       21.36</td>
    <td align="right">     2705.17</td>
    <td align="right">       21.80</td>
    <td align="right">     1712.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.83</td>
    <td align="right">       20.16</td>
    <td align="right">       39.50</td>
    <td align="right">       20.07</td>
    <td align="right">        1.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.33</td>
    <td align="right">       23.38</td>
    <td align="right">      460.67</td>
    <td align="right">       24.59</td>
    <td align="right">      460.67</td>
    <td align="right">       26.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.52620</td>
    <td align="right">    18.07404</td>
    <td align="right">     -0.2372</td>
    <td align="right">     8.23978</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.79864</td>
    <td align="right">    17.46412</td>
    <td align="right">     -0.1662</td>
    <td align="right">     6.51765</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47472</td>
    <td align="right">    24.05615</td>
    <td align="right">     0.08067</td>
    <td align="right">     5.89024</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76353</td>
    <td align="right">    27.95814</td>
    <td align="right">     0.19863</td>
    <td align="right">     6.17891</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08170</td>
    <td align="right">    32.09177</td>
    <td align="right">     -0.5595</td>
    <td align="right">    12.07760</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17206</td>
    <td align="right">    40.66552</td>
    <td align="right">     -0.4233</td>
    <td align="right">     9.22728</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23604</td>
    <td align="right">    46.57784</td>
    <td align="right">     -0.3514</td>
    <td align="right">     8.07711</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19673</td>
    <td align="right">    44.95192</td>
    <td align="right">     -0.3671</td>
    <td align="right">     8.23862</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19276</td>
    <td align="right">    41.47372</td>
    <td align="right">     -0.4161</td>
    <td align="right">     9.14130</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04168</td>
    <td align="right">    32.98942</td>
    <td align="right">     0.31816</td>
    <td align="right">     7.36989</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.72129</td>
    <td align="right">    27.19115</td>
    <td align="right">     0.17216</td>
    <td align="right">     5.98512</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.01576</td>
    <td align="right">    20.86557</td>
    <td align="right">     -0.0806</td>
    <td align="right">     6.03427</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.69111</td>
    <td align="right">    31.29661</td>
    <td align="right">     -0.1535</td>
    <td align="right">     7.76373</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.52620</td>
    <td align="right">    17.46412</td>
    <td align="right">     -0.5595</td>
    <td align="right">     5.89024</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23604</td>
    <td align="right">    46.57784</td>
    <td align="right">     0.31816</td>
    <td align="right">    12.07760</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.20325</td>
    <td align="right">    20.06516</td>
    <td align="right">     -0.5394</td>
    <td align="right">    12.37772</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38633</td>
    <td align="right">    19.45704</td>
    <td align="right">     -0.4937</td>
    <td align="right">    10.92077</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.50886</td>
    <td align="right">    26.62660</td>
    <td align="right">     -0.1490</td>
    <td align="right">     6.82224</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.22515</td>
    <td align="right">    30.38069</td>
    <td align="right">     0.06027</td>
    <td align="right">     5.84579</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.91091</td>
    <td align="right">    33.65077</td>
    <td align="right">     -0.6431</td>
    <td align="right">    14.32417</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07088</td>
    <td align="right">    41.90410</td>
    <td align="right">     -0.4859</td>
    <td align="right">    10.39134</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18380</td>
    <td align="right">    47.51543</td>
    <td align="right">     -0.3971</td>
    <td align="right">     8.71871</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15391</td>
    <td align="right">    46.07861</td>
    <td align="right">     -0.4191</td>
    <td align="right">     9.03954</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00477</td>
    <td align="right">    42.94504</td>
    <td align="right">     -0.5196</td>
    <td align="right">    11.26729</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47112</td>
    <td align="right">    35.80421</td>
    <td align="right">     0.16129</td>
    <td align="right">     6.10542</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.72003</td>
    <td align="right">    30.71059</td>
    <td align="right">     -0.0760</td>
    <td align="right">     5.85617</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.49353</td>
    <td align="right">    23.38503</td>
    <td align="right">     -0.4386</td>
    <td align="right">     9.93474</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03967</td>
    <td align="right">    33.30766</td>
    <td align="right">     -0.3279</td>
    <td align="right">     9.29742</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20325</td>
    <td align="right">    19.45704</td>
    <td align="right">     -0.6431</td>
    <td align="right">     5.84579</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18380</td>
    <td align="right">    47.51543</td>
    <td align="right">     0.16129</td>
    <td align="right">    14.32417</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.57778</td>
    <td align="right">    20.12256</td>
    <td align="right">     -0.7171</td>
    <td align="right">    17.53136</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.74400</td>
    <td align="right">    19.83085</td>
    <td align="right">     -0.6733</td>
    <td align="right">    16.06219</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.80882</td>
    <td align="right">    27.31528</td>
    <td align="right">     -0.3254</td>
    <td align="right">     9.45160</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.67912</td>
    <td align="right">    31.25143</td>
    <td align="right">     -0.0711</td>
    <td align="right">     6.49624</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70624</td>
    <td align="right">    33.97822</td>
    <td align="right">     -0.7105</td>
    <td align="right">    16.68483</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99706</td>
    <td align="right">    42.06171</td>
    <td align="right">     -0.5031</td>
    <td align="right">    10.89680</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15031</td>
    <td align="right">    47.45539</td>
    <td align="right">     -0.3973</td>
    <td align="right">     8.75464</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07106</td>
    <td align="right">    46.12069</td>
    <td align="right">     -0.4434</td>
    <td align="right">     9.52335</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74493</td>
    <td align="right">    43.59402</td>
    <td align="right">     -0.6130</td>
    <td align="right">    13.88867</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.71335</td>
    <td align="right">    37.30374</td>
    <td align="right">     -0.0229</td>
    <td align="right">     6.28547</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.76795</td>
    <td align="right">    32.11465</td>
    <td align="right">     -0.3115</td>
    <td align="right">     8.13716</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.72799</td>
    <td align="right">    23.98247</td>
    <td align="right">     -0.6493</td>
    <td align="right">    15.35191</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.57146</td>
    <td align="right">    33.85657</td>
    <td align="right">     -0.4521</td>
    <td align="right">    11.56467</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.57778</td>
    <td align="right">    19.83085</td>
    <td align="right">     -0.7171</td>
    <td align="right">     6.28547</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15031</td>
    <td align="right">    47.45539</td>
    <td align="right">     -0.0229</td>
    <td align="right">    17.53136</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.79022</td>
    <td align="right">    20.77264</td>
    <td align="right">     -0.9493</td>
    <td align="right">    26.43179</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.80660</td>
    <td align="right">    20.86639</td>
    <td align="right">     -0.9260</td>
    <td align="right">    25.63163</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85838</td>
    <td align="right">    28.81180</td>
    <td align="right">     -0.5591</td>
    <td align="right">    15.01611</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.70654</td>
    <td align="right">    32.66868</td>
    <td align="right">     -0.2887</td>
    <td align="right">     9.09417</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.19401</td>
    <td align="right">    36.33042</td>
    <td align="right">     -0.8569</td>
    <td align="right">    22.62284</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89092</td>
    <td align="right">    43.84274</td>
    <td align="right">     -0.5129</td>
    <td align="right">    11.85628</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18081</td>
    <td align="right">    50.18488</td>
    <td align="right">     -0.3466</td>
    <td align="right">     8.36837</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97569</td>
    <td align="right">    47.91979</td>
    <td align="right">     -0.4497</td>
    <td align="right">    10.16792</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.34022</td>
    <td align="right">    46.10751</td>
    <td align="right">     -0.7315</td>
    <td align="right">    18.42908</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.69780</td>
    <td align="right">    39.22874</td>
    <td align="right">     -0.2522</td>
    <td align="right">     8.50349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.70062</td>
    <td align="right">    33.23927</td>
    <td align="right">     -0.5714</td>
    <td align="right">    13.34405</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84734</td>
    <td align="right">    24.73510</td>
    <td align="right">     -0.8964</td>
    <td align="right">    24.54983</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.93313</td>
    <td align="right">    35.49245</td>
    <td align="right">     -0.6097</td>
    <td align="right">    16.10741</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79022</td>
    <td align="right">    20.77264</td>
    <td align="right">     -0.9493</td>
    <td align="right">     8.36837</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18081</td>
    <td align="right">    50.18488</td>
    <td align="right">     -0.2522</td>
    <td align="right">    26.43179</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93266</td>
    <td align="right">    19.78561</td>
    <td align="right">     -0.9156</td>
    <td align="right">    24.96541</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98613</td>
    <td align="right">    19.91706</td>
    <td align="right">     -0.8781</td>
    <td align="right">    23.65905</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.86214</td>
    <td align="right">    28.09491</td>
    <td align="right">     -0.5279</td>
    <td align="right">    13.50792</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.78904</td>
    <td align="right">    31.78095</td>
    <td align="right">     -0.2287</td>
    <td align="right">     8.89435</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.06446</td>
    <td align="right">    35.72410</td>
    <td align="right">     -0.8200</td>
    <td align="right">    22.54882</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.69139</td>
    <td align="right">    43.58692</td>
    <td align="right">     -0.4908</td>
    <td align="right">    12.50089</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97211</td>
    <td align="right">    49.80424</td>
    <td align="right">     -0.3266</td>
    <td align="right">     9.33798</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70537</td>
    <td align="right">    47.89135</td>
    <td align="right">     -0.4533</td>
    <td align="right">    11.41550</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09693</td>
    <td align="right">    45.91861</td>
    <td align="right">     -0.7332</td>
    <td align="right">    19.69447</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56796</td>
    <td align="right">    38.67219</td>
    <td align="right">     -0.2516</td>
    <td align="right">     8.21576</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.67744</td>
    <td align="right">    32.47629</td>
    <td align="right">     -0.5683</td>
    <td align="right">    13.09465</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.95736</td>
    <td align="right">    23.86478</td>
    <td align="right">     -0.8760</td>
    <td align="right">    23.55896</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.87385</td>
    <td align="right">    34.89664</td>
    <td align="right">     -0.5874</td>
    <td align="right">    15.89815</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93266</td>
    <td align="right">    19.78561</td>
    <td align="right">     -0.9156</td>
    <td align="right">     8.21576</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97211</td>
    <td align="right">    49.80424</td>
    <td align="right">     -0.2287</td>
    <td align="right">    24.96541</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.19677</td>
    <td align="right">    19.96229</td>
    <td align="right">     -0.8159</td>
    <td align="right">    22.46963</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21210</td>
    <td align="right">    20.06135</td>
    <td align="right">     -0.7926</td>
    <td align="right">    22.08881</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.49094</td>
    <td align="right">    27.57097</td>
    <td align="right">     -0.3763</td>
    <td align="right">    12.00632</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.04551</td>
    <td align="right">    31.57073</td>
    <td align="right">     -0.1926</td>
    <td align="right">     8.91272</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.19740</td>
    <td align="right">    35.85624</td>
    <td align="right">     -0.8342</td>
    <td align="right">    22.37249</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.80266</td>
    <td align="right">    43.75948</td>
    <td align="right">     -0.5249</td>
    <td align="right">    12.59071</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13582</td>
    <td align="right">    49.94607</td>
    <td align="right">     -0.3416</td>
    <td align="right">     8.76922</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97279</td>
    <td align="right">    47.44446</td>
    <td align="right">     -0.4148</td>
    <td align="right">    10.13592</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56365</td>
    <td align="right">    44.77129</td>
    <td align="right">     -0.6004</td>
    <td align="right">    15.82420</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.33420</td>
    <td align="right">    37.18659</td>
    <td align="right">     -0.0737</td>
    <td align="right">     8.40920</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.24528</td>
    <td align="right">    31.84151</td>
    <td align="right">     -0.4226</td>
    <td align="right">    11.43645</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.18250</td>
    <td align="right">    23.97505</td>
    <td align="right">     -0.7903</td>
    <td align="right">    21.04396</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.21457</td>
    <td align="right">    34.59690</td>
    <td align="right">     -0.5134</td>
    <td align="right">    14.62692</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18250</td>
    <td align="right">    19.96229</td>
    <td align="right">     -0.8342</td>
    <td align="right">     8.40920</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13582</td>
    <td align="right">    49.94607</td>
    <td align="right">     -0.0737</td>
    <td align="right">    22.46963</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.93314</td>
    <td align="right">    19.66198</td>
    <td align="right">     -0.9219</td>
    <td align="right">    25.24815</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00300</td>
    <td align="right">    19.76552</td>
    <td align="right">     -0.8812</td>
    <td align="right">    23.90211</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.89012</td>
    <td align="right">    27.98780</td>
    <td align="right">     -0.5277</td>
    <td align="right">    13.73951</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.58166</td>
    <td align="right">    31.94051</td>
    <td align="right">     -0.2821</td>
    <td align="right">     9.62334</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.73664</td>
    <td align="right">    36.29861</td>
    <td align="right">     -0.9202</td>
    <td align="right">    26.73903</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.46686</td>
    <td align="right">    44.11337</td>
    <td align="right">     -0.5540</td>
    <td align="right">    14.64602</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75814</td>
    <td align="right">    50.51791</td>
    <td align="right">     -0.3982</td>
    <td align="right">    10.84323</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47635</td>
    <td align="right">    48.54365</td>
    <td align="right">     -0.5223</td>
    <td align="right">    13.40265</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.75734</td>
    <td align="right">    46.71245</td>
    <td align="right">     -0.8382</td>
    <td align="right">    23.37841</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.40193</td>
    <td align="right">    38.88170</td>
    <td align="right">     -0.2916</td>
    <td align="right">     8.79384</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.64748</td>
    <td align="right">    32.40393</td>
    <td align="right">     -0.5775</td>
    <td align="right">    13.40313</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.95209</td>
    <td align="right">    23.75683</td>
    <td align="right">     -0.8778</td>
    <td align="right">    23.67352</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.73157</td>
    <td align="right">    35.15503</td>
    <td align="right">     -0.6312</td>
    <td align="right">    17.23950</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93314</td>
    <td align="right">    19.66198</td>
    <td align="right">     -0.9219</td>
    <td align="right">     8.79384</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.75814</td>
    <td align="right">    50.51791</td>
    <td align="right">     -0.2821</td>
    <td align="right">    26.73903</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.15117</td>
    <td align="right">    21.01942</td>
    <td align="right">     -0.8524</td>
    <td align="right">    21.85524</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.23924</td>
    <td align="right">    21.10961</td>
    <td align="right">     -0.8214</td>
    <td align="right">    20.52100</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85961</td>
    <td align="right">    29.35956</td>
    <td align="right">     -0.5729</td>
    <td align="right">    13.69184</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.38317</td>
    <td align="right">    33.51020</td>
    <td align="right">     -0.3825</td>
    <td align="right">     9.02561</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.55825</td>
    <td align="right">    38.14213</td>
    <td align="right">     -1.1028</td>
    <td align="right">    31.74934</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.70644</td>
    <td align="right">    44.95751</td>
    <td align="right">     -0.6210</td>
    <td align="right">    14.16559</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08563</td>
    <td align="right">    50.67458</td>
    <td align="right">     -0.4238</td>
    <td align="right">     9.37110</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02619</td>
    <td align="right">    47.91132</td>
    <td align="right">     -0.4603</td>
    <td align="right">     9.94658</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68740</td>
    <td align="right">    45.38075</td>
    <td align="right">     -0.6276</td>
    <td align="right">    14.31868</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.55179</td>
    <td align="right">    37.56417</td>
    <td align="right">     -0.0478</td>
    <td align="right">     6.12603</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.41693</td>
    <td align="right">    32.18166</td>
    <td align="right">     -0.3744</td>
    <td align="right">     8.70000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.39877</td>
    <td align="right">    24.72896</td>
    <td align="right">     -0.7320</td>
    <td align="right">    17.53767</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.10258</td>
    <td align="right">    35.64859</td>
    <td align="right">     -0.5841</td>
    <td align="right">    14.74306</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15117</td>
    <td align="right">    21.01942</td>
    <td align="right">     -1.1028</td>
    <td align="right">     6.12603</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08563</td>
    <td align="right">    50.67458</td>
    <td align="right">     -0.0478</td>
    <td align="right">    31.74934</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.23105</td>
    <td align="right">    20.23172</td>
    <td align="right">     -0.8330</td>
    <td align="right">    21.03695</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.32502</td>
    <td align="right">    20.38674</td>
    <td align="right">     -0.7938</td>
    <td align="right">    19.44603</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.92577</td>
    <td align="right">    28.63290</td>
    <td align="right">     -0.5251</td>
    <td align="right">    12.17281</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.74665</td>
    <td align="right">    32.26901</td>
    <td align="right">     -0.2611</td>
    <td align="right">     8.02229</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.83872</td>
    <td align="right">    36.74939</td>
    <td align="right">     -0.9484</td>
    <td align="right">    26.13359</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79769</td>
    <td align="right">    43.78881</td>
    <td align="right">     -0.5139</td>
    <td align="right">    12.39227</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14225</td>
    <td align="right">    49.53027</td>
    <td align="right">     -0.3250</td>
    <td align="right">     8.65131</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99071</td>
    <td align="right">    47.27671</td>
    <td align="right">     -0.3948</td>
    <td align="right">     9.56281</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68537</td>
    <td align="right">    44.62159</td>
    <td align="right">     -0.5605</td>
    <td align="right">    13.44914</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.49442</td>
    <td align="right">    36.95648</td>
    <td align="right">     -0.0313</td>
    <td align="right">     6.25288</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.26547</td>
    <td align="right">    31.77744</td>
    <td align="right">     -0.3939</td>
    <td align="right">     8.99034</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.40538</td>
    <td align="right">    24.11259</td>
    <td align="right">     -0.7344</td>
    <td align="right">    17.44903</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.16760</td>
    <td align="right">    34.79743</td>
    <td align="right">     -0.5252</td>
    <td align="right">    13.61338</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.23105</td>
    <td align="right">    20.23172</td>
    <td align="right">     -0.9484</td>
    <td align="right">     6.25288</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14225</td>
    <td align="right">    49.53027</td>
    <td align="right">     -0.0313</td>
    <td align="right">    26.13359</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.26593</td>
    <td align="right">    19.73398</td>
    <td align="right">     -1.1647</td>
    <td align="right">    35.63015</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.32199</td>
    <td align="right">    20.18779</td>
    <td align="right">     -1.1434</td>
    <td align="right">    34.25394</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.12708</td>
    <td align="right">    27.66189</td>
    <td align="right">     -0.6465</td>
    <td align="right">    17.50579</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.85036</td>
    <td align="right">    32.56511</td>
    <td align="right">     -0.4506</td>
    <td align="right">    11.57266</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.95847</td>
    <td align="right">    37.92517</td>
    <td align="right">     -1.2391</td>
    <td align="right">    38.41034</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.28130</td>
    <td align="right">    46.81596</td>
    <td align="right">     -0.7138</td>
    <td align="right">    18.08699</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06791</td>
    <td align="right">    53.20405</td>
    <td align="right">     -0.3880</td>
    <td align="right">     9.52846</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97376</td>
    <td align="right">    49.17711</td>
    <td align="right">     -0.4191</td>
    <td align="right">    10.32030</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71182</td>
    <td align="right">    45.21480</td>
    <td align="right">     -0.5333</td>
    <td align="right">    13.78336</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.28967</td>
    <td align="right">    36.11867</td>
    <td align="right">     -0.0380</td>
    <td align="right">     7.90026</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.94614</td>
    <td align="right">    30.59110</td>
    <td align="right">     -0.4224</td>
    <td align="right">    11.57173</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.92341</td>
    <td align="right">    23.77149</td>
    <td align="right">     -0.9850</td>
    <td align="right">    28.36346</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.41500</td>
    <td align="right">    35.35662</td>
    <td align="right">     -0.6765</td>
    <td align="right">    19.68337</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.26593</td>
    <td align="right">    19.73398</td>
    <td align="right">     -1.2391</td>
    <td align="right">     7.90026</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06791</td>
    <td align="right">    53.20405</td>
    <td align="right">     -0.0380</td>
    <td align="right">    38.41034</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.21055</td>
    <td align="right">    20.12164</td>
    <td align="right">     -0.8442</td>
    <td align="right">    21.53100</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.32160</td>
    <td align="right">    20.25323</td>
    <td align="right">     -0.8018</td>
    <td align="right">    19.82313</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.93530</td>
    <td align="right">    28.53004</td>
    <td align="right">     -0.5268</td>
    <td align="right">    12.23941</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.51885</td>
    <td align="right">    32.47744</td>
    <td align="right">     -0.3183</td>
    <td align="right">     8.60360</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.59620</td>
    <td align="right">    37.12932</td>
    <td align="right">     -1.0237</td>
    <td align="right">    29.33687</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71279</td>
    <td align="right">    43.97603</td>
    <td align="right">     -0.5337</td>
    <td align="right">    12.87880</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04873</td>
    <td align="right">    49.96728</td>
    <td align="right">     -0.3611</td>
    <td align="right">     9.21565</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92247</td>
    <td align="right">    47.54547</td>
    <td align="right">     -0.4174</td>
    <td align="right">    10.08609</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.49099</td>
    <td align="right">    45.16733</td>
    <td align="right">     -0.6255</td>
    <td align="right">    15.11477</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.23984</td>
    <td align="right">    37.31429</td>
    <td align="right">     -0.0890</td>
    <td align="right">     6.37422</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19007</td>
    <td align="right">    31.78615</td>
    <td align="right">     -0.4122</td>
    <td align="right">     9.20476</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.39524</td>
    <td align="right">    24.00671</td>
    <td align="right">     -0.7375</td>
    <td align="right">    17.57673</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.06188</td>
    <td align="right">    34.96057</td>
    <td align="right">     -0.5566</td>
    <td align="right">    14.31849</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21055</td>
    <td align="right">    20.12164</td>
    <td align="right">     -1.0237</td>
    <td align="right">     6.37422</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04873</td>
    <td align="right">    49.96728</td>
    <td align="right">     -0.0890</td>
    <td align="right">    29.33687</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.09052</td>
    <td align="right">    20.74769</td>
    <td align="right">     -0.8416</td>
    <td align="right">    21.83949</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18348</td>
    <td align="right">    20.79739</td>
    <td align="right">     -0.8032</td>
    <td align="right">    20.31945</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.27557</td>
    <td align="right">    28.57503</td>
    <td align="right">     -0.4368</td>
    <td align="right">    11.76202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.21438</td>
    <td align="right">    32.15987</td>
    <td align="right">     -0.1636</td>
    <td align="right">     7.31902</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.50944</td>
    <td align="right">    35.89641</td>
    <td align="right">     -0.7600</td>
    <td align="right">    18.50505</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03603</td>
    <td align="right">    43.49058</td>
    <td align="right">     -0.4761</td>
    <td align="right">    10.50867</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27144</td>
    <td align="right">    49.93469</td>
    <td align="right">     -0.3308</td>
    <td align="right">     7.90919</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11920</td>
    <td align="right">    47.60686</td>
    <td align="right">     -0.4099</td>
    <td align="right">     9.04152</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71010</td>
    <td align="right">    45.24967</td>
    <td align="right">     -0.6114</td>
    <td align="right">    14.09135</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.42954</td>
    <td align="right">    38.04573</td>
    <td align="right">     -0.0740</td>
    <td align="right">     6.65743</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.28851</td>
    <td align="right">    32.64519</td>
    <td align="right">     -0.4043</td>
    <td align="right">     9.53698</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.22133</td>
    <td align="right">    24.55282</td>
    <td align="right">     -0.7668</td>
    <td align="right">    19.27608</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.29553</td>
    <td align="right">    35.07453</td>
    <td align="right">     -0.5049</td>
    <td align="right">    13.02289</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09052</td>
    <td align="right">    20.74769</td>
    <td align="right">     -0.8416</td>
    <td align="right">     6.65743</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27144</td>
    <td align="right">    49.93469</td>
    <td align="right">     -0.0740</td>
    <td align="right">    21.83949</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.02410</td>
    <td align="right">    19.07525</td>
    <td align="right">     -0.8590</td>
    <td align="right">    22.41826</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.15538</td>
    <td align="right">    19.18796</td>
    <td align="right">     -0.8075</td>
    <td align="right">    20.36921</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.05406</td>
    <td align="right">    27.36147</td>
    <td align="right">     -0.4631</td>
    <td align="right">    11.35996</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.97121</td>
    <td align="right">    31.06968</td>
    <td align="right">     -0.1796</td>
    <td align="right">     7.88958</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.13250</td>
    <td align="right">    35.23476</td>
    <td align="right">     -0.8060</td>
    <td align="right">    21.79201</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.69395</td>
    <td align="right">    43.31014</td>
    <td align="right">     -0.5066</td>
    <td align="right">    12.79482</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.00503</td>
    <td align="right">    49.64634</td>
    <td align="right">     -0.3404</td>
    <td align="right">     9.76774</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.72589</td>
    <td align="right">    47.55078</td>
    <td align="right">     -0.4642</td>
    <td align="right">    11.59143</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.23176</td>
    <td align="right">    45.36657</td>
    <td align="right">     -0.6921</td>
    <td align="right">    17.97893</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.94383</td>
    <td align="right">    37.38642</td>
    <td align="right">     -0.1540</td>
    <td align="right">     6.97706</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.98888</td>
    <td align="right">    31.32218</td>
    <td align="right">     -0.4656</td>
    <td align="right">    10.38877</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.11367</td>
    <td align="right">    22.98162</td>
    <td align="right">     -0.7987</td>
    <td align="right">    20.16018</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.01521</td>
    <td align="right">    34.21480</td>
    <td align="right">     -0.5434</td>
    <td align="right">    14.42560</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.02410</td>
    <td align="right">    19.07525</td>
    <td align="right">     -0.8590</td>
    <td align="right">     6.97706</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.00503</td>
    <td align="right">    49.64634</td>
    <td align="right">     -0.1540</td>
    <td align="right">    22.41826</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.59573</td>
    <td align="right">    19.71185</td>
    <td align="right">     -0.6906</td>
    <td align="right">    18.09223</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66281</td>
    <td align="right">    19.75652</td>
    <td align="right">     -0.6575</td>
    <td align="right">    17.05123</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.94100</td>
    <td align="right">    27.08177</td>
    <td align="right">     -0.2503</td>
    <td align="right">     9.49667</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.49735</td>
    <td align="right">    30.94404</td>
    <td align="right">     -0.0793</td>
    <td align="right">     7.43144</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.49392</td>
    <td align="right">    35.36457</td>
    <td align="right">     -0.7427</td>
    <td align="right">    18.40848</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95177</td>
    <td align="right">    43.37792</td>
    <td align="right">     -0.4869</td>
    <td align="right">    11.08515</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23668</td>
    <td align="right">    49.63295</td>
    <td align="right">     -0.3230</td>
    <td align="right">     8.18063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12004</td>
    <td align="right">    47.09566</td>
    <td align="right">     -0.3739</td>
    <td align="right">     8.93674</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88670</td>
    <td align="right">    43.97495</td>
    <td align="right">     -0.4927</td>
    <td align="right">    12.18613</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96385</td>
    <td align="right">    35.96672</td>
    <td align="right">     0.08347</td>
    <td align="right">     7.51464</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.84083</td>
    <td align="right">    31.03589</td>
    <td align="right">     -0.2567</td>
    <td align="right">     8.60832</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.62270</td>
    <td align="right">    23.60785</td>
    <td align="right">     -0.6492</td>
    <td align="right">    16.09416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.58282</td>
    <td align="right">    34.06375</td>
    <td align="right">     -0.4087</td>
    <td align="right">    11.89786</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.59573</td>
    <td align="right">    19.71185</td>
    <td align="right">     -0.7427</td>
    <td align="right">     7.43144</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23668</td>
    <td align="right">    49.63295</td>
    <td align="right">     0.08347</td>
    <td align="right">    18.40848</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.15124</td>
    <td align="right">    19.41377</td>
    <td align="right">     -0.8324</td>
    <td align="right">    21.49387</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.28789</td>
    <td align="right">    19.49241</td>
    <td align="right">     -0.7787</td>
    <td align="right">    19.53983</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.19524</td>
    <td align="right">    27.64597</td>
    <td align="right">     -0.4284</td>
    <td align="right">    11.07482</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.92548</td>
    <td align="right">    31.44078</td>
    <td align="right">     -0.1887</td>
    <td align="right">     8.04688</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.01823</td>
    <td align="right">    35.78438</td>
    <td align="right">     -0.8323</td>
    <td align="right">    22.63910</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64423</td>
    <td align="right">    43.64159</td>
    <td align="right">     -0.5079</td>
    <td align="right">    12.75662</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89287</td>
    <td align="right">    50.10615</td>
    <td align="right">     -0.3703</td>
    <td align="right">     9.91911</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66928</td>
    <td align="right">    48.10335</td>
    <td align="right">     -0.4689</td>
    <td align="right">    11.59007</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.11634</td>
    <td align="right">    45.87065</td>
    <td align="right">     -0.7205</td>
    <td align="right">    18.60626</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89968</td>
    <td align="right">    37.91215</td>
    <td align="right">     -0.1579</td>
    <td align="right">     7.06402</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.01802</td>
    <td align="right">    31.92891</td>
    <td align="right">     -0.4526</td>
    <td align="right">    10.15893</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.23627</td>
    <td align="right">    23.40067</td>
    <td align="right">     -0.7680</td>
    <td align="right">    19.11040</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.01863</td>
    <td align="right">    34.66754</td>
    <td align="right">     -0.5409</td>
    <td align="right">    14.30372</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15124</td>
    <td align="right">    19.41377</td>
    <td align="right">     -0.8324</td>
    <td align="right">     7.06402</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89287</td>
    <td align="right">    50.10615</td>
    <td align="right">     -0.1579</td>
    <td align="right">    22.63910</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301026E+10</td>
    <td align="right">0.741101E+09</td>
    <td align="right">       37.83</td>
    <td align="right">0.245850E+10</td>
    <td align="right">0.551756E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    36698.08</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    35113.28</td>
    <td align="right">15-MAR-15:10</td>
    <td align="right">    13164.35</td>
    <td align="right">14-MAR-10:30</td>
    <td align="right">     8721.74</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151640E+10</td>
    <td align="right">0.409676E+09</td>
    <td align="right">       52.33</td>
    <td align="right">0.138411E+10</td>
    <td align="right">0.132281E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21722.42</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">    20800.17</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">     3934.47</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     5498.95</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116375E+11</td>
    <td align="right">0.297062E+10</td>
    <td align="right">      212.00</td>
    <td align="right">0.100437E+11</td>
    <td align="right">0.159376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    44733.39</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">    38386.57</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">    14730.56</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    10738.68</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445399E+11</td>
    <td align="right">0.107315E+11</td>
    <td align="right">      366.55</td>
    <td align="right">0.310648E+11</td>
    <td align="right">0.134751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   105334.44</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    56867.70</td>
    <td align="right">27-JUN-12:05</td>
    <td align="right">    61029.31</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">    23777.26</td>
    <td align="right">27-JUN-07:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721114E+11</td>
    <td align="right">0.172288E+11</td>
    <td align="right">      404.48</td>
    <td align="right">0.472698E+11</td>
    <td align="right">0.248415E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   129260.96</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    72393.81</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">    76604.27</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    29268.91</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633082E+11</td>
    <td align="right">0.151837E+11</td>
    <td align="right">      418.78</td>
    <td align="right">0.453852E+11</td>
    <td align="right">0.179230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   129217.37</td>
    <td align="right">14-AUG-08:00</td>
    <td align="right">    62327.10</td>
    <td align="right">09-AUG-15:40</td>
    <td align="right">    81049.59</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    29010.43</td>
    <td align="right">14-AUG-08:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328828E+11</td>
    <td align="right">0.789311E+10</td>
    <td align="right">      314.16</td>
    <td align="right">0.226792E+11</td>
    <td align="right">0.102037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    99925.92</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    55017.91</td>
    <td align="right">21-SEP-16:00</td>
    <td align="right">    54999.66</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    22923.52</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468566E+10</td>
    <td align="right">0.121913E+10</td>
    <td align="right">       97.67</td>
    <td align="right">0.377124E+10</td>
    <td align="right">0.914418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    35471.43</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    35471.43</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">     9749.59</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     8223.02</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100895E+10</td>
    <td align="right">0.269070E+09</td>
    <td align="right">       25.67</td>
    <td align="right">0.743921E+09</td>
    <td align="right">0.265026E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    20531.78</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    17151.38</td>
    <td align="right">16-NOV-13:00</td>
    <td align="right">     5351.20</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     5239.28</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 22457758.22</td>
    <td align="right">  6476239.20</td>
    <td align="right">        2.17</td>
    <td align="right"> 13619746.44</td>
    <td align="right">  8838011.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4966.11</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     3011.20</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1954.91</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1415.89</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234724E+12</td>
    <td align="right">0.566531E+11</td>
    <td align="right">     1931.64</td>
    <td align="right">0.164814E+12</td>
    <td align="right">0.699094E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721114E+11</td>
    <td align="right">0.172288E+11</td>
    <td align="right">      418.78</td>
    <td align="right">0.472698E+11</td>
    <td align="right">0.248415E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129260.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72393.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81049.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29268.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244266E+10</td>
    <td align="right">0.600110E+09</td>
    <td align="right">       37.67</td>
    <td align="right">0.198360E+10</td>
    <td align="right">0.459055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    31615.71</td>
    <td align="right">14-MAR-13:10</td>
    <td align="right">    30102.20</td>
    <td align="right">15-MAR-13:40</td>
    <td align="right">    10895.56</td>
    <td align="right">14-MAR-10:30</td>
    <td align="right">     7451.09</td>
    <td align="right">14-MAR-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119564E+10</td>
    <td align="right">0.323705E+09</td>
    <td align="right">       52.33</td>
    <td align="right">0.108760E+10</td>
    <td align="right">0.108036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    18217.43</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">    16110.09</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">     3009.17</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     4589.58</td>
    <td align="right">08-APR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.960518E+10</td>
    <td align="right">0.245319E+10</td>
    <td align="right">      219.36</td>
    <td align="right">0.828423E+10</td>
    <td align="right">0.132096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    37907.23</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    32946.51</td>
    <td align="right">23-MAY-14:40</td>
    <td align="right">    10835.81</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">     9157.20</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380190E+11</td>
    <td align="right">0.915394E+10</td>
    <td align="right">      377.58</td>
    <td align="right">0.265736E+11</td>
    <td align="right">0.114454E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    80773.10</td>
    <td align="right">27-JUN-05:02</td>
    <td align="right">    48514.87</td>
    <td align="right">12-JUN-15:20</td>
    <td align="right">    46975.06</td>
    <td align="right">27-JUN-05:02</td>
    <td align="right">    18496.90</td>
    <td align="right">27-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616422E+11</td>
    <td align="right">0.147019E+11</td>
    <td align="right">      418.56</td>
    <td align="right">0.400156E+11</td>
    <td align="right">0.216265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   104928.52</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    54896.46</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">    63069.02</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">    23922.72</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.512586E+11</td>
    <td align="right">0.122857E+11</td>
    <td align="right">      421.57</td>
    <td align="right">0.367037E+11</td>
    <td align="right">0.145549E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   104763.46</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    51257.37</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    65843.96</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    23392.54</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258183E+11</td>
    <td align="right">0.622203E+10</td>
    <td align="right">      318.00</td>
    <td align="right">0.178200E+11</td>
    <td align="right">0.799834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    69628.49</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    43710.83</td>
    <td align="right">21-SEP-14:50</td>
    <td align="right">    38906.83</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    15982.16</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.360724E+10</td>
    <td align="right">0.944773E+09</td>
    <td align="right">       97.04</td>
    <td align="right">0.285984E+10</td>
    <td align="right">0.747396E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    27127.94</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    27127.94</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     7893.34</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     6368.93</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.773630E+09</td>
    <td align="right">0.207510E+09</td>
    <td align="right">       25.83</td>
    <td align="right">0.552344E+09</td>
    <td align="right">0.221287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14785.42</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    11398.82</td>
    <td align="right">16-NOV-13:00</td>
    <td align="right">     4404.14</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     3832.85</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16410166.98</td>
    <td align="right">  4740360.37</td>
    <td align="right">        2.00</td>
    <td align="right">  9800692.84</td>
    <td align="right">  6609474.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3772.16</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2256.94</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1515.22</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1078.08</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194379E+12</td>
    <td align="right">0.468976E+11</td>
    <td align="right">     1969.94</td>
    <td align="right">0.135890E+12</td>
    <td align="right">0.584885E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616422E+11</td>
    <td align="right">0.147019E+11</td>
    <td align="right">      421.57</td>
    <td align="right">0.400156E+11</td>
    <td align="right">0.216265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104928.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54896.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65843.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23922.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257197E+10</td>
    <td align="right">0.631940E+09</td>
    <td align="right">       37.50</td>
    <td align="right">0.210690E+10</td>
    <td align="right">0.465070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34522.68</td>
    <td align="right">14-MAR-13:20</td>
    <td align="right">    33235.01</td>
    <td align="right">15-MAR-14:00</td>
    <td align="right">    11362.27</td>
    <td align="right">14-MAR-10:40</td>
    <td align="right">     8139.95</td>
    <td align="right">14-MAR-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123453E+10</td>
    <td align="right">0.334664E+09</td>
    <td align="right">       52.00</td>
    <td align="right">0.111687E+10</td>
    <td align="right">0.117660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    19023.43</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">    16829.04</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">     3229.01</td>
    <td align="right">08-APR-14:00</td>
    <td align="right">     4800.45</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100660E+11</td>
    <td align="right">0.256937E+10</td>
    <td align="right">      218.46</td>
    <td align="right">0.866437E+10</td>
    <td align="right">0.140161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    45217.64</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">    37917.12</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">    10521.89</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">    10843.92</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410250E+11</td>
    <td align="right">0.987084E+10</td>
    <td align="right">      377.18</td>
    <td align="right">0.284559E+11</td>
    <td align="right">0.125691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   110555.02</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    65776.52</td>
    <td align="right">27-JUN-15:55</td>
    <td align="right">    62081.33</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    25263.44</td>
    <td align="right">27-JUN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.664213E+11</td>
    <td align="right">0.158430E+11</td>
    <td align="right">      418.31</td>
    <td align="right">0.431883E+11</td>
    <td align="right">0.232331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-12:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   110776.17</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    60599.43</td>
    <td align="right">21-JUL-14:00</td>
    <td align="right">    66884.47</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">    25377.07</td>
    <td align="right">21-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.539656E+11</td>
    <td align="right">0.129547E+11</td>
    <td align="right">      419.35</td>
    <td align="right">0.386712E+11</td>
    <td align="right">0.152944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   110601.91</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    58762.62</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">    69528.95</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    24944.94</td>
    <td align="right">15-AUG-14:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261672E+11</td>
    <td align="right">0.632217E+10</td>
    <td align="right">      315.99</td>
    <td align="right">0.178020E+11</td>
    <td align="right">0.836524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    79262.46</td>
    <td align="right">15-SEP-12:30</td>
    <td align="right">    48156.92</td>
    <td align="right">21-SEP-15:00</td>
    <td align="right">    38557.93</td>
    <td align="right">15-SEP-12:30</td>
    <td align="right">    18417.48</td>
    <td align="right">15-SEP-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358017E+10</td>
    <td align="right">0.943596E+09</td>
    <td align="right">       96.33</td>
    <td align="right">0.278331E+10</td>
    <td align="right">0.796869E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    25826.29</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    25743.61</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     8140.08</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">     6189.42</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.806578E+09</td>
    <td align="right">0.216551E+09</td>
    <td align="right">       25.67</td>
    <td align="right">0.572780E+09</td>
    <td align="right">0.233798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    15499.16</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">    11617.17</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">     4638.24</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     4021.41</td>
    <td align="right">16-NOV-18:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17009856.80</td>
    <td align="right">  4915455.88</td>
    <td align="right">        2.00</td>
    <td align="right"> 10142593.23</td>
    <td align="right">  6867263.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3926.46</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     2345.24</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1581.22</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">     1122.73</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205855E+12</td>
    <td align="right">0.496917E+11</td>
    <td align="right">     1962.79</td>
    <td align="right">0.143372E+12</td>
    <td align="right">0.624837E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.664213E+11</td>
    <td align="right">0.158430E+11</td>
    <td align="right">      419.35</td>
    <td align="right">0.431883E+11</td>
    <td align="right">0.232331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110776.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65776.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69528.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25377.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        1.48</td>
    <td align="right">     2056.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">       12.10</td>
    <td align="right">     1931.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">      147.25</td>
    <td align="right">     1398.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">      329.11</td>
    <td align="right">      989.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">      559.75</td>
    <td align="right">      644.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">      934.21</td>
    <td align="right">      404.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">     1051.29</td>
    <td align="right">      281.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">      894.74</td>
    <td align="right">      378.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">      517.74</td>
    <td align="right">      611.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">      190.16</td>
    <td align="right">      972.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">       51.91</td>
    <td align="right">     1273.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        2.29</td>
    <td align="right">     1949.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">      393.38</td>
    <td align="right">     1070.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        1.48</td>
    <td align="right">      281.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">     1051.29</td>
    <td align="right">     2056.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">      107.44</td>
    <td align="right">     1245.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">      217.64</td>
    <td align="right">     1176.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">      576.35</td>
    <td align="right">      845.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">      953.96</td>
    <td align="right">      611.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">     1230.33</td>
    <td align="right">      417.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1549.81</td>
    <td align="right">      267.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">     1615.94</td>
    <td align="right">      184.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">     1428.14</td>
    <td align="right">      241.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">     1061.22</td>
    <td align="right">      378.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">      540.37</td>
    <td align="right">      601.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">      197.65</td>
    <td align="right">      800.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       47.83</td>
    <td align="right">     1229.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">      797.02</td>
    <td align="right">      664.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       47.83</td>
    <td align="right">      184.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1615.94</td>
    <td align="right">     1245.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">     1119.03</td>
    <td align="right">     1736.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">     1186.46</td>
    <td align="right">     1709.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">     1694.57</td>
    <td align="right">     1290.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">     1235.97</td>
    <td align="right">     1007.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">     1043.53</td>
    <td align="right">      691.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">     1197.75</td>
    <td align="right">      445.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">     1407.82</td>
    <td align="right">      305.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">     1619.15</td>
    <td align="right">      395.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">     1923.23</td>
    <td align="right">      620.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">     1763.01</td>
    <td align="right">      939.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">     1159.90</td>
    <td align="right">     1187.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">      886.70</td>
    <td align="right">     1702.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">     1354.17</td>
    <td align="right">      998.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">      886.70</td>
    <td align="right">      305.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">     1923.23</td>
    <td align="right">     1736.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">       64.93</td>
    <td align="right">     1295.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">      188.02</td>
    <td align="right">     1214.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">      619.40</td>
    <td align="right">      866.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">      903.49</td>
    <td align="right">      641.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">     1267.47</td>
    <td align="right">      444.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1738.71</td>
    <td align="right">      295.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">     1658.36</td>
    <td align="right">      206.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">     1475.35</td>
    <td align="right">      259.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">     1034.76</td>
    <td align="right">      399.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">      482.27</td>
    <td align="right">      623.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">      180.36</td>
    <td align="right">      816.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       63.12</td>
    <td align="right">     1242.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">      809.71</td>
    <td align="right">      689.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       63.12</td>
    <td align="right">      206.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1738.71</td>
    <td align="right">     1295.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.09</td>
    <td align="right">        0.00</td>
    <td align="right">      117.09</td>
    <td align="right">        0.09</td>
    <td align="right">      701.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.41</td>
    <td align="right">        0.00</td>
    <td align="right">      178.41</td>
    <td align="right">        3.52</td>
    <td align="right">      659.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.36</td>
    <td align="right">        0.00</td>
    <td align="right">      216.36</td>
    <td align="right">       53.76</td>
    <td align="right">      467.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.67</td>
    <td align="right">        1.09</td>
    <td align="right">      274.58</td>
    <td align="right">      120.34</td>
    <td align="right">      323.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.29</td>
    <td align="right">       13.54</td>
    <td align="right">      306.75</td>
    <td align="right">      205.17</td>
    <td align="right">      201.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      385.23</td>
    <td align="right">       32.74</td>
    <td align="right">      352.49</td>
    <td align="right">      323.73</td>
    <td align="right">      129.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.36</td>
    <td align="right">       23.02</td>
    <td align="right">      334.33</td>
    <td align="right">      359.63</td>
    <td align="right">       89.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      309.23</td>
    <td align="right">        4.68</td>
    <td align="right">      304.55</td>
    <td align="right">      302.61</td>
    <td align="right">      126.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.35</td>
    <td align="right">        0.05</td>
    <td align="right">      235.30</td>
    <td align="right">      172.26</td>
    <td align="right">      214.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.93</td>
    <td align="right">        0.00</td>
    <td align="right">      175.93</td>
    <td align="right">       58.35</td>
    <td align="right">      354.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.22</td>
    <td align="right">        0.00</td>
    <td align="right">      118.22</td>
    <td align="right">       14.85</td>
    <td align="right">      460.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.53</td>
    <td align="right">      683.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      233.45</td>
    <td align="right">        6.29</td>
    <td align="right">      227.17</td>
    <td align="right">      135.39</td>
    <td align="right">      366.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.09</td>
    <td align="right">       89.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      385.23</td>
    <td align="right">       32.74</td>
    <td align="right">      352.49</td>
    <td align="right">      359.63</td>
    <td align="right">      701.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.10</td>
    <td align="right">        0.00</td>
    <td align="right">      117.10</td>
    <td align="right">        0.09</td>
    <td align="right">      701.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.42</td>
    <td align="right">        0.00</td>
    <td align="right">      178.42</td>
    <td align="right">        3.52</td>
    <td align="right">      659.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.37</td>
    <td align="right">        0.00</td>
    <td align="right">      216.37</td>
    <td align="right">       53.76</td>
    <td align="right">      467.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.69</td>
    <td align="right">        1.09</td>
    <td align="right">      274.60</td>
    <td align="right">      120.34</td>
    <td align="right">      323.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.31</td>
    <td align="right">       13.55</td>
    <td align="right">      306.76</td>
    <td align="right">      205.18</td>
    <td align="right">      201.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      323.75</td>
    <td align="right">      129.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.38</td>
    <td align="right">       23.03</td>
    <td align="right">      334.36</td>
    <td align="right">      359.65</td>
    <td align="right">       89.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      309.25</td>
    <td align="right">        4.68</td>
    <td align="right">      304.57</td>
    <td align="right">      302.63</td>
    <td align="right">      126.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.36</td>
    <td align="right">        0.05</td>
    <td align="right">      235.32</td>
    <td align="right">      172.27</td>
    <td align="right">      214.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.95</td>
    <td align="right">        0.00</td>
    <td align="right">      175.95</td>
    <td align="right">       58.35</td>
    <td align="right">      354.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.23</td>
    <td align="right">        0.00</td>
    <td align="right">      118.23</td>
    <td align="right">       14.85</td>
    <td align="right">      460.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.53</td>
    <td align="right">      683.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      233.47</td>
    <td align="right">        6.29</td>
    <td align="right">      227.18</td>
    <td align="right">      135.40</td>
    <td align="right">      366.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.09</td>
    <td align="right">       89.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      359.65</td>
    <td align="right">      701.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.10</td>
    <td align="right">        0.00</td>
    <td align="right">      117.10</td>
    <td align="right">        0.09</td>
    <td align="right">      701.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      178.42</td>
    <td align="right">        0.00</td>
    <td align="right">      178.42</td>
    <td align="right">        3.52</td>
    <td align="right">      659.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.37</td>
    <td align="right">        0.00</td>
    <td align="right">      216.37</td>
    <td align="right">       53.76</td>
    <td align="right">      467.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.69</td>
    <td align="right">        1.09</td>
    <td align="right">      274.60</td>
    <td align="right">      120.34</td>
    <td align="right">      323.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      320.31</td>
    <td align="right">       13.55</td>
    <td align="right">      306.76</td>
    <td align="right">      205.18</td>
    <td align="right">      201.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      323.75</td>
    <td align="right">      129.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      357.38</td>
    <td align="right">       23.03</td>
    <td align="right">      334.36</td>
    <td align="right">      359.65</td>
    <td align="right">       89.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      309.25</td>
    <td align="right">        4.68</td>
    <td align="right">      304.57</td>
    <td align="right">      302.63</td>
    <td align="right">      126.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.36</td>
    <td align="right">        0.05</td>
    <td align="right">      235.32</td>
    <td align="right">      172.27</td>
    <td align="right">      214.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.95</td>
    <td align="right">        0.00</td>
    <td align="right">      175.95</td>
    <td align="right">       58.35</td>
    <td align="right">      354.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.23</td>
    <td align="right">        0.00</td>
    <td align="right">      118.23</td>
    <td align="right">       14.85</td>
    <td align="right">      460.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.53</td>
    <td align="right">      683.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      233.47</td>
    <td align="right">        6.29</td>
    <td align="right">      227.18</td>
    <td align="right">      135.40</td>
    <td align="right">      366.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.60</td>
    <td align="right">        0.00</td>
    <td align="right">      109.60</td>
    <td align="right">        0.09</td>
    <td align="right">       89.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      385.25</td>
    <td align="right">       32.74</td>
    <td align="right">      352.51</td>
    <td align="right">      359.65</td>
    <td align="right">      701.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.30</td>
    <td align="right">      132.97</td>
    <td align="right">      279.33</td>
    <td align="right">      101.89</td>
    <td align="right">     1227.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      604.94</td>
    <td align="right">      181.53</td>
    <td align="right">      423.41</td>
    <td align="right">      208.57</td>
    <td align="right">     1158.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      868.07</td>
    <td align="right">      363.55</td>
    <td align="right">      504.52</td>
    <td align="right">      564.93</td>
    <td align="right">      824.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1149.00</td>
    <td align="right">      507.72</td>
    <td align="right">      641.27</td>
    <td align="right">      935.37</td>
    <td align="right">      590.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1287.06</td>
    <td align="right">      569.25</td>
    <td align="right">      717.81</td>
    <td align="right">     1210.81</td>
    <td align="right">      391.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1437.38</td>
    <td align="right">      635.13</td>
    <td align="right">      802.25</td>
    <td align="right">     1506.78</td>
    <td align="right">      257.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1380.28</td>
    <td align="right">      607.61</td>
    <td align="right">      772.67</td>
    <td align="right">     1565.11</td>
    <td align="right">      178.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1246.68</td>
    <td align="right">      523.27</td>
    <td align="right">      723.42</td>
    <td align="right">     1377.76</td>
    <td align="right">      242.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1037.57</td>
    <td align="right">      460.27</td>
    <td align="right">      577.30</td>
    <td align="right">     1015.83</td>
    <td align="right">      395.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      704.02</td>
    <td align="right">      291.20</td>
    <td align="right">      412.82</td>
    <td align="right">      505.62</td>
    <td align="right">      637.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.35</td>
    <td align="right">      128.12</td>
    <td align="right">      271.23</td>
    <td align="right">      182.24</td>
    <td align="right">      832.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      321.49</td>
    <td align="right">       66.43</td>
    <td align="right">      255.06</td>
    <td align="right">       43.53</td>
    <td align="right">     1236.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      905.36</td>
    <td align="right">      373.16</td>
    <td align="right">      532.20</td>
    <td align="right">      771.25</td>
    <td align="right">      661.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.49</td>
    <td align="right">       66.43</td>
    <td align="right">      255.06</td>
    <td align="right">       43.53</td>
    <td align="right">      178.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1437.38</td>
    <td align="right">      635.13</td>
    <td align="right">      802.25</td>
    <td align="right">     1565.11</td>
    <td align="right">     1236.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.30</td>
    <td align="right">        5.26</td>
    <td align="right">       11.04</td>
    <td align="right">        4.03</td>
    <td align="right">       48.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.92</td>
    <td align="right">        7.18</td>
    <td align="right">       16.74</td>
    <td align="right">        8.25</td>
    <td align="right">       45.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.32</td>
    <td align="right">       14.37</td>
    <td align="right">       19.95</td>
    <td align="right">       22.34</td>
    <td align="right">       32.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.43</td>
    <td align="right">       20.07</td>
    <td align="right">       25.36</td>
    <td align="right">       36.98</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.89</td>
    <td align="right">       22.51</td>
    <td align="right">       28.38</td>
    <td align="right">       47.87</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.83</td>
    <td align="right">       25.11</td>
    <td align="right">       31.72</td>
    <td align="right">       59.58</td>
    <td align="right">       10.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.58</td>
    <td align="right">       24.02</td>
    <td align="right">       30.55</td>
    <td align="right">       61.88</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.29</td>
    <td align="right">       20.69</td>
    <td align="right">       28.60</td>
    <td align="right">       54.48</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.02</td>
    <td align="right">       18.20</td>
    <td align="right">       22.83</td>
    <td align="right">       40.16</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.84</td>
    <td align="right">       11.51</td>
    <td align="right">       16.32</td>
    <td align="right">       19.99</td>
    <td align="right">       25.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.79</td>
    <td align="right">        5.07</td>
    <td align="right">       10.72</td>
    <td align="right">        7.21</td>
    <td align="right">       32.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.71</td>
    <td align="right">        2.63</td>
    <td align="right">       10.08</td>
    <td align="right">        1.72</td>
    <td align="right">       48.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.80</td>
    <td align="right">       14.75</td>
    <td align="right">       21.04</td>
    <td align="right">       30.49</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.71</td>
    <td align="right">        2.63</td>
    <td align="right">       10.08</td>
    <td align="right">        1.72</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       56.83</td>
    <td align="right">       25.11</td>
    <td align="right">       31.72</td>
    <td align="right">       61.88</td>
    <td align="right">       48.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.44</td>
    <td align="right">      293.83</td>
    <td align="right">      209.61</td>
    <td align="right">      388.46</td>
    <td align="right">      563.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.05</td>
    <td align="right">      277.35</td>
    <td align="right">      297.69</td>
    <td align="right">      415.16</td>
    <td align="right">      554.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      307.43</td>
    <td align="right">      585.91</td>
    <td align="right">      424.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      581.08</td>
    <td align="right">      232.17</td>
    <td align="right">      348.91</td>
    <td align="right">      431.33</td>
    <td align="right">      323.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.46</td>
    <td align="right">      147.62</td>
    <td align="right">      360.84</td>
    <td align="right">      370.79</td>
    <td align="right">      212.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.04</td>
    <td align="right">      104.62</td>
    <td align="right">      389.43</td>
    <td align="right">      414.17</td>
    <td align="right">      140.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.35</td>
    <td align="right">      122.31</td>
    <td align="right">      382.04</td>
    <td align="right">      476.47</td>
    <td align="right">       98.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      566.22</td>
    <td align="right">      183.52</td>
    <td align="right">      382.70</td>
    <td align="right">      543.40</td>
    <td align="right">      134.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.55</td>
    <td align="right">      320.81</td>
    <td align="right">      337.74</td>
    <td align="right">      643.04</td>
    <td align="right">      221.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.27</td>
    <td align="right">      360.12</td>
    <td align="right">      270.15</td>
    <td align="right">      590.83</td>
    <td align="right">      337.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.23</td>
    <td align="right">      254.74</td>
    <td align="right">      196.49</td>
    <td align="right">      388.90</td>
    <td align="right">      418.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.94</td>
    <td align="right">      217.80</td>
    <td align="right">      203.14</td>
    <td align="right">      303.59</td>
    <td align="right">      568.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      549.46</td>
    <td align="right">      242.32</td>
    <td align="right">      307.14</td>
    <td align="right">      462.99</td>
    <td align="right">      331.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      420.94</td>
    <td align="right">      104.62</td>
    <td align="right">      196.49</td>
    <td align="right">      303.59</td>
    <td align="right">       98.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      389.43</td>
    <td align="right">      643.04</td>
    <td align="right">      568.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.44</td>
    <td align="right">      293.83</td>
    <td align="right">      209.61</td>
    <td align="right">      388.46</td>
    <td align="right">      563.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.05</td>
    <td align="right">      277.35</td>
    <td align="right">      297.69</td>
    <td align="right">      415.16</td>
    <td align="right">      554.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      307.43</td>
    <td align="right">      585.91</td>
    <td align="right">      424.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      581.08</td>
    <td align="right">      232.17</td>
    <td align="right">      348.91</td>
    <td align="right">      431.33</td>
    <td align="right">      323.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.46</td>
    <td align="right">      147.62</td>
    <td align="right">      360.84</td>
    <td align="right">      370.79</td>
    <td align="right">      212.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.04</td>
    <td align="right">      104.62</td>
    <td align="right">      389.43</td>
    <td align="right">      414.17</td>
    <td align="right">      140.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.35</td>
    <td align="right">      122.31</td>
    <td align="right">      382.04</td>
    <td align="right">      476.47</td>
    <td align="right">       98.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      566.22</td>
    <td align="right">      183.52</td>
    <td align="right">      382.70</td>
    <td align="right">      543.40</td>
    <td align="right">      134.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.55</td>
    <td align="right">      320.81</td>
    <td align="right">      337.74</td>
    <td align="right">      643.04</td>
    <td align="right">      221.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.27</td>
    <td align="right">      360.12</td>
    <td align="right">      270.15</td>
    <td align="right">      590.83</td>
    <td align="right">      337.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.23</td>
    <td align="right">      254.74</td>
    <td align="right">      196.49</td>
    <td align="right">      388.90</td>
    <td align="right">      418.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.94</td>
    <td align="right">      217.80</td>
    <td align="right">      203.14</td>
    <td align="right">      303.59</td>
    <td align="right">      568.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      549.46</td>
    <td align="right">      242.32</td>
    <td align="right">      307.14</td>
    <td align="right">      462.99</td>
    <td align="right">      331.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      420.94</td>
    <td align="right">      104.62</td>
    <td align="right">      196.49</td>
    <td align="right">      303.59</td>
    <td align="right">       98.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      702.00</td>
    <td align="right">      394.57</td>
    <td align="right">      389.43</td>
    <td align="right">      643.04</td>
    <td align="right">      568.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.41</td>
    <td align="right">      293.82</td>
    <td align="right">      209.59</td>
    <td align="right">      388.43</td>
    <td align="right">      563.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.01</td>
    <td align="right">      277.33</td>
    <td align="right">      297.67</td>
    <td align="right">      415.13</td>
    <td align="right">      554.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.95</td>
    <td align="right">      394.55</td>
    <td align="right">      307.41</td>
    <td align="right">      585.87</td>
    <td align="right">      424.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      581.04</td>
    <td align="right">      232.15</td>
    <td align="right">      348.89</td>
    <td align="right">      431.30</td>
    <td align="right">      323.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.42</td>
    <td align="right">      147.61</td>
    <td align="right">      360.82</td>
    <td align="right">      370.77</td>
    <td align="right">      212.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.01</td>
    <td align="right">      104.61</td>
    <td align="right">      389.40</td>
    <td align="right">      414.14</td>
    <td align="right">      140.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      504.32</td>
    <td align="right">      122.30</td>
    <td align="right">      382.02</td>
    <td align="right">      476.44</td>
    <td align="right">       98.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      566.18</td>
    <td align="right">      183.51</td>
    <td align="right">      382.67</td>
    <td align="right">      543.37</td>
    <td align="right">      134.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.50</td>
    <td align="right">      320.79</td>
    <td align="right">      337.71</td>
    <td align="right">      643.00</td>
    <td align="right">      221.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.23</td>
    <td align="right">      360.10</td>
    <td align="right">      270.13</td>
    <td align="right">      590.79</td>
    <td align="right">      337.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      451.20</td>
    <td align="right">      254.72</td>
    <td align="right">      196.48</td>
    <td align="right">      388.88</td>
    <td align="right">      418.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.91</td>
    <td align="right">      217.78</td>
    <td align="right">      203.13</td>
    <td align="right">      303.57</td>
    <td align="right">      568.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      549.43</td>
    <td align="right">      242.31</td>
    <td align="right">      307.12</td>
    <td align="right">      462.96</td>
    <td align="right">      331.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      420.91</td>
    <td align="right">      104.61</td>
    <td align="right">      196.48</td>
    <td align="right">      303.57</td>
    <td align="right">       98.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      701.95</td>
    <td align="right">      394.55</td>
    <td align="right">      389.40</td>
    <td align="right">      643.00</td>
    <td align="right">      568.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.73</td>
    <td align="right">       83.05</td>
    <td align="right">      270.68</td>
    <td align="right">       62.77</td>
    <td align="right">     1272.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      573.29</td>
    <td align="right">      147.34</td>
    <td align="right">      425.95</td>
    <td align="right">      183.70</td>
    <td align="right">     1194.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      898.57</td>
    <td align="right">      384.77</td>
    <td align="right">      513.80</td>
    <td align="right">      611.19</td>
    <td align="right">      847.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1100.19</td>
    <td align="right">      451.16</td>
    <td align="right">      649.03</td>
    <td align="right">      890.86</td>
    <td align="right">      617.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1297.62</td>
    <td align="right">      586.36</td>
    <td align="right">      711.27</td>
    <td align="right">     1247.22</td>
    <td align="right">      417.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1565.54</td>
    <td align="right">      736.22</td>
    <td align="right">      829.32</td>
    <td align="right">     1687.49</td>
    <td align="right">      287.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1399.69</td>
    <td align="right">      613.56</td>
    <td align="right">      786.13</td>
    <td align="right">     1603.82</td>
    <td align="right">      200.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1266.07</td>
    <td align="right">      538.31</td>
    <td align="right">      727.75</td>
    <td align="right">     1419.49</td>
    <td align="right">      262.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      994.39</td>
    <td align="right">      429.48</td>
    <td align="right">      564.90</td>
    <td align="right">      988.74</td>
    <td align="right">      416.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      644.55</td>
    <td align="right">      227.05</td>
    <td align="right">      417.50</td>
    <td align="right">      453.51</td>
    <td align="right">      657.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      381.98</td>
    <td align="right">      110.08</td>
    <td align="right">      271.89</td>
    <td align="right">      168.21</td>
    <td align="right">      846.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      331.14</td>
    <td align="right">       72.16</td>
    <td align="right">      258.98</td>
    <td align="right">       59.56</td>
    <td align="right">     1248.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      902.05</td>
    <td align="right">      366.02</td>
    <td align="right">      536.03</td>
    <td align="right">      784.62</td>
    <td align="right">      686.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      331.14</td>
    <td align="right">       72.16</td>
    <td align="right">      258.98</td>
    <td align="right">       59.56</td>
    <td align="right">      200.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1565.54</td>
    <td align="right">      736.22</td>
    <td align="right">      829.32</td>
    <td align="right">     1687.49</td>
    <td align="right">     1272.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.99</td>
    <td align="right">        3.28</td>
    <td align="right">       10.70</td>
    <td align="right">        2.48</td>
    <td align="right">       50.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.67</td>
    <td align="right">        5.83</td>
    <td align="right">       16.84</td>
    <td align="right">        7.26</td>
    <td align="right">       47.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.53</td>
    <td align="right">       15.21</td>
    <td align="right">       20.32</td>
    <td align="right">       24.17</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.50</td>
    <td align="right">       17.84</td>
    <td align="right">       25.66</td>
    <td align="right">       35.22</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.31</td>
    <td align="right">       23.18</td>
    <td align="right">       28.12</td>
    <td align="right">       49.31</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.90</td>
    <td align="right">       29.11</td>
    <td align="right">       32.79</td>
    <td align="right">       66.72</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.34</td>
    <td align="right">       24.26</td>
    <td align="right">       31.08</td>
    <td align="right">       63.41</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.06</td>
    <td align="right">       21.28</td>
    <td align="right">       28.77</td>
    <td align="right">       56.13</td>
    <td align="right">       10.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.32</td>
    <td align="right">       16.98</td>
    <td align="right">       22.34</td>
    <td align="right">       39.09</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.48</td>
    <td align="right">        8.98</td>
    <td align="right">       16.51</td>
    <td align="right">       17.93</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.10</td>
    <td align="right">        4.35</td>
    <td align="right">       10.75</td>
    <td align="right">        6.65</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.09</td>
    <td align="right">        2.85</td>
    <td align="right">       10.24</td>
    <td align="right">        2.35</td>
    <td align="right">       49.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.67</td>
    <td align="right">       14.47</td>
    <td align="right">       21.19</td>
    <td align="right">       31.02</td>
    <td align="right">       27.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.09</td>
    <td align="right">        2.85</td>
    <td align="right">       10.24</td>
    <td align="right">        2.35</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.90</td>
    <td align="right">       29.11</td>
    <td align="right">       32.79</td>
    <td align="right">       66.72</td>
    <td align="right">       50.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        0.28</td>
    <td align="right">     2133.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        8.52</td>
    <td align="right">     2012.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">      139.51</td>
    <td align="right">     1472.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">      314.96</td>
    <td align="right">     1044.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">      553.13</td>
    <td align="right">      673.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">      933.32</td>
    <td align="right">      417.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">     1053.60</td>
    <td align="right">      288.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">      894.61</td>
    <td align="right">      392.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">      509.20</td>
    <td align="right">      647.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">      172.79</td>
    <td align="right">     1050.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">       43.85</td>
    <td align="right">     1369.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        1.56</td>
    <td align="right">     2041.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">      387.83</td>
    <td align="right">     1124.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.28</td>
    <td align="right">      288.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">     1053.60</td>
    <td align="right">     2133.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">      103.37</td>
    <td align="right">     1289.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">      210.71</td>
    <td align="right">     1220.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">      568.13</td>
    <td align="right">      885.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">      944.84</td>
    <td align="right">      638.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">     1228.17</td>
    <td align="right">      430.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1551.94</td>
    <td align="right">      273.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">     1619.49</td>
    <td align="right">      186.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">     1429.53</td>
    <td align="right">      247.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">     1056.82</td>
    <td align="right">      396.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">      527.51</td>
    <td align="right">      640.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">      189.48</td>
    <td align="right">      851.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       44.70</td>
    <td align="right">     1282.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">      792.71</td>
    <td align="right">      692.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">       44.70</td>
    <td align="right">      186.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">     1619.49</td>
    <td align="right">     1289.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">     1106.17</td>
    <td align="right">     1805.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">     1170.57</td>
    <td align="right">     1778.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">     1679.19</td>
    <td align="right">     1356.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">     1221.19</td>
    <td align="right">     1057.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">     1036.28</td>
    <td align="right">      718.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">     1196.91</td>
    <td align="right">      459.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">     1409.38</td>
    <td align="right">      312.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">     1617.92</td>
    <td align="right">      408.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">     1915.16</td>
    <td align="right">      653.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">     1742.52</td>
    <td align="right">     1006.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">     1141.28</td>
    <td align="right">     1269.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">      873.33</td>
    <td align="right">     1783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">     1343.62</td>
    <td align="right">     1046.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">      873.33</td>
    <td align="right">      312.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">     1915.16</td>
    <td align="right">     1805.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">       63.01</td>
    <td align="right">     1339.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">      183.72</td>
    <td align="right">     1259.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">      613.25</td>
    <td align="right">      909.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">      896.12</td>
    <td align="right">      672.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">     1264.12</td>
    <td align="right">      461.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1738.91</td>
    <td align="right">      305.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">     1659.56</td>
    <td align="right">      211.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">     1473.93</td>
    <td align="right">      268.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">     1028.45</td>
    <td align="right">      422.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">      471.03</td>
    <td align="right">      666.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">      173.80</td>
    <td align="right">      869.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       60.81</td>
    <td align="right">     1295.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">      805.59</td>
    <td align="right">      720.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">       60.81</td>
    <td align="right">      211.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">     1738.91</td>
    <td align="right">     1339.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">  3974945.64</td>
    <td align="right">0.550752E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right"> 29273720.87</td>
    <td align="right">0.467227E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">0.394384E+09</td>
    <td align="right">0.374674E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">0.853061E+09</td>
    <td align="right">0.256583E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">0.149924E+10</td>
    <td align="right">0.172746E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.242146E+10</td>
    <td align="right">0.104798E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">0.281578E+10</td>
    <td align="right">0.754627E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">0.239647E+10</td>
    <td align="right">0.101457E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">0.134198E+10</td>
    <td align="right">0.158396E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">0.509321E+09</td>
    <td align="right">0.260375E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">0.134549E+09</td>
    <td align="right">0.330153E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">  6124179.20</td>
    <td align="right">0.522084E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">0.124056E+11</td>
    <td align="right">0.337471E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">  3974945.64</td>
    <td align="right">0.754627E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.281578E+10</td>
    <td align="right">0.550752E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">0.287779E+09</td>
    <td align="right">0.333634E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">0.526509E+09</td>
    <td align="right">0.284539E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">0.154369E+10</td>
    <td align="right">0.226482E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">0.247266E+10</td>
    <td align="right">0.158485E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">0.329531E+10</td>
    <td align="right">0.111941E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.401710E+10</td>
    <td align="right">0.693888E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">0.432814E+10</td>
    <td align="right">0.493111E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">0.382514E+10</td>
    <td align="right">0.645683E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">0.275068E+10</td>
    <td align="right">0.982293E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">0.144733E+10</td>
    <td align="right">0.161034E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">0.512310E+09</td>
    <td align="right">0.207554E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.128102E+09</td>
    <td align="right">0.329218E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">0.251347E+11</td>
    <td align="right">0.209439E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.128102E+09</td>
    <td align="right">0.493111E+09</td>
  </tr>
  <tr>
