    <td align="right">Maximum of Months</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.432814E+10</td>
    <td align="right">0.333634E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">0.299720E+10</td>
    <td align="right">0.465161E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">0.287028E+10</td>
    <td align="right">0.413588E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">0.453873E+10</td>
    <td align="right">0.345739E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">0.320362E+10</td>
    <td align="right">0.261064E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">0.279499E+10</td>
    <td align="right">0.185118E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">0.310456E+10</td>
    <td align="right">0.115378E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">0.377069E+10</td>
    <td align="right">0.819132E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.433673E+10</td>
    <td align="right">0.105827E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">0.498501E+10</td>
    <td align="right">0.160731E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">0.472204E+10</td>
    <td align="right">0.251651E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.300646E+10</td>
    <td align="right">0.307676E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">0.237494E+10</td>
    <td align="right">0.456005E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">0.427053E+11</td>
    <td align="right">0.314985E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.237494E+10</td>
    <td align="right">0.819132E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.498501E+10</td>
    <td align="right">0.465161E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">0.173902E+09</td>
    <td align="right">0.347009E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">0.454861E+09</td>
    <td align="right">0.293919E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">0.165900E+10</td>
    <td align="right">0.232171E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">0.234184E+10</td>
    <td align="right">0.166289E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">0.339480E+10</td>
    <td align="right">0.118952E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450674E+10</td>
    <td align="right">0.765759E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">0.444176E+10</td>
    <td align="right">0.552628E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">0.395158E+10</td>
    <td align="right">0.694993E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">0.268211E+10</td>
    <td align="right">0.103563E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">0.129171E+10</td>
    <td align="right">0.167078E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">0.467490E+09</td>
    <td align="right">0.211575E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.169065E+09</td>
    <td align="right">0.332786E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">0.255349E+11</td>
    <td align="right">0.217468E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.169065E+09</td>
    <td align="right">0.552628E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450674E+10</td>
    <td align="right">0.347009E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313622E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313622E+09</td>
    <td align="right">   238546.87</td>
    <td align="right">0.187918E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.431600E+09</td>
    <td align="right">  8520830.32</td>
    <td align="right">0.159650E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579488E+09</td>
    <td align="right">0.143994E+09</td>
    <td align="right">0.125249E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714532E+09</td>
    <td align="right">  2816200.34</td>
    <td align="right">0.711716E+09</td>
    <td align="right">0.311910E+09</td>
    <td align="right">0.837288E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.857864E+09</td>
    <td align="right"> 36278186.17</td>
    <td align="right">0.821586E+09</td>
    <td align="right">0.549520E+09</td>
    <td align="right">0.539630E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.998512E+09</td>
    <td align="right"> 84856902.48</td>
    <td align="right">0.913655E+09</td>
    <td align="right">0.839107E+09</td>
    <td align="right">0.334553E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.957152E+09</td>
    <td align="right"> 61669942.44</td>
    <td align="right">0.895482E+09</td>
    <td align="right">0.963235E+09</td>
    <td align="right">0.239876E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.828241E+09</td>
    <td align="right"> 12532269.05</td>
    <td align="right">0.815709E+09</td>
    <td align="right">0.810507E+09</td>
    <td align="right">0.339447E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610022E+09</td>
    <td align="right">   121939.89</td>
    <td align="right">0.609900E+09</td>
    <td align="right">0.446486E+09</td>
    <td align="right">0.556956E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471222E+09</td>
    <td align="right">0.156272E+09</td>
    <td align="right">0.950346E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.306435E+09</td>
    <td align="right"> 38494398.98</td>
    <td align="right">0.119382E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293541E+09</td>
    <td align="right">  1430476.14</td>
    <td align="right">0.182943E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736223E+10</td>
    <td align="right">0.198275E+09</td>
    <td align="right">0.716396E+10</td>
    <td align="right">0.426971E+10</td>
    <td align="right">0.115495E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293541E+09</td>
    <td align="right">   238546.87</td>
    <td align="right">0.239876E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.998512E+09</td>
    <td align="right"> 84856902.48</td>
    <td align="right">0.913655E+09</td>
    <td align="right">0.963235E+09</td>
    <td align="right">0.187918E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313642E+09</td>
    <td align="right">   238561.95</td>
    <td align="right">0.187929E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.431627E+09</td>
    <td align="right">  8521368.82</td>
    <td align="right">0.159660E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579524E+09</td>
    <td align="right">0.144003E+09</td>
    <td align="right">0.125257E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714577E+09</td>
    <td align="right">  2816378.32</td>
    <td align="right">0.711761E+09</td>
    <td align="right">0.311930E+09</td>
    <td align="right">0.837341E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.857918E+09</td>
    <td align="right"> 36280478.89</td>
    <td align="right">0.821638E+09</td>
    <td align="right">0.549554E+09</td>
    <td align="right">0.539664E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.839160E+09</td>
    <td align="right">0.334574E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.957212E+09</td>
    <td align="right"> 61673839.88</td>
    <td align="right">0.895538E+09</td>
    <td align="right">0.963296E+09</td>
    <td align="right">0.239891E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.828293E+09</td>
    <td align="right"> 12533061.07</td>
    <td align="right">0.815760E+09</td>
    <td align="right">0.810558E+09</td>
    <td align="right">0.339468E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610061E+09</td>
    <td align="right">   121947.60</td>
    <td align="right">0.609939E+09</td>
    <td align="right">0.446514E+09</td>
    <td align="right">0.556991E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471252E+09</td>
    <td align="right">0.156282E+09</td>
    <td align="right">0.950406E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.306455E+09</td>
    <td align="right"> 38496831.76</td>
    <td align="right">0.119390E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">  1430566.54</td>
    <td align="right">0.182954E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736270E+10</td>
    <td align="right">0.198288E+09</td>
    <td align="right">0.716441E+10</td>
    <td align="right">0.426998E+10</td>
    <td align="right">0.115502E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">   238561.95</td>
    <td align="right">0.239891E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.963296E+09</td>
    <td align="right">0.187929E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.313642E+09</td>
    <td align="right">   238561.95</td>
    <td align="right">0.187929E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.431627E+09</td>
    <td align="right">  8521368.82</td>
    <td align="right">0.159660E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579524E+09</td>
    <td align="right">0.144003E+09</td>
    <td align="right">0.125257E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714577E+09</td>
    <td align="right">  2816378.32</td>
    <td align="right">0.711761E+09</td>
    <td align="right">0.311930E+09</td>
    <td align="right">0.837341E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.857918E+09</td>
    <td align="right"> 36280478.89</td>
    <td align="right">0.821638E+09</td>
    <td align="right">0.549554E+09</td>
    <td align="right">0.539664E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.839160E+09</td>
    <td align="right">0.334574E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.957212E+09</td>
    <td align="right"> 61673839.88</td>
    <td align="right">0.895538E+09</td>
    <td align="right">0.963296E+09</td>
    <td align="right">0.239891E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.828293E+09</td>
    <td align="right"> 12533061.07</td>
    <td align="right">0.815760E+09</td>
    <td align="right">0.810558E+09</td>
    <td align="right">0.339468E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.610061E+09</td>
    <td align="right">   121947.60</td>
    <td align="right">0.609939E+09</td>
    <td align="right">0.446514E+09</td>
    <td align="right">0.556991E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471252E+09</td>
    <td align="right">0.156282E+09</td>
    <td align="right">0.950406E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.306455E+09</td>
    <td align="right"> 38496831.76</td>
    <td align="right">0.119390E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">  1430566.54</td>
    <td align="right">0.182954E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736270E+10</td>
    <td align="right">0.198288E+09</td>
    <td align="right">0.716441E+10</td>
    <td align="right">0.426998E+10</td>
    <td align="right">0.115502E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293559E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.293559E+09</td>
    <td align="right">   238561.95</td>
    <td align="right">0.239891E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.998575E+09</td>
    <td align="right"> 84862265.30</td>
    <td align="right">0.913713E+09</td>
    <td align="right">0.963296E+09</td>
    <td align="right">0.187929E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110431E+10</td>
    <td align="right">0.356148E+09</td>
    <td align="right">0.748166E+09</td>
    <td align="right">0.272905E+09</td>
    <td align="right">0.328740E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146347E+10</td>
    <td align="right">0.439165E+09</td>
    <td align="right">0.102430E+10</td>
    <td align="right">0.504564E+09</td>
    <td align="right">0.280217E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232504E+10</td>
    <td align="right">0.973728E+09</td>
    <td align="right">0.135131E+10</td>
    <td align="right">0.151311E+10</td>
    <td align="right">0.220767E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297820E+10</td>
    <td align="right">0.131602E+10</td>
    <td align="right">0.166218E+10</td>
    <td align="right">0.242447E+10</td>
    <td align="right">0.152997E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344727E+10</td>
    <td align="right">0.152469E+10</td>
    <td align="right">0.192259E+10</td>
    <td align="right">0.324303E+10</td>
    <td align="right">0.104805E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372569E+10</td>
    <td align="right">0.164625E+10</td>
    <td align="right">0.207944E+10</td>
    <td align="right">0.390558E+10</td>
    <td align="right">0.668420E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369694E+10</td>
    <td align="right">0.162742E+10</td>
    <td align="right">0.206953E+10</td>
    <td align="right">0.419198E+10</td>
    <td align="right">0.477704E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333912E+10</td>
    <td align="right">0.140152E+10</td>
    <td align="right">0.193760E+10</td>
    <td align="right">0.369020E+10</td>
    <td align="right">0.648890E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268938E+10</td>
    <td align="right">0.119302E+10</td>
    <td align="right">0.149636E+10</td>
    <td align="right">0.263302E+10</td>
    <td align="right">0.102492E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188566E+10</td>
    <td align="right">0.779960E+09</td>
    <td align="right">0.110570E+10</td>
    <td align="right">0.135424E+10</td>
    <td align="right">0.170766E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103512E+10</td>
    <td align="right">0.332085E+09</td>
    <td align="right">0.703033E+09</td>
    <td align="right">0.472378E+09</td>
    <td align="right">0.215840E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.861071E+09</td>
    <td align="right">0.177924E+09</td>
    <td align="right">0.683148E+09</td>
    <td align="right">0.116582E+09</td>
    <td align="right">0.331226E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285513E+11</td>
    <td align="right">0.117679E+11</td>
    <td align="right">0.167834E+11</td>
    <td align="right">0.243221E+11</td>
    <td align="right">0.208735E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.861071E+09</td>
    <td align="right">0.177924E+09</td>
    <td align="right">0.683148E+09</td>
    <td align="right">0.116582E+09</td>
    <td align="right">0.477704E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372569E+10</td>
    <td align="right">0.164625E+10</td>
    <td align="right">0.207944E+10</td>
    <td align="right">0.419198E+10</td>
    <td align="right">0.331226E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43663588.25</td>
    <td align="right"> 14081761.38</td>
    <td align="right"> 29581826.87</td>
    <td align="right"> 10790423.48</td>
    <td align="right">0.129981E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57864217.96</td>
    <td align="right"> 17364190.42</td>
    <td align="right"> 40500027.54</td>
    <td align="right"> 19950006.39</td>
    <td align="right">0.110795E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 91929974.42</td>
    <td align="right"> 38500334.06</td>
    <td align="right"> 53429640.36</td>
    <td align="right"> 59826947.94</td>
    <td align="right"> 87289298.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117755E+09</td>
    <td align="right"> 52034243.61</td>
    <td align="right"> 65721015.18</td>
    <td align="right"> 95861474.14</td>
    <td align="right"> 60493507.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136302E+09</td>
    <td align="right"> 60284738.36</td>
    <td align="right"> 76017402.50</td>
    <td align="right">0.128226E+09</td>
    <td align="right"> 41439083.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147311E+09</td>
    <td align="right"> 65091158.03</td>
    <td align="right"> 82219343.38</td>
    <td align="right">0.154423E+09</td>
    <td align="right"> 26428721.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146174E+09</td>
    <td align="right"> 64346628.69</td>
    <td align="right"> 81827218.95</td>
    <td align="right">0.165747E+09</td>
    <td align="right"> 18887998.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132026E+09</td>
    <td align="right"> 55414899.98</td>
    <td align="right"> 76610909.44</td>
    <td align="right">0.145907E+09</td>
    <td align="right"> 25656530.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106336E+09</td>
    <td align="right"> 47171057.94</td>
    <td align="right"> 59164670.31</td>
    <td align="right">0.104107E+09</td>
    <td align="right"> 40524606.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74557132.01</td>
    <td align="right"> 30838923.87</td>
    <td align="right"> 43718208.14</td>
    <td align="right"> 53545460.79</td>
    <td align="right"> 67519388.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40927616.56</td>
    <td align="right"> 13130325.75</td>
    <td align="right"> 27797290.80</td>
    <td align="right"> 18677385.37</td>
    <td align="right"> 85341348.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34045983.17</td>
    <td align="right">  7034941.95</td>
    <td align="right"> 27011041.22</td>
    <td align="right">  4609553.39</td>
    <td align="right">0.130964E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112889E+10</td>
    <td align="right">0.465293E+09</td>
    <td align="right">0.663599E+09</td>
    <td align="right">0.961672E+09</td>
    <td align="right">0.825320E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34045983.17</td>
    <td align="right">  7034941.95</td>
    <td align="right"> 27011041.22</td>
    <td align="right">  4609553.39</td>
    <td align="right"> 18887998.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147311E+09</td>
    <td align="right"> 65091158.03</td>
    <td align="right"> 82219343.38</td>
    <td align="right">0.165747E+09</td>
    <td align="right">0.130964E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134841E+10</td>
    <td align="right">0.787004E+09</td>
    <td align="right">0.561409E+09</td>
    <td align="right">0.104045E+10</td>
    <td align="right">0.150863E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139115E+10</td>
    <td align="right">0.670970E+09</td>
    <td align="right">0.720179E+09</td>
    <td align="right">0.100434E+10</td>
    <td align="right">0.134107E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.823409E+09</td>
    <td align="right">0.156931E+10</td>
    <td align="right">0.113693E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150615E+10</td>
    <td align="right">0.601779E+09</td>
    <td align="right">0.904372E+09</td>
    <td align="right">0.111801E+10</td>
    <td align="right">0.838528E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136185E+10</td>
    <td align="right">0.395378E+09</td>
    <td align="right">0.966471E+09</td>
    <td align="right">0.993120E+09</td>
    <td align="right">0.568551E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128056E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.100940E+10</td>
    <td align="right">0.107352E+10</td>
    <td align="right">0.364571E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135085E+10</td>
    <td align="right">0.327589E+09</td>
    <td align="right">0.102326E+10</td>
    <td align="right">0.127617E+10</td>
    <td align="right">0.265009E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151656E+10</td>
    <td align="right">0.491541E+09</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.145546E+10</td>
    <td align="right">0.360928E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170695E+10</td>
    <td align="right">0.831537E+09</td>
    <td align="right">0.875412E+09</td>
    <td align="right">0.166676E+10</td>
    <td align="right">0.573170E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168811E+10</td>
    <td align="right">0.964545E+09</td>
    <td align="right">0.723567E+09</td>
    <td align="right">0.158248E+10</td>
    <td align="right">0.904390E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116958E+10</td>
    <td align="right">0.660278E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.100804E+10</td>
    <td align="right">0.108416E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.583347E+09</td>
    <td align="right">0.544089E+09</td>
    <td align="right">0.813125E+09</td>
    <td align="right">0.152147E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173278E+11</td>
    <td align="right">0.764196E+10</td>
    <td align="right">0.968589E+10</td>
    <td align="right">0.146008E+11</td>
    <td align="right">0.104674E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.813125E+09</td>
    <td align="right">0.265009E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.166676E+10</td>
    <td align="right">0.152147E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134841E+10</td>
    <td align="right">0.787004E+09</td>
    <td align="right">0.561409E+09</td>
    <td align="right">0.104045E+10</td>
    <td align="right">0.150863E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139115E+10</td>
    <td align="right">0.670970E+09</td>
    <td align="right">0.720179E+09</td>
    <td align="right">0.100434E+10</td>
    <td align="right">0.134107E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.823409E+09</td>
    <td align="right">0.156931E+10</td>
    <td align="right">0.113693E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150615E+10</td>
    <td align="right">0.601779E+09</td>
    <td align="right">0.904372E+09</td>
    <td align="right">0.111801E+10</td>
    <td align="right">0.838528E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136185E+10</td>
    <td align="right">0.395378E+09</td>
    <td align="right">0.966471E+09</td>
    <td align="right">0.993120E+09</td>
    <td align="right">0.568551E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128056E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.100940E+10</td>
    <td align="right">0.107352E+10</td>
    <td align="right">0.364571E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135085E+10</td>
    <td align="right">0.327589E+09</td>
    <td align="right">0.102326E+10</td>
    <td align="right">0.127617E+10</td>
    <td align="right">0.265009E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151656E+10</td>
    <td align="right">0.491541E+09</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.145546E+10</td>
    <td align="right">0.360928E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170695E+10</td>
    <td align="right">0.831537E+09</td>
    <td align="right">0.875412E+09</td>
    <td align="right">0.166676E+10</td>
    <td align="right">0.573170E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168811E+10</td>
    <td align="right">0.964545E+09</td>
    <td align="right">0.723567E+09</td>
    <td align="right">0.158248E+10</td>
    <td align="right">0.904390E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116958E+10</td>
    <td align="right">0.660278E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.100804E+10</td>
    <td align="right">0.108416E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.583347E+09</td>
    <td align="right">0.544089E+09</td>
    <td align="right">0.813125E+09</td>
    <td align="right">0.152147E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173278E+11</td>
    <td align="right">0.764196E+10</td>
    <td align="right">0.968589E+10</td>
    <td align="right">0.146008E+11</td>
    <td align="right">0.104674E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112744E+10</td>
    <td align="right">0.271163E+09</td>
    <td align="right">0.509307E+09</td>
    <td align="right">0.813125E+09</td>
    <td align="right">0.265009E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188023E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.102502E+10</td>
    <td align="right">0.166676E+10</td>
    <td align="right">0.152147E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134833E+10</td>
    <td align="right">0.786954E+09</td>
    <td align="right">0.561374E+09</td>
    <td align="right">0.104038E+10</td>
    <td align="right">0.150854E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139106E+10</td>
    <td align="right">0.670928E+09</td>
    <td align="right">0.720133E+09</td>
    <td align="right">0.100428E+10</td>
    <td align="right">0.134099E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188011E+10</td>
    <td align="right">0.105676E+10</td>
    <td align="right">0.823357E+09</td>
    <td align="right">0.156921E+10</td>
    <td align="right">0.113686E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150606E+10</td>
    <td align="right">0.601741E+09</td>
    <td align="right">0.904315E+09</td>
    <td align="right">0.111794E+10</td>
    <td align="right">0.838475E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136176E+10</td>
    <td align="right">0.395353E+09</td>
    <td align="right">0.966410E+09</td>
    <td align="right">0.993057E+09</td>
    <td align="right">0.568515E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.271146E+09</td>
    <td align="right">0.100933E+10</td>
    <td align="right">0.107346E+10</td>
    <td align="right">0.364548E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135077E+10</td>
    <td align="right">0.327569E+09</td>
    <td align="right">0.102320E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.264992E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151647E+10</td>
    <td align="right">0.491510E+09</td>
    <td align="right">0.102495E+10</td>
    <td align="right">0.145536E+10</td>
    <td align="right">0.360906E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170684E+10</td>
    <td align="right">0.831484E+09</td>
    <td align="right">0.875357E+09</td>
    <td align="right">0.166665E+10</td>
    <td align="right">0.573134E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168801E+10</td>
    <td align="right">0.964484E+09</td>
    <td align="right">0.723521E+09</td>
    <td align="right">0.158238E+10</td>
    <td align="right">0.904332E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116951E+10</td>
    <td align="right">0.660236E+09</td>
    <td align="right">0.509275E+09</td>
    <td align="right">0.100798E+10</td>
    <td align="right">0.108409E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112736E+10</td>
    <td align="right">0.583310E+09</td>
    <td align="right">0.544054E+09</td>
    <td align="right">0.813074E+09</td>
    <td align="right">0.152137E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173268E+11</td>
    <td align="right">0.764147E+10</td>
    <td align="right">0.968528E+10</td>
    <td align="right">0.145999E+11</td>
    <td align="right">0.104667E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112736E+10</td>
    <td align="right">0.271146E+09</td>
    <td align="right">0.509275E+09</td>
    <td align="right">0.813074E+09</td>
    <td align="right">0.264992E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188011E+10</td>
    <td align="right">0.105676E+10</td>
    <td align="right">0.102495E+10</td>
    <td align="right">0.166665E+10</td>
    <td align="right">0.152137E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947439E+09</td>
    <td align="right">0.222440E+09</td>
    <td align="right">0.724999E+09</td>
    <td align="right">0.168122E+09</td>
    <td align="right">0.340762E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138690E+10</td>
    <td align="right">0.356439E+09</td>
    <td align="right">0.103046E+10</td>
    <td align="right">0.444398E+09</td>
    <td align="right">0.288891E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240674E+10</td>
    <td align="right">0.103058E+10</td>
    <td align="right">0.137616E+10</td>
    <td align="right">0.163702E+10</td>
    <td align="right">0.226948E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285170E+10</td>
    <td align="right">0.116941E+10</td>
    <td align="right">0.168229E+10</td>
    <td align="right">0.230912E+10</td>
    <td align="right">0.160142E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347555E+10</td>
    <td align="right">0.157050E+10</td>
    <td align="right">0.190506E+10</td>
    <td align="right">0.334054E+10</td>
    <td align="right">0.111852E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.405788E+10</td>
    <td align="right">0.190829E+10</td>
    <td align="right">0.214959E+10</td>
    <td align="right">0.437397E+10</td>
    <td align="right">0.745726E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.374893E+10</td>
    <td align="right">0.164335E+10</td>
    <td align="right">0.210557E+10</td>
    <td align="right">0.429568E+10</td>
    <td align="right">0.537854E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339103E+10</td>
    <td align="right">0.144182E+10</td>
    <td align="right">0.194921E+10</td>
    <td align="right">0.380197E+10</td>
    <td align="right">0.703123E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257745E+10</td>
    <td align="right">0.111322E+10</td>
    <td align="right">0.146423E+10</td>
    <td align="right">0.256281E+10</td>
    <td align="right">0.107981E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172637E+10</td>
    <td align="right">0.608128E+09</td>
    <td align="right">0.111824E+10</td>
    <td align="right">0.121469E+10</td>
    <td align="right">0.176029E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.990090E+09</td>
    <td align="right">0.285340E+09</td>
    <td align="right">0.704750E+09</td>
    <td align="right">0.436000E+09</td>
    <td align="right">0.219503E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.886925E+09</td>
    <td align="right">0.193278E+09</td>
    <td align="right">0.693647E+09</td>
    <td align="right">0.159530E+09</td>
    <td align="right">0.334491E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284470E+11</td>
    <td align="right">0.115428E+11</td>
    <td align="right">0.169042E+11</td>
    <td align="right">0.247438E+11</td>
    <td align="right">0.216527E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.886925E+09</td>
    <td align="right">0.193278E+09</td>
    <td align="right">0.693647E+09</td>
    <td align="right">0.159530E+09</td>
    <td align="right">0.537854E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405788E+10</td>
    <td align="right">0.190829E+10</td>
    <td align="right">0.214959E+10</td>
    <td align="right">0.437397E+10</td>
    <td align="right">0.340762E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37460784.97</td>
    <td align="right">  8795058.28</td>
    <td align="right"> 28665726.69</td>
    <td align="right">  6647358.79</td>
    <td align="right">0.134734E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54836505.20</td>
    <td align="right"> 14093230.36</td>
    <td align="right"> 40743274.84</td>
    <td align="right"> 17570992.61</td>
    <td align="right">0.114225E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 95160168.98</td>
    <td align="right"> 40748045.72</td>
    <td align="right"> 54412123.26</td>
    <td align="right"> 64726035.63</td>
    <td align="right"> 89733021.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112753E+09</td>
    <td align="right"> 46237365.74</td>
    <td align="right"> 66516071.84</td>
    <td align="right"> 91300016.47</td>
    <td align="right"> 63318743.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137420E+09</td>
    <td align="right"> 62095898.06</td>
    <td align="right"> 75324036.21</td>
    <td align="right">0.132082E+09</td>
    <td align="right"> 44225350.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160444E+09</td>
    <td align="right"> 75451772.82</td>
    <td align="right"> 84992683.31</td>
    <td align="right">0.172942E+09</td>
    <td align="right"> 29485329.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148229E+09</td>
    <td align="right"> 64976497.19</td>
    <td align="right"> 83252343.07</td>
    <td align="right">0.169847E+09</td>
    <td align="right"> 21266247.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134078E+09</td>
    <td align="right"> 57008015.88</td>
    <td align="right"> 77069995.58</td>
    <td align="right">0.150326E+09</td>
    <td align="right"> 27800819.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101910E+09</td>
    <td align="right"> 44015523.67</td>
    <td align="right"> 57894148.01</td>
    <td align="right">0.101331E+09</td>
    <td align="right"> 42694799.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 68258791.87</td>
    <td align="right"> 24044753.97</td>
    <td align="right"> 44214037.90</td>
    <td align="right"> 48027394.00</td>
    <td align="right"> 69600147.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39147165.42</td>
    <td align="right"> 11282038.14</td>
    <td align="right"> 27865127.28</td>
    <td align="right"> 17238981.88</td>
    <td align="right"> 86789371.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35068118.31</td>
    <td align="right">  7642001.36</td>
    <td align="right"> 27426116.95</td>
    <td align="right">  6307621.74</td>
    <td align="right">0.132255E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112477E+10</td>
    <td align="right">0.456390E+09</td>
    <td align="right">0.668376E+09</td>
    <td align="right">0.978346E+09</td>
    <td align="right">0.856128E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35068118.31</td>
    <td align="right">  7642001.36</td>
    <td align="right"> 27426116.95</td>
    <td align="right">  6307621.74</td>
    <td align="right"> 21266247.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160444E+09</td>
    <td align="right"> 75451772.82</td>
    <td align="right"> 84992683.31</td>
    <td align="right">0.172942E+09</td>
    <td align="right">0.134734E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">   757963.75</td>
    <td align="right">0.571338E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right"> 20610380.85</td>
    <td align="right">0.486747E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">0.373659E+09</td>
    <td align="right">0.394347E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">0.816383E+09</td>
    <td align="right">0.270819E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">0.148151E+10</td>
    <td align="right">0.180295E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.241917E+10</td>
    <td align="right">0.108181E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">0.282197E+10</td>
    <td align="right">0.771983E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">0.239611E+10</td>
    <td align="right">0.105232E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">0.131984E+10</td>
    <td align="right">0.167937E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">0.462791E+09</td>
    <td align="right">0.281303E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">0.113656E+09</td>
    <td align="right">0.354845E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">  4169140.22</td>
    <td align="right">0.546819E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">0.122306E+11</td>
    <td align="right">0.354506E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">   757963.75</td>
    <td align="right">0.771983E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">0.282197E+10</td>
    <td align="right">0.571338E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">0.276853E+09</td>
    <td align="right">0.345371E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">0.509738E+09</td>
    <td align="right">0.295168E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">0.152167E+10</td>
    <td align="right">0.237083E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">0.244903E+10</td>
    <td align="right">0.165428E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">0.328954E+10</td>
    <td align="right">0.115347E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.402263E+10</td>
    <td align="right">0.708802E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">0.433763E+10</td>
    <td align="right">0.499379E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">0.382886E+10</td>
    <td align="right">0.661707E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">0.273927E+10</td>
    <td align="right">0.102804E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">0.141288E+10</td>
    <td align="right">0.171544E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">0.491127E+09</td>
    <td align="right">0.220819E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.119714E+09</td>
    <td align="right">0.343428E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">0.249989E+11</td>
    <td align="right">0.218398E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">0.119714E+09</td>
    <td align="right">0.499379E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">0.433763E+10</td>
    <td align="right">0.345371E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">0.296277E+10</td>
    <td align="right">0.483477E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">0.283185E+10</td>
    <td align="right">0.430306E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">0.449753E+10</td>
    <td align="right">0.363233E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">0.316533E+10</td>
    <td align="right">0.274054E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">0.277558E+10</td>
    <td align="right">0.192385E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">0.310239E+10</td>
    <td align="right">0.119049E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">0.377488E+10</td>
    <td align="right">0.838198E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.433345E+10</td>
    <td align="right">0.109447E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">0.496410E+10</td>
    <td align="right">0.169408E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">0.466716E+10</td>
    <td align="right">0.269597E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.295821E+10</td>
    <td align="right">0.329019E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">0.233912E+10</td>
    <td align="right">0.477578E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">0.423724E+11</td>
    <td align="right">0.330137E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">0.233912E+10</td>
    <td align="right">0.838198E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">0.496410E+10</td>
    <td align="right">0.483477E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">0.168764E+09</td>
    <td align="right">0.358842E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">0.444462E+09</td>
    <td align="right">0.304817E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">0.164252E+10</td>
    <td align="right">0.243484E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">0.232274E+10</td>
    <td align="right">0.174409E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.123713E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450725E+10</td>
    <td align="right">0.791396E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">0.444497E+10</td>
    <td align="right">0.566037E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">0.394776E+10</td>
    <td align="right">0.719527E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">0.266575E+10</td>
    <td align="right">0.109443E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">0.126159E+10</td>
    <td align="right">0.178613E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">0.450483E+09</td>
    <td align="right">0.225354E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.162886E+09</td>
    <td align="right">0.347039E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">0.254050E+11</td>
    <td align="right">0.227341E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">0.162886E+09</td>
    <td align="right">0.566037E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">0.450725E+10</td>
    <td align="right">0.358842E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.48</td>
    <td align="right">     2056.27</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.10</td>
    <td align="right">     1931.33</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.25</td>
    <td align="right">     1398.87</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.11</td>
    <td align="right">      989.90</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      559.75</td>
    <td align="right">      644.96</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      934.21</td>
    <td align="right">      404.31</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1051.29</td>
    <td align="right">      281.75</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      894.74</td>
    <td align="right">      378.80</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      517.74</td>
    <td align="right">      611.10</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      190.16</td>
    <td align="right">      972.13</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       51.91</td>
    <td align="right">     1273.74</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.29</td>
    <td align="right">     1949.24</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      393.38</td>
    <td align="right">     1070.11</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.48</td>
    <td align="right">      281.75</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1051.29</td>
    <td align="right">     2056.27</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.44</td>
    <td align="right">     1245.65</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.64</td>
    <td align="right">     1176.17</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      576.35</td>
    <td align="right">      845.59</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      953.96</td>
    <td align="right">      611.44</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.33</td>
    <td align="right">      417.94</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1549.81</td>
    <td align="right">      267.70</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1615.94</td>
    <td align="right">      184.11</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1428.14</td>
    <td align="right">      241.07</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1061.22</td>
    <td align="right">      378.97</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      540.37</td>
    <td align="right">      601.23</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      197.65</td>
    <td align="right">      800.75</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.83</td>
    <td align="right">     1229.16</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      797.02</td>
    <td align="right">      664.13</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.83</td>
    <td align="right">      184.11</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1615.94</td>
    <td align="right">     1245.65</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1119.03</td>
    <td align="right">     1736.71</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1186.46</td>
    <td align="right">     1709.61</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1694.57</td>
    <td align="right">     1290.84</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1235.97</td>
    <td align="right">     1007.19</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1043.53</td>
    <td align="right">      691.15</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1197.75</td>
    <td align="right">      445.13</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1407.82</td>
    <td align="right">      305.83</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1619.15</td>
    <td align="right">      395.11</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1923.23</td>
    <td align="right">      620.10</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1763.01</td>
    <td align="right">      939.56</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1159.90</td>
    <td align="right">     1187.02</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      886.70</td>
    <td align="right">     1702.53</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1354.17</td>
    <td align="right">      998.81</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      886.70</td>
    <td align="right">      305.83</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1923.23</td>
    <td align="right">     1736.71</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.93</td>
    <td align="right">     1295.58</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      188.02</td>
    <td align="right">     1214.94</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      619.40</td>
    <td align="right">      866.83</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      903.49</td>
    <td align="right">      641.55</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1267.47</td>
    <td align="right">      444.11</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1738.71</td>
    <td align="right">      295.43</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1658.36</td>
    <td align="right">      206.33</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1475.35</td>
    <td align="right">      259.48</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1034.76</td>
    <td align="right">      399.55</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.27</td>
    <td align="right">      623.80</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      180.36</td>
    <td align="right">      816.26</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.12</td>
    <td align="right">     1242.48</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      809.71</td>
    <td align="right">      689.59</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.12</td>
    <td align="right">      206.33</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1738.71</td>
    <td align="right">     1295.58</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.27</td>
    <td align="right">     2104.90</td>
    <td align="right">      351.29</td>
    <td align="right">        0.00</td>
    <td align="right">      351.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.57</td>
    <td align="right">     1979.87</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      161.29</td>
    <td align="right">     1402.94</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.02</td>
    <td align="right">      969.12</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      615.53</td>
    <td align="right">      604.45</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      971.23</td>
    <td align="right">      387.23</td>
    <td align="right">     1155.73</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1078.94</td>
    <td align="right">      268.69</td>
    <td align="right">     1072.12</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      907.86</td>
    <td align="right">      380.22</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      516.79</td>
    <td align="right">      644.65</td>
    <td align="right">      706.07</td>
    <td align="right">        0.14</td>
    <td align="right">      705.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.04</td>
    <td align="right">     1064.50</td>
    <td align="right">      527.82</td>
    <td align="right">        0.00</td>
    <td align="right">      527.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       44.56</td>
    <td align="right">     1381.80</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.60</td>
    <td align="right">     2049.18</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.19</td>
    <td align="right">     1098.74</td>
    <td align="right">      700.39</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.27</td>
    <td align="right">      268.69</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1078.94</td>
    <td align="right">     2104.90</td>
    <td align="right">     1155.73</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.92</td>
    <td align="right">     1275.90</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.81</td>
    <td align="right">     1204.10</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      587.27</td>
    <td align="right">      856.84</td>
    <td align="right">      902.39</td>
    <td align="right">      377.92</td>
    <td align="right">      524.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      972.35</td>
    <td align="right">      613.60</td>
    <td align="right">     1194.43</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1258.68</td>
    <td align="right">      406.77</td>
    <td align="right">     1337.95</td>
    <td align="right">      591.76</td>
    <td align="right">      746.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1566.36</td>
    <td align="right">      268.07</td>
    <td align="right">     1494.21</td>
    <td align="right">      660.24</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1626.99</td>
    <td align="right">      185.41</td>
    <td align="right">     1434.86</td>
    <td align="right">      631.63</td>
    <td align="right">      803.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1432.24</td>
    <td align="right">      251.85</td>
    <td align="right">     1295.98</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1055.99</td>
    <td align="right">      411.05</td>
    <td align="right">     1078.59</td>
    <td align="right">      478.47</td>
    <td align="right">      600.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      525.61</td>
    <td align="right">      662.78</td>
    <td align="right">      731.86</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      189.45</td>
    <td align="right">      865.64</td>
    <td align="right">      415.14</td>
    <td align="right">      133.18</td>
    <td align="right">      281.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       45.25</td>
    <td align="right">     1285.55</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      801.74</td>
    <td align="right">      688.07</td>
    <td align="right">      941.15</td>
    <td align="right">      387.91</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       45.25</td>
    <td align="right">      185.41</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1626.99</td>
    <td align="right">     1285.55</td>
    <td align="right">     1494.21</td>
    <td align="right">      660.24</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1165.35</td>
    <td align="right">     1689.74</td>
    <td align="right">     1510.29</td>
    <td align="right">      881.48</td>
    <td align="right">      628.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1245.44</td>
    <td align="right">     1663.00</td>
    <td align="right">     1725.10</td>
    <td align="right">      832.04</td>
    <td align="right">      893.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1757.70</td>
    <td align="right">     1273.42</td>
    <td align="right">     2105.95</td>
    <td align="right">     1183.69</td>
    <td align="right">      922.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1293.96</td>
    <td align="right">      970.50</td>
    <td align="right">     1743.19</td>
    <td align="right">      696.49</td>
    <td align="right">     1046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1112.34</td>
    <td align="right">      636.80</td>
    <td align="right">     1525.34</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1242.48</td>
    <td align="right">      421.95</td>
    <td align="right">     1482.10</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1429.37</td>
    <td align="right">      296.82</td>
    <td align="right">     1513.02</td>
    <td align="right">      366.92</td>
    <td align="right">     1146.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1630.18</td>
    <td align="right">      404.26</td>
    <td align="right">     1698.62</td>
    <td align="right">      550.55</td>
    <td align="right">     1148.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1929.08</td>
    <td align="right">      663.38</td>
    <td align="right">     1975.59</td>
    <td align="right">      962.41</td>
    <td align="right">     1013.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1772.46</td>
    <td align="right">     1012.96</td>
    <td align="right">     1890.77</td>
    <td align="right">     1080.34</td>
    <td align="right">      810.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1166.69</td>
    <td align="right">     1254.78</td>
    <td align="right">     1353.66</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      910.74</td>
    <td align="right">     1704.11</td>
    <td align="right">     1262.78</td>
    <td align="right">      653.38</td>
    <td align="right">      609.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1388.93</td>
    <td align="right">      995.74</td>
    <td align="right">     1648.35</td>
    <td align="right">      726.96</td>
    <td align="right">      921.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      910.74</td>
    <td align="right">      296.82</td>
    <td align="right">     1262.78</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1929.08</td>
    <td align="right">     1704.11</td>
    <td align="right">     2105.95</td>
    <td align="right">     1183.69</td>
    <td align="right">     1168.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       65.25</td>
    <td align="right">     1322.56</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      190.96</td>
    <td align="right">     1241.38</td>
    <td align="right">      595.95</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      635.36</td>
    <td align="right">      880.83</td>
    <td align="right">      934.10</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      926.09</td>
    <td align="right">      642.26</td>
    <td align="right">     1143.69</td>
    <td align="right">      469.00</td>
    <td align="right">      674.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1296.53</td>
    <td align="right">      434.12</td>
    <td align="right">     1348.93</td>
    <td align="right">      609.54</td>
    <td align="right">      739.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1754.21</td>
    <td align="right">      299.08</td>
    <td align="right">     1627.44</td>
    <td align="right">      765.33</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1667.24</td>
    <td align="right">      208.75</td>
    <td align="right">     1455.03</td>
    <td align="right">      637.82</td>
    <td align="right">      817.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1475.62</td>
    <td align="right">      272.90</td>
    <td align="right">     1316.13</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.83</td>
    <td align="right">      433.07</td>
    <td align="right">     1033.70</td>
    <td align="right">      446.46</td>
    <td align="right">      587.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.44</td>
    <td align="right">      683.20</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      174.86</td>
    <td align="right">      880.33</td>
    <td align="right">      397.08</td>
    <td align="right">      114.44</td>
    <td align="right">      282.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.92</td>
    <td align="right">     1298.23</td>
    <td align="right">      344.23</td>
    <td align="right">       75.01</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      815.65</td>
    <td align="right">      713.75</td>
    <td align="right">      937.71</td>
    <td align="right">      380.49</td>
    <td align="right">      557.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.92</td>
    <td align="right">      208.75</td>
    <td align="right">      344.23</td>
    <td align="right">       75.01</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1754.21</td>
    <td align="right">     1322.56</td>
    <td align="right">     1627.44</td>
    <td align="right">      765.33</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.28</td>
    <td align="right">     2133.13</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">      351.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.52</td>
    <td align="right">     2012.02</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">      535.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.51</td>
    <td align="right">     1472.32</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">      649.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      314.96</td>
    <td align="right">     1044.83</td>
    <td align="right">      827.04</td>
    <td align="right">        3.26</td>
    <td align="right">      823.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      553.13</td>
    <td align="right">      673.15</td>
    <td align="right">      960.91</td>
    <td align="right">       40.64</td>
    <td align="right">      920.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      933.32</td>
    <td align="right">      417.37</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1053.60</td>
    <td align="right">      288.23</td>
    <td align="right">     1072.13</td>
    <td align="right">       69.08</td>
    <td align="right">     1003.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      894.61</td>
    <td align="right">      392.89</td>
    <td align="right">      927.73</td>
    <td align="right">       14.04</td>
    <td align="right">      913.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      509.20</td>
    <td align="right">      647.91</td>
    <td align="right">      706.08</td>
    <td align="right">        0.14</td>
    <td align="right">      705.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      172.79</td>
    <td align="right">     1050.27</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">      527.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.85</td>
    <td align="right">     1369.00</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">      354.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.56</td>
    <td align="right">     2041.59</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      387.83</td>
    <td align="right">     1124.13</td>
    <td align="right">      700.40</td>
    <td align="right">       18.86</td>
    <td align="right">      681.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.28</td>
    <td align="right">      288.23</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">      328.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1053.60</td>
    <td align="right">     2133.13</td>
    <td align="right">     1155.74</td>
    <td align="right">       98.22</td>
    <td align="right">     1057.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.37</td>
    <td align="right">     1289.47</td>
    <td align="right">      428.61</td>
    <td align="right">      138.23</td>
    <td align="right">      290.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      210.71</td>
    <td align="right">     1220.11</td>
    <td align="right">      628.86</td>
    <td align="right">      188.71</td>
    <td align="right">      440.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      568.13</td>
    <td align="right">      885.17</td>
    <td align="right">      902.40</td>
    <td align="right">      377.93</td>
    <td align="right">      524.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      944.84</td>
    <td align="right">      638.23</td>
    <td align="right">     1194.44</td>
    <td align="right">      527.80</td>
    <td align="right">      666.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1228.17</td>
    <td align="right">      430.66</td>
    <td align="right">     1337.96</td>
    <td align="right">      591.77</td>
    <td align="right">      746.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1551.94</td>
    <td align="right">      273.46</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1619.49</td>
    <td align="right">      186.45</td>
    <td align="right">     1434.87</td>
    <td align="right">      631.64</td>
    <td align="right">      803.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1429.53</td>
    <td align="right">      247.05</td>
    <td align="right">     1295.99</td>
    <td align="right">      543.96</td>
    <td align="right">      752.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1056.82</td>
    <td align="right">      396.62</td>
    <td align="right">     1078.60</td>
    <td align="right">      478.47</td>
    <td align="right">      600.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.51</td>
    <td align="right">      640.47</td>
    <td align="right">      731.87</td>
    <td align="right">      302.72</td>
    <td align="right">      429.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      189.48</td>
    <td align="right">      851.92</td>
    <td align="right">      415.14</td>
    <td align="right">      133.19</td>
    <td align="right">      281.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.70</td>
    <td align="right">     1282.21</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      792.71</td>
    <td align="right">      692.54</td>
    <td align="right">      941.16</td>
    <td align="right">      387.92</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.70</td>
    <td align="right">      186.45</td>
    <td align="right">      334.20</td>
    <td align="right">       69.06</td>
    <td align="right">      265.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1619.49</td>
    <td align="right">     1289.47</td>
    <td align="right">     1494.22</td>
    <td align="right">      660.25</td>
    <td align="right">      833.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1106.17</td>
    <td align="right">     1805.10</td>
    <td align="right">     1510.27</td>
    <td align="right">      881.47</td>
    <td align="right">      628.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1170.57</td>
    <td align="right">     1778.71</td>
    <td align="right">     1725.08</td>
    <td align="right">      832.03</td>
    <td align="right">      893.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1679.19</td>
    <td align="right">     1356.16</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">      922.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1221.19</td>
    <td align="right">     1057.31</td>
    <td align="right">     1743.18</td>
    <td align="right">      696.48</td>
    <td align="right">     1046.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1036.28</td>
    <td align="right">      718.28</td>
    <td align="right">     1525.32</td>
    <td align="right">      442.84</td>
    <td align="right">     1082.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1196.91</td>
    <td align="right">      459.29</td>
    <td align="right">     1482.09</td>
    <td align="right">      313.84</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1409.38</td>
    <td align="right">      312.95</td>
    <td align="right">     1513.01</td>
    <td align="right">      366.91</td>
    <td align="right">     1146.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1617.92</td>
    <td align="right">      408.63</td>
    <td align="right">     1698.61</td>
    <td align="right">      550.54</td>
    <td align="right">     1148.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1915.16</td>
    <td align="right">      653.58</td>
    <td align="right">     1975.58</td>
    <td align="right">      962.40</td>
    <td align="right">     1013.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1742.52</td>
    <td align="right">     1006.56</td>
    <td align="right">     1890.75</td>
    <td align="right">     1080.32</td>
    <td align="right">      810.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1141.28</td>
    <td align="right">     1269.36</td>
    <td align="right">     1353.64</td>
    <td align="right">      764.19</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      873.33</td>
    <td align="right">     1783.07</td>
    <td align="right">     1262.77</td>
    <td align="right">      653.37</td>
    <td align="right">      609.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1343.62</td>
    <td align="right">     1046.86</td>
    <td align="right">     1648.34</td>
    <td align="right">      726.95</td>
    <td align="right">      921.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      873.33</td>
    <td align="right">      312.95</td>
    <td align="right">     1262.77</td>
    <td align="right">      313.84</td>
    <td align="right">      589.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1915.16</td>
    <td align="right">     1805.10</td>
    <td align="right">     2105.93</td>
    <td align="right">     1183.68</td>
    <td align="right">     1168.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       63.01</td>
    <td align="right">     1339.76</td>
    <td align="right">      367.72</td>
    <td align="right">       86.33</td>
    <td align="right">      281.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      183.72</td>
    <td align="right">     1259.99</td>
    <td align="right">      595.96</td>
    <td align="right">      153.16</td>
    <td align="right">      442.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      613.25</td>
    <td align="right">      909.07</td>
    <td align="right">      934.11</td>
    <td align="right">      399.99</td>
    <td align="right">      534.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      896.12</td>
    <td align="right">      672.87</td>
    <td align="right">     1143.70</td>
    <td align="right">      469.01</td>
    <td align="right">      674.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1264.12</td>
    <td align="right">      461.89</td>
    <td align="right">     1348.94</td>
    <td align="right">      609.55</td>
    <td align="right">      739.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1738.91</td>
    <td align="right">      305.32</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1659.56</td>
    <td align="right">      211.33</td>
    <td align="right">     1455.04</td>
    <td align="right">      637.82</td>
    <td align="right">      817.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1473.93</td>
    <td align="right">      268.64</td>
    <td align="right">     1316.14</td>
    <td align="right">      559.60</td>
    <td align="right">      756.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1028.45</td>
    <td align="right">      422.23</td>
    <td align="right">     1033.71</td>
    <td align="right">      446.47</td>
    <td align="right">      587.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.03</td>
    <td align="right">      666.87</td>
    <td align="right">      670.04</td>
    <td align="right">      236.03</td>
    <td align="right">      434.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      173.80</td>
    <td align="right">      869.42</td>
    <td align="right">      397.09</td>
    <td align="right">      114.44</td>
    <td align="right">      282.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.81</td>
    <td align="right">     1295.70</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      805.59</td>
    <td align="right">      720.89</td>
    <td align="right">      937.72</td>
    <td align="right">      380.50</td>
    <td align="right">      557.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.81</td>
    <td align="right">      211.33</td>
    <td align="right">      344.24</td>
    <td align="right">       75.02</td>
    <td align="right">      269.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1738.91</td>
    <td align="right">     1339.76</td>
    <td align="right">     1627.45</td>
    <td align="right">      765.34</td>
    <td align="right">      862.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3974945.64</td>
    <td align="right">0.550752E+10</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29273720.87</td>
    <td align="right">0.467227E+10</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394384E+09</td>
    <td align="right">0.374674E+10</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853061E+09</td>
    <td align="right">0.256583E+10</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149924E+10</td>
    <td align="right">0.172746E+10</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242146E+10</td>
    <td align="right">0.104798E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281578E+10</td>
    <td align="right">0.754627E+09</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239647E+10</td>
    <td align="right">0.101457E+10</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134198E+10</td>
    <td align="right">0.158396E+10</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.509321E+09</td>
    <td align="right">0.260375E+10</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134549E+09</td>
    <td align="right">0.330153E+10</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6124179.20</td>
    <td align="right">0.522084E+10</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124056E+11</td>
    <td align="right">0.337471E+11</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3974945.64</td>
    <td align="right">0.754627E+09</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281578E+10</td>
    <td align="right">0.550752E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287779E+09</td>
    <td align="right">0.333634E+10</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.526509E+09</td>
    <td align="right">0.284539E+10</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154369E+10</td>
    <td align="right">0.226482E+10</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247266E+10</td>
    <td align="right">0.158485E+10</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329531E+10</td>
    <td align="right">0.111941E+10</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401710E+10</td>
    <td align="right">0.693888E+09</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432814E+10</td>
    <td align="right">0.493111E+09</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382514E+10</td>
    <td align="right">0.645683E+09</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275068E+10</td>
    <td align="right">0.982293E+09</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144733E+10</td>
    <td align="right">0.161034E+10</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512310E+09</td>
    <td align="right">0.207554E+10</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128102E+09</td>
    <td align="right">0.329218E+10</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251347E+11</td>
    <td align="right">0.209439E+11</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128102E+09</td>
    <td align="right">0.493111E+09</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432814E+10</td>
    <td align="right">0.333634E+10</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.299720E+10</td>
    <td align="right">0.465161E+10</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287028E+10</td>
    <td align="right">0.413588E+10</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.453873E+10</td>
    <td align="right">0.345739E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320362E+10</td>
    <td align="right">0.261064E+10</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279499E+10</td>
    <td align="right">0.185118E+10</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310456E+10</td>
    <td align="right">0.115378E+10</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377069E+10</td>
    <td align="right">0.819132E+09</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433673E+10</td>
    <td align="right">0.105827E+10</td>
    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.498501E+10</td>
    <td align="right">0.160731E+10</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.472204E+10</td>
    <td align="right">0.251651E+10</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300646E+10</td>
    <td align="right">0.307676E+10</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237494E+10</td>
    <td align="right">0.456005E+10</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427053E+11</td>
    <td align="right">0.314985E+11</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237494E+10</td>
    <td align="right">0.819132E+09</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.498501E+10</td>
    <td align="right">0.465161E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173902E+09</td>
    <td align="right">0.347009E+10</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.454861E+09</td>
    <td align="right">0.293919E+10</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165900E+10</td>
    <td align="right">0.232171E+10</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234184E+10</td>
    <td align="right">0.166289E+10</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339480E+10</td>
    <td align="right">0.118952E+10</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450674E+10</td>
    <td align="right">0.765759E+09</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444176E+10</td>
    <td align="right">0.552628E+09</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395158E+10</td>
    <td align="right">0.694993E+09</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268211E+10</td>
    <td align="right">0.103563E+10</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129171E+10</td>
    <td align="right">0.167078E+10</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467490E+09</td>
    <td align="right">0.211575E+10</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169065E+09</td>
    <td align="right">0.332786E+10</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255349E+11</td>
    <td align="right">0.217468E+11</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169065E+09</td>
    <td align="right">0.552628E+09</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.450674E+10</td>
    <td align="right">0.347009E+10</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   715670.77</td>
    <td align="right">0.563776E+10</td>
    <td align="right">0.940906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 25563567.97</td>
    <td align="right">0.478971E+10</td>
    <td align="right">0.129485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432001E+09</td>
    <td align="right">0.375764E+10</td>
    <td align="right">0.173854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.935771E+09</td>
    <td align="right">0.251197E+10</td>
    <td align="right">0.214369E+10</td>
    <td align="right">  8448956.98</td>
    <td align="right">0.213524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164863E+10</td>
    <td align="right">0.161896E+10</td>
    <td align="right">0.257370E+10</td>
    <td align="right">0.108839E+09</td>
    <td align="right">0.246486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251743E+10</td>
    <td align="right">0.100370E+10</td>
    <td align="right">0.299566E+10</td>
    <td align="right">0.254581E+09</td>
    <td align="right">0.274108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288983E+10</td>
    <td align="right">0.719659E+09</td>
    <td align="right">0.287158E+10</td>
    <td align="right">0.185018E+09</td>
    <td align="right">0.268656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243162E+10</td>
    <td align="right">0.101838E+10</td>
    <td align="right">0.248483E+10</td>
    <td align="right"> 37598391.19</td>
    <td align="right">0.244723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133951E+10</td>
    <td align="right">0.167094E+10</td>
    <td align="right">0.183014E+10</td>
    <td align="right">   365835.08</td>
    <td align="right">0.182978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468836E+09</td>
    <td align="right">0.285116E+10</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115488E+09</td>
    <td align="right">0.358162E+10</td>
    <td align="right">0.919344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4291609.22</td>
    <td align="right">0.548851E+10</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128097E+11</td>
    <td align="right">0.346500E+11</td>
    <td align="right">0.220876E+11</td>
    <td align="right">0.594851E+09</td>
    <td align="right">0.214928E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   715670.77</td>
    <td align="right">0.719659E+09</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.288983E+10</td>
    <td align="right">0.563776E+10</td>
    <td align="right">0.299566E+10</td>
    <td align="right">0.254581E+09</td>
    <td align="right">0.274108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283696E+09</td>
    <td align="right">0.341738E+10</td>
    <td align="right">0.114798E+10</td>
    <td align="right">0.370230E+09</td>
    <td align="right">0.777748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.524514E+09</td>
    <td align="right">0.291296E+10</td>
    <td align="right">0.152133E+10</td>
    <td align="right">0.456529E+09</td>
    <td align="right">0.106480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157294E+10</td>
    <td align="right">0.229496E+10</td>
    <td align="right">0.241697E+10</td>
    <td align="right">0.101223E+10</td>
    <td align="right">0.140474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252033E+10</td>
    <td align="right">0.159046E+10</td>
    <td align="right">0.309595E+10</td>
    <td align="right">0.136805E+10</td>
    <td align="right">0.172790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337126E+10</td>
    <td align="right">0.108949E+10</td>
    <td align="right">0.358358E+10</td>
    <td align="right">0.158497E+10</td>
    <td align="right">0.199861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.406000E+10</td>
    <td align="right">0.694849E+09</td>
    <td align="right">0.387300E+10</td>
    <td align="right">0.171134E+10</td>
    <td align="right">0.216166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435772E+10</td>
    <td align="right">0.496592E+09</td>
    <td align="right">0.384312E+10</td>
    <td align="right">0.169176E+10</td>
    <td align="right">0.215135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383611E+10</td>
    <td align="right">0.674547E+09</td>
    <td align="right">0.347115E+10</td>
    <td align="right">0.145694E+10</td>
    <td align="right">0.201421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273713E+10</td>
    <td align="right">0.106545E+10</td>
    <td align="right">0.279572E+10</td>
    <td align="right">0.124019E+10</td>
    <td align="right">0.155552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140779E+10</td>
    <td align="right">0.177518E+10</td>
    <td align="right">0.196021E+10</td>
    <td align="right">0.810799E+09</td>
    <td align="right">0.114941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.491055E+09</td>
    <td align="right">0.224375E+10</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345215E+09</td>
    <td align="right">0.730830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121192E+09</td>
    <td align="right">0.344322E+10</td>
    <td align="right">0.895117E+09</td>
    <td align="right">0.184959E+09</td>
    <td align="right">0.710159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252837E+11</td>
    <td align="right">0.216988E+11</td>
    <td align="right">0.296802E+11</td>
    <td align="right">0.122332E+11</td>
    <td align="right">0.174469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121192E+09</td>
    <td align="right">0.496592E+09</td>
    <td align="right">0.895117E+09</td>
    <td align="right">0.184959E+09</td>
    <td align="right">0.710159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435772E+10</td>
    <td align="right">0.344322E+10</td>
    <td align="right">0.387300E+10</td>
    <td align="right">0.171134E+10</td>
    <td align="right">0.216166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312128E+10</td>
    <td align="right">0.452581E+10</td>
    <td align="right">0.404515E+10</td>
    <td align="right">0.236096E+10</td>
    <td align="right">0.168419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301297E+10</td>
    <td align="right">0.402313E+10</td>
    <td align="right">0.417336E+10</td>
    <td align="right">0.201287E+10</td>
    <td align="right">0.216049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470782E+10</td>
    <td align="right">0.341072E+10</td>
    <td align="right">0.564058E+10</td>
    <td align="right">0.317041E+10</td>
    <td align="right">0.247017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335395E+10</td>
    <td align="right">0.251553E+10</td>
    <td align="right">0.451836E+10</td>
    <td align="right">0.180530E+10</td>
    <td align="right">0.271306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297930E+10</td>
    <td align="right">0.170562E+10</td>
    <td align="right">0.408546E+10</td>
    <td align="right">0.118611E+10</td>
    <td align="right">0.289935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322051E+10</td>
    <td align="right">0.109369E+10</td>
    <td align="right">0.384160E+10</td>
    <td align="right">0.813472E+09</td>
    <td align="right">0.302812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382842E+10</td>
    <td align="right">0.795009E+09</td>
    <td align="right">0.405247E+10</td>
    <td align="right">0.982747E+09</td>
    <td align="right">0.306972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.436628E+10</td>
    <td align="right">0.108276E+10</td>
    <td align="right">0.454959E+10</td>
    <td align="right">0.147459E+10</td>
    <td align="right">0.307499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.500017E+10</td>
    <td align="right">0.171947E+10</td>
    <td align="right">0.512074E+10</td>
    <td align="right">0.249456E+10</td>
    <td align="right">0.262618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474735E+10</td>
    <td align="right">0.271311E+10</td>
    <td align="right">0.506423E+10</td>
    <td align="right">0.289357E+10</td>
    <td align="right">0.217065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302406E+10</td>
    <td align="right">0.325240E+10</td>
    <td align="right">0.350868E+10</td>
    <td align="right">0.198079E+10</td>
    <td align="right">0.152789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243932E+10</td>
    <td align="right">0.456430E+10</td>
    <td align="right">0.338224E+10</td>
    <td align="right">0.175000E+10</td>
    <td align="right">0.163223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438014E+11</td>
    <td align="right">0.314016E+11</td>
    <td align="right">0.519824E+11</td>
    <td align="right">0.229254E+11</td>
    <td align="right">0.290571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243932E+10</td>
    <td align="right">0.795009E+09</td>
    <td align="right">0.338224E+10</td>
    <td align="right">0.813472E+09</td>
    <td align="right">0.152789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.500017E+10</td>
    <td align="right">0.456430E+10</td>
    <td align="right">0.564058E+10</td>
    <td align="right">0.317041E+10</td>
    <td align="right">0.307499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174770E+09</td>
    <td align="right">0.354235E+10</td>
    <td align="right">0.984900E+09</td>
    <td align="right">0.231235E+09</td>
    <td align="right">0.753664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461969E+09</td>
    <td align="right">0.300314E+10</td>
    <td align="right">0.144173E+10</td>
    <td align="right">0.370532E+09</td>
    <td align="right">0.107120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170175E+10</td>
    <td align="right">0.235921E+10</td>
    <td align="right">0.250190E+10</td>
    <td align="right">0.107133E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240042E+10</td>
    <td align="right">0.166474E+10</td>
    <td align="right">0.296446E+10</td>
    <td align="right">0.121565E+10</td>
    <td align="right">0.174881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347262E+10</td>
    <td align="right">0.116275E+10</td>
    <td align="right">0.361297E+10</td>
    <td align="right">0.163259E+10</td>
    <td align="right">0.198038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.454691E+10</td>
    <td align="right">0.775211E+09</td>
    <td align="right">0.421832E+10</td>
    <td align="right">0.198374E+10</td>
    <td align="right">0.223458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446553E+10</td>
    <td align="right">0.559120E+09</td>
    <td align="right">0.389716E+10</td>
    <td align="right">0.170833E+10</td>
    <td align="right">0.218883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395230E+10</td>
    <td align="right">0.730923E+09</td>
    <td align="right">0.352511E+10</td>
    <td align="right">0.149883E+10</td>
    <td align="right">0.202628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266414E+10</td>
    <td align="right">0.112251E+10</td>
    <td align="right">0.267936E+10</td>
    <td align="right">0.115723E+10</td>
    <td align="right">0.152212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126271E+10</td>
    <td align="right">0.182989E+10</td>
    <td align="right">0.179463E+10</td>
    <td align="right">0.632173E+09</td>
    <td align="right">0.116245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453239E+09</td>
    <td align="right">0.228182E+10</td>
    <td align="right">0.102924E+10</td>
    <td align="right">0.296622E+09</td>
    <td align="right">0.732616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165837E+09</td>
    <td align="right">0.347717E+10</td>
    <td align="right">0.921993E+09</td>
    <td align="right">0.200920E+09</td>
    <td align="right">0.721073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.257222E+11</td>
    <td align="right">0.225088E+11</td>
    <td align="right">0.295718E+11</td>
    <td align="right">0.119992E+11</td>
    <td align="right">0.175726E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165837E+09</td>
    <td align="right">0.559120E+09</td>
    <td align="right">0.921993E+09</td>
    <td align="right">0.200920E+09</td>
    <td align="right">0.721073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454691E+10</td>
    <td align="right">0.354235E+10</td>
    <td align="right">0.421832E+10</td>
    <td align="right">0.198374E+10</td>
    <td align="right">0.223458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   757963.75</td>
    <td align="right">0.571338E+10</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 20610380.85</td>
    <td align="right">0.486747E+10</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373659E+09</td>
    <td align="right">0.394347E+10</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.816383E+09</td>
    <td align="right">0.270819E+10</td>
    <td align="right">0.214370E+10</td>
    <td align="right">  8449000.76</td>
    <td align="right">0.213525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148151E+10</td>
    <td align="right">0.180295E+10</td>
    <td align="right">0.257371E+10</td>
    <td align="right">0.108840E+09</td>
    <td align="right">0.246487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241917E+10</td>
    <td align="right">0.108181E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.282197E+10</td>
    <td align="right">0.771983E+09</td>
    <td align="right">0.287159E+10</td>
    <td align="right">0.185019E+09</td>
    <td align="right">0.268657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.239611E+10</td>
    <td align="right">0.105232E+10</td>
    <td align="right">0.248484E+10</td>
    <td align="right"> 37598586.02</td>
    <td align="right">0.244724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131984E+10</td>
    <td align="right">0.167937E+10</td>
    <td align="right">0.183015E+10</td>
    <td align="right">   365836.98</td>
    <td align="right">0.182979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.462791E+09</td>
    <td align="right">0.281303E+10</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113656E+09</td>
    <td align="right">0.354845E+10</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4169140.22</td>
    <td align="right">0.546819E+10</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122306E+11</td>
    <td align="right">0.354506E+11</td>
    <td align="right">0.220877E+11</td>
    <td align="right">0.594854E+09</td>
    <td align="right">0.214929E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   757963.75</td>
    <td align="right">0.771983E+09</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.880665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282197E+10</td>
    <td align="right">0.571338E+10</td>
    <td align="right">0.299568E+10</td>
    <td align="right">0.254583E+09</td>
    <td align="right">0.274109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276853E+09</td>
    <td align="right">0.345371E+10</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.370233E+09</td>
    <td align="right">0.777754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.509738E+09</td>
    <td align="right">0.295168E+10</td>
    <td align="right">0.152134E+10</td>
    <td align="right">0.456534E+09</td>
    <td align="right">0.106481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152167E+10</td>
    <td align="right">0.237083E+10</td>
    <td align="right">0.241699E+10</td>
    <td align="right">0.101224E+10</td>
    <td align="right">0.140475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244903E+10</td>
    <td align="right">0.165428E+10</td>
    <td align="right">0.309598E+10</td>
    <td align="right">0.136807E+10</td>
    <td align="right">0.172791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328954E+10</td>
    <td align="right">0.115347E+10</td>
    <td align="right">0.358360E+10</td>
    <td align="right">0.158499E+10</td>
    <td align="right">0.199862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402263E+10</td>
    <td align="right">0.708802E+09</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433763E+10</td>
    <td align="right">0.499379E+09</td>
    <td align="right">0.384315E+10</td>
    <td align="right">0.169178E+10</td>
    <td align="right">0.215137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382886E+10</td>
    <td align="right">0.661707E+09</td>
    <td align="right">0.347117E+10</td>
    <td align="right">0.145695E+10</td>
    <td align="right">0.201422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273927E+10</td>
    <td align="right">0.102804E+10</td>
    <td align="right">0.279574E+10</td>
    <td align="right">0.124021E+10</td>
    <td align="right">0.155553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141288E+10</td>
    <td align="right">0.171544E+10</td>
    <td align="right">0.196023E+10</td>
    <td align="right">0.810807E+09</td>
    <td align="right">0.114942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.491127E+09</td>
    <td align="right">0.220819E+10</td>
    <td align="right">0.107605E+10</td>
    <td align="right">0.345218E+09</td>
    <td align="right">0.730835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119714E+09</td>
    <td align="right">0.343428E+10</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249989E+11</td>
    <td align="right">0.218398E+11</td>
    <td align="right">0.296804E+11</td>
    <td align="right">0.122333E+11</td>
    <td align="right">0.174471E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119714E+09</td>
    <td align="right">0.499379E+09</td>
    <td align="right">0.895124E+09</td>
    <td align="right">0.184960E+09</td>
    <td align="right">0.710164E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433763E+10</td>
    <td align="right">0.345371E+10</td>
    <td align="right">0.387303E+10</td>
    <td align="right">0.171136E+10</td>
    <td align="right">0.216167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296277E+10</td>
    <td align="right">0.483477E+10</td>
    <td align="right">0.404511E+10</td>
    <td align="right">0.236093E+10</td>
    <td align="right">0.168418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283185E+10</td>
    <td align="right">0.430306E+10</td>
    <td align="right">0.417332E+10</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.216047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449753E+10</td>
    <td align="right">0.363233E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.247016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316533E+10</td>
    <td align="right">0.274054E+10</td>
    <td align="right">0.451832E+10</td>
    <td align="right">0.180528E+10</td>
    <td align="right">0.271304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277558E+10</td>
    <td align="right">0.192385E+10</td>
    <td align="right">0.408543E+10</td>
    <td align="right">0.118610E+10</td>
    <td align="right">0.289933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310239E+10</td>
    <td align="right">0.119049E+10</td>
    <td align="right">0.384157E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.302811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377488E+10</td>
    <td align="right">0.838198E+09</td>
    <td align="right">0.405244E+10</td>
    <td align="right">0.982736E+09</td>
    <td align="right">0.306970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433345E+10</td>
    <td align="right">0.109447E+10</td>
    <td align="right">0.454955E+10</td>
    <td align="right">0.147458E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.496410E+10</td>
    <td align="right">0.169408E+10</td>
    <td align="right">0.512069E+10</td>
    <td align="right">0.249453E+10</td>
    <td align="right">0.262616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466716E+10</td>
    <td align="right">0.269597E+10</td>
    <td align="right">0.506418E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.217064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295821E+10</td>
    <td align="right">0.329019E+10</td>
    <td align="right">0.350864E+10</td>
    <td align="right">0.198077E+10</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233912E+10</td>
    <td align="right">0.477578E+10</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.174998E+10</td>
    <td align="right">0.163222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.423724E+11</td>
    <td align="right">0.330137E+11</td>
    <td align="right">0.519820E+11</td>
    <td align="right">0.229251E+11</td>
    <td align="right">0.290568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233912E+10</td>
    <td align="right">0.838198E+09</td>
    <td align="right">0.338220E+10</td>
    <td align="right">0.813463E+09</td>
    <td align="right">0.152787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496410E+10</td>
    <td align="right">0.483477E+10</td>
    <td align="right">0.564052E+10</td>
    <td align="right">0.317037E+10</td>
    <td align="right">0.307497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168764E+09</td>
    <td align="right">0.358842E+10</td>
    <td align="right">0.984907E+09</td>
    <td align="right">0.231238E+09</td>
    <td align="right">0.753670E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444462E+09</td>
    <td align="right">0.304817E+10</td>
    <td align="right">0.144174E+10</td>
    <td align="right">0.370536E+09</td>
    <td align="right">0.107121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164252E+10</td>
    <td align="right">0.243484E+10</td>
    <td align="right">0.250192E+10</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.143058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232274E+10</td>
    <td align="right">0.174409E+10</td>
    <td align="right">0.296448E+10</td>
    <td align="right">0.121566E+10</td>
    <td align="right">0.174882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338582E+10</td>
    <td align="right">0.123713E+10</td>
    <td align="right">0.361300E+10</td>
    <td align="right">0.163261E+10</td>
    <td align="right">0.198039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450725E+10</td>
    <td align="right">0.791396E+09</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444497E+10</td>
    <td align="right">0.566037E+09</td>
    <td align="right">0.389719E+10</td>
    <td align="right">0.170835E+10</td>
    <td align="right">0.218884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394776E+10</td>
    <td align="right">0.719527E+09</td>
    <td align="right">0.352514E+10</td>
    <td align="right">0.149884E+10</td>
    <td align="right">0.202630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266575E+10</td>
    <td align="right">0.109443E+10</td>
    <td align="right">0.267938E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.152213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126159E+10</td>
    <td align="right">0.178613E+10</td>
    <td align="right">0.179464E+10</td>
    <td align="right">0.632179E+09</td>
    <td align="right">0.116246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450483E+09</td>
    <td align="right">0.225354E+10</td>
    <td align="right">0.102925E+10</td>
    <td align="right">0.296625E+09</td>
    <td align="right">0.732620E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162886E+09</td>
    <td align="right">0.347039E+10</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254050E+11</td>
    <td align="right">0.227341E+11</td>
    <td align="right">0.295720E+11</td>
    <td align="right">0.119993E+11</td>
    <td align="right">0.175727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162886E+09</td>
    <td align="right">0.566037E+09</td>
    <td align="right">0.922000E+09</td>
    <td align="right">0.200922E+09</td>
    <td align="right">0.721078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.450725E+10</td>
    <td align="right">0.358842E+10</td>
    <td align="right">0.421836E+10</td>
    <td align="right">0.198376E+10</td>
    <td align="right">0.223460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.4</td>
    <td align="right">        -4.9</td>
    <td align="right">        -8.7</td>
    <td align="right">        5.96</td>
    <td align="right">       -14.4</td>
    <td align="right">       41.15</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -4.2</td>
    <td align="right">        -5.3</td>
    <td align="right">        -8.1</td>
    <td align="right">        6.66</td>
    <td align="right">       -15.1</td>
    <td align="right">       65.72</td>
    <td align="right">       71.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.20</td>
    <td align="right">        -8.9</td>
    <td align="right">       69.76</td>
    <td align="right">      141.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.47</td>
    <td align="right">        4.95</td>
    <td align="right">        1.92</td>
    <td align="right">        5.29</td>
    <td align="right">        -2.7</td>
    <td align="right">       89.32</td>
    <td align="right">      159.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.73</td>
    <td align="right">        9.65</td>
    <td align="right">        5.81</td>
    <td align="right">        4.79</td>
    <td align="right">        3.34</td>
    <td align="right">       93.75</td>
    <td align="right">      203.34</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.63</td>
    <td align="right">       14.46</td>
    <td align="right">       11.49</td>
    <td align="right">        5.10</td>
    <td align="right">        8.69</td>
    <td align="right">      105.42</td>
    <td align="right">      236.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.03</td>
    <td align="right">       18.19</td>
    <td align="right">       16.11</td>
    <td align="right">        4.43</td>
    <td align="right">       13.38</td>
    <td align="right">      102.98</td>
    <td align="right">      214.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.69</td>
    <td align="right">       16.38</td>
    <td align="right">       13.72</td>
    <td align="right">        4.23</td>
    <td align="right">       11.88</td>
    <td align="right">       99.24</td>
    <td align="right">      178.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.55</td>
    <td align="right">       13.41</td>
    <td align="right">       11.22</td>
    <td align="right">        4.10</td>
    <td align="right">        7.07</td>
    <td align="right">       75.66</td>
    <td align="right">      154.97</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.73</td>
    <td align="right">        7.35</td>
    <td align="right">        4.97</td>
    <td align="right">        4.79</td>
    <td align="right">        0.12</td>
    <td align="right">       58.70</td>
    <td align="right">      104.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.03</td>
    <td align="right">        3.71</td>
    <td align="right">        0.77</td>
    <td align="right">        5.87</td>
    <td align="right">        -3.2</td>
    <td align="right">       41.19</td>
    <td align="right">       58.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.2</td>
    <td align="right">        -5.3</td>
    <td align="right">        6.59</td>
    <td align="right">       -12.0</td>
    <td align="right">       40.52</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.05</td>
    <td align="right">        6.35</td>
    <td align="right">        3.49</td>
    <td align="right">        5.24</td>
    <td align="right">        -0.9</td>
    <td align="right">       73.64</td>
    <td align="right">      136.19</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -4.2</td>
    <td align="right">        -5.3</td>
    <td align="right">        -8.7</td>
    <td align="right">        4.10</td>
    <td align="right">       -15.1</td>
    <td align="right">       40.52</td>
    <td align="right">       44.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.03</td>
    <td align="right">       18.19</td>
    <td align="right">       16.11</td>
    <td align="right">        6.66</td>
    <td align="right">       13.38</td>
    <td align="right">      105.42</td>
    <td align="right">      236.95</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       10.13</td>
    <td align="right">        8.90</td>
    <td align="right">       13.40</td>
    <td align="right">        7.15</td>
    <td align="right">       65.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.80</td>
    <td align="right">22-FEB-17:00</td>
    <td align="right">        6.16</td>
    <td align="right">        -2.2</td>
    <td align="right">       14.90</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.10</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">       16.04</td>
    <td align="right">        9.40</td>
    <td align="right">        6.70</td>
    <td align="right">       14.65</td>
    <td align="right">      249.50</td>
    <td align="right">      400.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">08-APR-12:00</td>
    <td align="right">       13.42</td>
    <td align="right">        7.80</td>
    <td align="right">        8.20</td>
    <td align="right">       11.46</td>
    <td align="right">      330.00</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.10</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">       17.82</td>
    <td align="right">       13.30</td>
    <td align="right">        5.20</td>
    <td align="right">       13.35</td>
    <td align="right">      258.50</td>
    <td align="right">      457.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.60</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       20.22</td>
    <td align="right">       15.00</td>
    <td align="right">        8.20</td>
    <td align="right">       17.93</td>
    <td align="right">      252.00</td>
    <td align="right">      572.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.70</td>
    <td align="right">21-JUL-13:00</td>
    <td align="right">       21.71</td>
    <td align="right">       17.20</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      330.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       20.23</td>
    <td align="right">       15.00</td>
    <td align="right">        5.70</td>
    <td align="right">       19.70</td>
    <td align="right">      220.50</td>
    <td align="right">      635.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.20</td>
    <td align="right">16-SEP-13:09</td>
    <td align="right">       19.51</td>
    <td align="right">       15.68</td>
    <td align="right">        8.80</td>
    <td align="right">       17.30</td>
    <td align="right">      207.00</td>
    <td align="right">      564.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">11-OCT-12:00</td>
    <td align="right">       14.12</td>
    <td align="right">        8.30</td>
    <td align="right">        6.20</td>
    <td align="right">        6.95</td>
    <td align="right">      121.00</td>
    <td align="right">      665.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.40</td>
    <td align="right">05-NOV-13:00</td>
    <td align="right">       13.84</td>
    <td align="right">       10.00</td>
    <td align="right">       12.40</td>
    <td align="right">       14.84</td>
    <td align="right">      133.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.00</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       12.40</td>
    <td align="right">       10.60</td>
    <td align="right">       12.90</td>
    <td align="right">       10.69</td>
    <td align="right">       56.50</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.16</td>
    <td align="right">        -2.2</td>
    <td align="right">        5.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.71</td>
    <td align="right">       17.20</td>
    <td align="right">       14.90</td>
    <td align="right">       22.47</td>
    <td align="right">      330.00</td>
    <td align="right">      665.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -13.9</td>
    <td align="right">31-JAN-01:00</td>
    <td align="right">       -14.5</td>
    <td align="right">       -17.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -25.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -16.7</td>
    <td align="right">07-FEB-06:00</td>
    <td align="right">       -17.2</td>
    <td align="right">       -20.6</td>
    <td align="right">        6.20</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -13.3</td>
    <td align="right">07-MAR-05:19</td>
    <td align="right">       -13.9</td>
    <td align="right">       -16.7</td>
    <td align="right">        2.43</td>
    <td align="right">       -32.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -4.4</td>
    <td align="right">17-APR-05:00</td>
    <td align="right">        -5.3</td>
    <td align="right">        -7.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -20.5</td>
    <td align="right">       35.00</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.70</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.70</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        5.40</td>
    <td align="right">        3.90</td>
    <td align="right">        2.10</td>
    <td align="right">        -7.3</td>
    <td align="right">       20.00</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.70</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.10</td>
    <td align="right">01-AUG-04:00</td>
    <td align="right">       10.75</td>
    <td align="right">       10.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.10</td>
    <td align="right">05-SEP-05:00</td>
    <td align="right">        5.59</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -6.2</td>
    <td align="right">       24.50</td>
    <td align="right">       41.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">17-OCT-04:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -4.0</td>
    <td align="right">        2.18</td>
    <td align="right">       -19.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.9</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -5.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -18.9</td>
    <td align="right">11-DEC-05:00</td>
    <td align="right">       -19.4</td>
    <td align="right">       -23.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -18.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.4</td>
    <td align="right">       -23.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        6.20</td>
    <td align="right">        -0.8</td>
    <td align="right">       35.00</td>
    <td align="right">      151.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.40</td>
    <td align="right">       10.30</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.89</td>
    <td align="right">01-FEB-03:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        3.60</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.82</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.90</td>
    <td align="right">        6.20</td>
    <td align="right">       14.10</td>
    <td align="right">      197.00</td>
    <td align="right">      562.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.76</td>
    <td align="right">08-APR-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.90</td>
    <td align="right">       10.30</td>
    <td align="right">        9.72</td>
    <td align="right">      268.50</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.17</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       16.85</td>
    <td align="right">      273.00</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.74</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.10</td>
    <td align="right">        9.30</td>
    <td align="right">       21.09</td>
    <td align="right">      304.00</td>
    <td align="right">      606.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.79</td>
    <td align="right">21-JUL-01:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.30</td>
    <td align="right">        8.80</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.41</td>
    <td align="right">13-AUG-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       21.10</td>
    <td align="right">        9.80</td>
    <td align="right">       19.87</td>
    <td align="right">      212.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.17</td>
    <td align="right">15-SEP-11:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">      204.00</td>
    <td align="right">      464.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.22</td>
    <td align="right">12-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       13.30</td>
    <td align="right">       10.30</td>
    <td align="right">        9.13</td>
    <td align="right">      148.00</td>
    <td align="right">      367.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.95</td>
    <td align="right">05-NOV-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       14.10</td>
    <td align="right">       72.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.40</td>
    <td align="right">01-DEC-10:00</td>
    <td align="right">       15.00</td>
    <td align="right">       10.60</td>
    <td align="right">       12.90</td>
    <td align="right">       10.69</td>
    <td align="right">       56.50</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        3.60</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       23.30</td>
    <td align="right">       12.90</td>
    <td align="right">       27.46</td>
    <td align="right">      304.00</td>
    <td align="right">      606.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
    <td align="right">       95.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.70</td>
    <td align="right">01-FEB-04:10</td>
    <td align="right">        7.20</td>
    <td align="right">        6.89</td>
    <td align="right">        3.52</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">14-MAR-10:20</td>
    <td align="right">       20.33</td>
    <td align="right">       16.96</td>
    <td align="right">        4.80</td>
    <td align="right">       10.49</td>
    <td align="right">      159.17</td>
    <td align="right">      592.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">08-APR-21:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.23</td>
    <td align="right">       12.90</td>
    <td align="right">        9.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.60</td>
    <td align="right">17-MAY-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.96</td>
    <td align="right">        6.70</td>
    <td align="right">       13.54</td>
    <td align="right">      184.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.70</td>
    <td align="right">27-JUN-14:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.78</td>
    <td align="right">        8.20</td>
    <td align="right">       16.85</td>
    <td align="right">      255.50</td>
    <td align="right">      530.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">20-JUL-20:00</td>
    <td align="right">       25.60</td>
    <td align="right">       24.03</td>
    <td align="right">        4.60</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.70</td>
    <td align="right">14-AUG-03:20</td>
    <td align="right">       23.70</td>
    <td align="right">       22.19</td>
    <td align="right">        5.00</td>
    <td align="right">       21.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">15-SEP-18:00</td>
    <td align="right">       21.70</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.40</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">       14.60</td>
    <td align="right">       14.50</td>
    <td align="right">        3.77</td>
    <td align="right">       10.56</td>
    <td align="right">       67.50</td>
    <td align="right">       30.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.14</td>
    <td align="right">        7.20</td>
    <td align="right">        8.74</td>
    <td align="right">       28.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.10</td>
    <td align="right">01-DEC-12:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.22</td>
    <td align="right">       10.30</td>
    <td align="right">        6.35</td>
    <td align="right">      158.00</td>
    <td align="right">       84.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.89</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       24.03</td>
    <td align="right">       12.90</td>
    <td align="right">       24.16</td>
    <td align="right">      255.50</td>
    <td align="right">      592.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       37.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       46.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       54.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       43.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       54.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.338033E+10</td>
    <td align="right">-.489775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-851629400.5</td>
    <td align="right">       64.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314025E+10</td>
    <td align="right">-.451539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-761812046.4</td>
    <td align="right">       64.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371697E+10</td>
    <td align="right">-.527078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-804905560.2</td>
    <td align="right">       63.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304898E+10</td>
    <td align="right">-.456021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-787506807.8</td>
    <td align="right">       64.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.305142E+10</td>
    <td align="right">-.461617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-814677350.9</td>
    <td align="right">       64.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276694E+10</td>
    <td align="right">-.430248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-772659268.4</td>
    <td align="right">       64.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227712E+10</td>
    <td align="right">-.386104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-819021105.4</td>
    <td align="right">       65.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259173E+10</td>
    <td align="right">-.418699E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-798121680.6</td>
    <td align="right">       64.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.230202E+10</td>
    <td align="right">-.383943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-784444653.2</td>
    <td align="right">       64.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259514E+10</td>
    <td align="right">-.416074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-827322607.0</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.285199E+10</td>
    <td align="right">-.435703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800380643.0</td>
    <td align="right">       64.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.303033E+10</td>
    <td align="right">-.456801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-841241800.4</td>
    <td align="right">       64.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347532E+11</td>
    <td align="right">-.531360E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.966372E+10</td>
    <td align="right">       64.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227712E+10</td>
    <td align="right">-.527078E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-851629400.5</td>
    <td align="right">       63.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371697E+10</td>
    <td align="right">-.383943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-761812046.4</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     4087.92</td>
    <td align="right">       32.20</td>
    <td align="right">      234.50</td>
    <td align="right">      245.33</td>
    <td align="right">     3320.56</td>
    <td align="right">       33.53</td>
    <td align="right">      242.17</td>
    <td align="right">      219.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     5154.19</td>
    <td align="right">       32.42</td>
    <td align="right">      244.17</td>
    <td align="right">      253.00</td>
    <td align="right">     1698.22</td>
    <td align="right">       26.67</td>
    <td align="right">      234.33</td>
    <td align="right">      234.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7435.16</td>
    <td align="right">       29.24</td>
    <td align="right">      247.67</td>
    <td align="right">      323.17</td>
    <td align="right">     1355.64</td>
    <td align="right">       21.28</td>
    <td align="right">      166.50</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     1872.70</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      341.00</td>
    <td align="right">     1049.52</td>
    <td align="right">       20.40</td>
    <td align="right">      162.17</td>
    <td align="right">      303.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     1688.85</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">      377.17</td>
    <td align="right">      995.10</td>
    <td align="right">       20.51</td>
    <td align="right">      136.50</td>
    <td align="right">      326.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     1522.88</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">      386.17</td>
    <td align="right">      876.73</td>
    <td align="right">       20.27</td>
    <td align="right">      163.17</td>
    <td align="right">      343.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1599.63</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      394.17</td>
    <td align="right">      907.78</td>
    <td align="right">       20.30</td>
    <td align="right">      176.67</td>
    <td align="right">      344.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1900.99</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">      371.33</td>
    <td align="right">     1055.25</td>
    <td align="right">       20.79</td>
    <td align="right">      214.50</td>
    <td align="right">      330.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2726.79</td>
    <td align="right">       19.57</td>
    <td align="right">       17.00</td>
    <td align="right">      319.33</td>
    <td align="right">     1391.16</td>
    <td align="right">       21.44</td>
    <td align="right">      186.33</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     5992.85</td>
    <td align="right">       31.80</td>
    <td align="right">      273.33</td>
    <td align="right">      295.50</td>
    <td align="right">     1434.13</td>
    <td align="right">       21.88</td>
    <td align="right">      169.83</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3856.03</td>
    <td align="right">       32.03</td>
    <td align="right">      238.50</td>
    <td align="right">      238.17</td>
    <td align="right">     1550.77</td>
    <td align="right">       27.48</td>
    <td align="right">      203.50</td>
    <td align="right">      212.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3415.49</td>
    <td align="right">       29.96</td>
    <td align="right">      197.83</td>
    <td align="right">      234.00</td>
    <td align="right">     2713.07</td>
    <td align="right">       32.45</td>
    <td align="right">      217.50</td>
    <td align="right">      201.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3248.38</td>
    <td align="right">       23.53</td>
    <td align="right">     1453.00</td>
    <td align="right">     3778.33</td>
    <td align="right">     1414.59</td>
    <td align="right">       23.14</td>
    <td align="right">     2273.17</td>
    <td align="right">     3362.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1522.88</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">      234.00</td>
    <td align="right">      876.73</td>
    <td align="right">       20.27</td>
    <td align="right">      136.50</td>
    <td align="right">      201.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7435.16</td>
    <td align="right">       32.42</td>
    <td align="right">      273.33</td>
    <td align="right">      394.17</td>
    <td align="right">     3320.56</td>
    <td align="right">       33.53</td>
    <td align="right">      242.17</td>
    <td align="right">      344.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1382.62</td>
    <td align="right">       19.82</td>
    <td align="right">       69.17</td>
    <td align="right">      231.00</td>
    <td align="right">      690.08</td>
    <td align="right">       20.99</td>
    <td align="right">       72.83</td>
    <td align="right">      177.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1880.32</td>
    <td align="right">       19.76</td>
    <td align="right">       68.67</td>
    <td align="right">      243.17</td>
    <td align="right">      994.22</td>
    <td align="right">       22.33</td>
    <td align="right">       87.67</td>
    <td align="right">      209.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2592.53</td>
    <td align="right">       20.63</td>
    <td align="right">      102.00</td>
    <td align="right">      313.00</td>
    <td align="right">     1104.13</td>
    <td align="right">       21.01</td>
    <td align="right">       55.33</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     2822.26</td>
    <td align="right">       20.16</td>
    <td align="right">      103.67</td>
    <td align="right">      344.67</td>
    <td align="right">     1580.35</td>
    <td align="right">       21.85</td>
    <td align="right">       78.17</td>
    <td align="right">      306.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     3716.83</td>
    <td align="right">       20.37</td>
    <td align="right">       86.67</td>
    <td align="right">      385.17</td>
    <td align="right">     1585.67</td>
    <td align="right">       21.82</td>
    <td align="right">       56.83</td>
    <td align="right">      338.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     3435.78</td>
    <td align="right">       20.84</td>
    <td align="right">      131.17</td>
    <td align="right">      396.83</td>
    <td align="right">     1496.74</td>
    <td align="right">       21.56</td>
    <td align="right">       75.83</td>
    <td align="right">      364.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     3180.99</td>
    <td align="right">       19.85</td>
    <td align="right">      114.00</td>
    <td align="right">      402.50</td>
    <td align="right">     1414.88</td>
    <td align="right">       21.57</td>
    <td align="right">       75.50</td>
    <td align="right">      363.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     2971.73</td>
    <td align="right">       20.25</td>
    <td align="right">      106.50</td>
    <td align="right">      372.83</td>
    <td align="right">     1316.54</td>
    <td align="right">       21.81</td>
    <td align="right">       67.50</td>
    <td align="right">      338.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2914.56</td>
    <td align="right">       20.13</td>
    <td align="right">       67.17</td>
    <td align="right">      317.83</td>
    <td align="right">     1667.30</td>
    <td align="right">       23.20</td>
    <td align="right">       70.83</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1897.10</td>
    <td align="right">       19.56</td>
    <td align="right">       77.83</td>
    <td align="right">      283.33</td>
    <td align="right">     1010.07</td>
    <td align="right">       21.22</td>
    <td align="right">       63.17</td>
    <td align="right">      242.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1345.76</td>
    <td align="right">       18.61</td>
    <td align="right">       69.83</td>
    <td align="right">      223.33</td>
    <td align="right">      768.00</td>
    <td align="right">       21.43</td>
    <td align="right">       79.83</td>
    <td align="right">      165.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1188.82</td>
    <td align="right">       19.11</td>
    <td align="right">       59.17</td>
    <td align="right">      219.50</td>
    <td align="right">      595.98</td>
    <td align="right">       20.48</td>
    <td align="right">       57.50</td>
    <td align="right">      161.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2584.17</td>
    <td align="right">       20.01</td>
    <td align="right">     1055.83</td>
    <td align="right">     3733.17</td>
    <td align="right">     1237.31</td>
    <td align="right">       21.63</td>
    <td align="right">      841.00</td>
    <td align="right">     3220.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1188.82</td>
    <td align="right">       18.61</td>
    <td align="right">       59.17</td>
    <td align="right">      219.50</td>
    <td align="right">      595.98</td>
    <td align="right">       20.48</td>
    <td align="right">       55.33</td>
    <td align="right">      161.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3716.83</td>
    <td align="right">       20.84</td>
    <td align="right">      131.17</td>
    <td align="right">      402.50</td>
    <td align="right">     1667.30</td>
    <td align="right">       23.20</td>
    <td align="right">       87.67</td>
    <td align="right">      364.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      587.64</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      211.17</td>
    <td align="right">      330.66</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">      108.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">      773.18</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      236.17</td>
    <td align="right">      431.96</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">      178.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      814.33</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">      308.00</td>
    <td align="right">      479.64</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">      251.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">      939.83</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">      344.17</td>
    <td align="right">      556.22</td>
    <td align="right">       19.58</td>
    <td align="right">        4.17</td>
    <td align="right">      303.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     1116.74</td>
    <td align="right">       18.03</td>
    <td align="right">        3.33</td>
    <td align="right">      395.50</td>
    <td align="right">      686.37</td>
    <td align="right">       21.87</td>
    <td align="right">       92.17</td>
    <td align="right">      355.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     1265.61</td>
    <td align="right">       20.80</td>
    <td align="right">       74.50</td>
    <td align="right">      410.33</td>
    <td align="right">      744.86</td>
    <td align="right">       22.16</td>
    <td align="right">      162.67</td>
    <td align="right">      384.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     1204.03</td>
    <td align="right">       20.44</td>
    <td align="right">       71.00</td>
    <td align="right">      416.00</td>
    <td align="right">      707.08</td>
    <td align="right">       21.88</td>
    <td align="right">      148.17</td>
    <td align="right">      383.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1063.46</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">      383.33</td>
    <td align="right">      635.81</td>
    <td align="right">       20.36</td>
    <td align="right">       56.50</td>
    <td align="right">      346.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      883.39</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">      315.50</td>
    <td align="right">      551.89</td>
    <td align="right">       19.90</td>
    <td align="right">        1.67</td>
    <td align="right">      259.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      715.52</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">      272.50</td>
    <td align="right">      414.10</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">      200.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      570.37</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">      208.00</td>
    <td align="right">      319.15</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      592.98</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      197.83</td>
    <td align="right">      325.92</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">       94.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      921.19</td>
    <td align="right">       17.18</td>
    <td align="right">      148.83</td>
    <td align="right">     3698.50</td>
    <td align="right">      542.62</td>
    <td align="right">       19.73</td>
    <td align="right">      465.33</td>
    <td align="right">     2969.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      570.37</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">      197.83</td>
    <td align="right">      319.15</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">       94.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1265.61</td>
    <td align="right">       20.80</td>
    <td align="right">       74.50</td>
    <td align="right">      416.00</td>
    <td align="right">      744.86</td>
    <td align="right">       22.16</td>
    <td align="right">      162.67</td>
    <td align="right">      384.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1258.85</td>
    <td align="right">       18.76</td>
    <td align="right">       64.00</td>
    <td align="right">      228.00</td>
    <td align="right">      708.55</td>
    <td align="right">       21.67</td>
    <td align="right">       76.00</td>
    <td align="right">      173.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">     1748.80</td>
    <td align="right">       19.42</td>
    <td align="right">       67.33</td>
    <td align="right">      244.00</td>
    <td align="right">      946.79</td>
    <td align="right">       22.20</td>
    <td align="right">       80.50</td>
    <td align="right">      208.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2551.02</td>
    <td align="right">       20.57</td>
    <td align="right">      100.17</td>
    <td align="right">      316.33</td>
    <td align="right">     1441.70</td>
    <td align="right">       22.22</td>
    <td align="right">       79.50</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2972.90</td>
    <td align="right">       19.90</td>
    <td align="right">      104.00</td>
    <td align="right">      341.00</td>
    <td align="right">     1269.37</td>
    <td align="right">       20.33</td>
    <td align="right">       49.50</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     3223.74</td>
    <td align="right">       17.04</td>
    <td align="right">       43.00</td>
    <td align="right">      384.67</td>
    <td align="right">     1766.49</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">      341.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     3379.47</td>
    <td align="right">       16.81</td>
    <td align="right">       52.50</td>
    <td align="right">      395.33</td>
    <td align="right">     1454.07</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">      360.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      439.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     3013.81</td>
    <td align="right">       16.88</td>
    <td align="right">       54.50</td>
    <td align="right">      400.17</td>
    <td align="right">     1370.41</td>
    <td align="right">       18.45</td>
    <td align="right">        3.67</td>
    <td align="right">      363.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      406.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2845.19</td>
    <td align="right">       18.90</td>
    <td align="right">       84.67</td>
    <td align="right">      376.33</td>
    <td align="right">     1541.72</td>
    <td align="right">       20.74</td>
    <td align="right">       54.00</td>
    <td align="right">      334.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3120.28</td>
    <td align="right">       21.42</td>
    <td align="right">       83.50</td>
    <td align="right">      316.50</td>
    <td align="right">     1326.14</td>
    <td align="right">       21.63</td>
    <td align="right">       44.83</td>
    <td align="right">      282.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      314.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     1779.51</td>
    <td align="right">       19.13</td>
    <td align="right">       74.33</td>
    <td align="right">      280.33</td>
    <td align="right">      963.57</td>
    <td align="right">       21.89</td>
    <td align="right">       67.50</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1302.11</td>
    <td align="right">       18.46</td>
    <td align="right">       71.50</td>
    <td align="right">      221.00</td>
    <td align="right">      712.11</td>
    <td align="right">       21.00</td>
    <td align="right">       70.33</td>
    <td align="right">      169.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     1227.69</td>
    <td align="right">       18.57</td>
    <td align="right">       51.00</td>
    <td align="right">      214.50</td>
    <td align="right">      661.60</td>
    <td align="right">       21.14</td>
    <td align="right">       64.83</td>
    <td align="right">      160.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3928.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2503.51</td>
    <td align="right">       18.71</td>
    <td align="right">      850.50</td>
    <td align="right">     3718.17</td>
    <td align="right">     1235.37</td>
    <td align="right">       20.45</td>
    <td align="right">      590.67</td>
    <td align="right">     3220.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1227.69</td>
    <td align="right">       16.81</td>
    <td align="right">       43.00</td>
    <td align="right">      214.50</td>
    <td align="right">      661.60</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">      160.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      439.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3379.47</td>
    <td align="right">       21.42</td>
    <td align="right">      104.00</td>
    <td align="right">      400.17</td>
    <td align="right">     1766.49</td>
    <td align="right">       22.22</td>
    <td align="right">       80.50</td>
    <td align="right">      363.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     3952.10</td>
    <td align="right">       31.82</td>
    <td align="right">      232.50</td>
    <td align="right">      244.00</td>
    <td align="right">     3228.12</td>
    <td align="right">       33.06</td>
    <td align="right">      232.00</td>
    <td align="right">      216.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     5005.82</td>
    <td align="right">       32.12</td>
    <td align="right">      240.67</td>
    <td align="right">      251.50</td>
    <td align="right">     1600.78</td>
    <td align="right">       24.65</td>
    <td align="right">      106.50</td>
    <td align="right">      232.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7295.57</td>
    <td align="right">       28.23</td>
    <td align="right">      227.67</td>
    <td align="right">      321.33</td>
    <td align="right">     1258.57</td>
    <td align="right">       18.49</td>
    <td align="right">       10.83</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     1771.48</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">      338.17</td>
    <td align="right">      981.88</td>
    <td align="right">       17.83</td>
    <td align="right">        0.67</td>
    <td align="right">      297.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
