    <td align="right">       17.84</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        1.17</td>
    <td align="right">       27.39</td>
    <td align="right">        1.17</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       18.21</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        1.00</td>
    <td align="right">       27.40</td>
    <td align="right">        1.00</td>
    <td align="right">       27.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.00</td>
    <td align="right">       17.09</td>
    <td align="right">       74.00</td>
    <td align="right">       17.09</td>
    <td align="right">        1.17</td>
    <td align="right">       24.57</td>
    <td align="right">        1.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       86.33</td>
    <td align="right">       17.07</td>
    <td align="right">       86.00</td>
    <td align="right">       17.07</td>
    <td align="right">        0.33</td>
    <td align="right">       27.50</td>
    <td align="right">        0.33</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.00</td>
    <td align="right">       17.50</td>
    <td align="right">       68.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       55.00</td>
    <td align="right">       17.69</td>
    <td align="right">       55.00</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.33</td>
    <td align="right">       18.89</td>
    <td align="right">       24.33</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.83</td>
    <td align="right">       20.19</td>
    <td align="right">        0.83</td>
    <td align="right">       20.19</td>
    <td align="right">       17.50</td>
    <td align="right">       25.63</td>
    <td align="right">       17.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.67</td>
    <td align="right">       20.34</td>
    <td align="right">        0.67</td>
    <td align="right">       20.34</td>
    <td align="right">       17.33</td>
    <td align="right">       25.22</td>
    <td align="right">       17.33</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.83</td>
    <td align="right">       25.27</td>
    <td align="right">       25.83</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.83</td>
    <td align="right">       18.33</td>
    <td align="right">        3.83</td>
    <td align="right">       18.33</td>
    <td align="right">       29.00</td>
    <td align="right">       25.21</td>
    <td align="right">       29.00</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.33</td>
    <td align="right">       17.62</td>
    <td align="right">       55.33</td>
    <td align="right">       17.62</td>
    <td align="right">       16.67</td>
    <td align="right">       25.92</td>
    <td align="right">       16.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       58.17</td>
    <td align="right">       17.08</td>
    <td align="right">       58.17</td>
    <td align="right">       17.08</td>
    <td align="right">       16.00</td>
    <td align="right">       25.24</td>
    <td align="right">       16.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.67</td>
    <td align="right">       16.53</td>
    <td align="right">       98.00</td>
    <td align="right">       16.53</td>
    <td align="right">        2.17</td>
    <td align="right">       27.68</td>
    <td align="right">        2.17</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      525.17</td>
    <td align="right">       17.25</td>
    <td align="right">      524.17</td>
    <td align="right">       17.25</td>
    <td align="right">      126.00</td>
    <td align="right">       25.42</td>
    <td align="right">      126.00</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       98.67</td>
    <td align="right">       20.34</td>
    <td align="right">       98.00</td>
    <td align="right">       20.34</td>
    <td align="right">       29.00</td>
    <td align="right">       27.68</td>
    <td align="right">       29.00</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.76</td>
    <td align="right">        0.83</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.95</td>
    <td align="right">        0.50</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.85</td>
    <td align="right">        0.67</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.92</td>
    <td align="right">        0.83</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.67</td>
    <td align="right">       27.84</td>
    <td align="right">        3.17</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.95</td>
    <td align="right">        0.83</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       19.35</td>
    <td align="right">        0.33</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.00</td>
    <td align="right">       19.22</td>
    <td align="right">        3.50</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       19.79</td>
    <td align="right">        0.33</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       19.25</td>
    <td align="right">        0.33</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.50</td>
    <td align="right">       19.58</td>
    <td align="right">        7.00</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.00</td>
    <td align="right">       19.45</td>
    <td align="right">       12.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.50</td>
    <td align="right">       19.79</td>
    <td align="right">        7.00</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.65</td>
    <td align="right">        0.83</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.94</td>
    <td align="right">        3.83</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       28.02</td>
    <td align="right">        2.50</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.75</td>
    <td align="right">        1.00</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.83</td>
    <td align="right">       16.50</td>
    <td align="right">        0.17</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       16.62</td>
    <td align="right">        0.17</td>
    <td align="right">       14.95</td>
    <td align="right">        8.50</td>
    <td align="right">       27.89</td>
    <td align="right">        8.50</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       16.91</td>
    <td align="right">        0.17</td>
    <td align="right">       14.95</td>
    <td align="right">        3.83</td>
    <td align="right">       28.02</td>
    <td align="right">        3.83</td>
    <td align="right">       28.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">       61.17</td>
    <td align="right">       25.44</td>
    <td align="right">       61.17</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.50</td>
    <td align="right">       19.14</td>
    <td align="right">        2.17</td>
    <td align="right">       19.47</td>
    <td align="right">       54.50</td>
    <td align="right">       25.25</td>
    <td align="right">       54.50</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       19.29</td>
    <td align="right">        0.17</td>
    <td align="right">       19.29</td>
    <td align="right">       21.67</td>
    <td align="right">       25.00</td>
    <td align="right">       21.67</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       19.33</td>
    <td align="right">        0.33</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.75</td>
    <td align="right">        4.83</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       25.93</td>
    <td align="right">       11.83</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.17</td>
    <td align="right">       19.34</td>
    <td align="right">       62.67</td>
    <td align="right">       25.30</td>
    <td align="right">       62.67</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       19.38</td>
    <td align="right">        0.33</td>
    <td align="right">       19.38</td>
    <td align="right">       67.33</td>
    <td align="right">       25.47</td>
    <td align="right">       67.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.67</td>
    <td align="right">       19.46</td>
    <td align="right">        3.17</td>
    <td align="right">       19.85</td>
    <td align="right">       45.50</td>
    <td align="right">       25.35</td>
    <td align="right">       45.50</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.33</td>
    <td align="right">       19.33</td>
    <td align="right">        6.50</td>
    <td align="right">       19.63</td>
    <td align="right">      329.50</td>
    <td align="right">       25.36</td>
    <td align="right">      329.50</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.67</td>
    <td align="right">       19.46</td>
    <td align="right">        3.17</td>
    <td align="right">       19.85</td>
    <td align="right">       67.33</td>
    <td align="right">       25.93</td>
    <td align="right">       67.33</td>
    <td align="right">       25.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.30</td>
    <td align="right">        2.00</td>
    <td align="right">       28.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       28.46</td>
    <td align="right">        0.83</td>
    <td align="right">       28.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       28.08</td>
    <td align="right">        1.17</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       28.17</td>
    <td align="right">        1.17</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.56</td>
    <td align="right">        0.67</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       16.62</td>
    <td align="right">        0.17</td>
    <td align="right">       15.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.33</td>
    <td align="right">       16.70</td>
    <td align="right">        0.17</td>
    <td align="right">       15.01</td>
    <td align="right">       10.17</td>
    <td align="right">       28.18</td>
    <td align="right">        6.17</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       16.94</td>
    <td align="right">        0.17</td>
    <td align="right">       15.01</td>
    <td align="right">        3.50</td>
    <td align="right">       28.46</td>
    <td align="right">        2.00</td>
    <td align="right">       28.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      442.00</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      403.33</td>
    <td align="right">       23.49</td>
    <td align="right">        1.33</td>
    <td align="right">       20.81</td>
    <td align="right">        1.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.33</td>
    <td align="right">       23.63</td>
    <td align="right">        8.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      356.67</td>
    <td align="right">       23.62</td>
    <td align="right">        9.33</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.00</td>
    <td align="right">       23.60</td>
    <td align="right">      103.50</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.17</td>
    <td align="right">       23.52</td>
    <td align="right">      256.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.67</td>
    <td align="right">       23.60</td>
    <td align="right">      274.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">       23.61</td>
    <td align="right">      290.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       80.67</td>
    <td align="right">       23.62</td>
    <td align="right">      130.00</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      225.33</td>
    <td align="right">       23.71</td>
    <td align="right">       18.00</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      311.00</td>
    <td align="right">       23.66</td>
    <td align="right">        4.33</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.83</td>
    <td align="right">       23.40</td>
    <td align="right">        3.67</td>
    <td align="right">       21.02</td>
    <td align="right">        3.67</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3012.00</td>
    <td align="right">       23.56</td>
    <td align="right">     1099.33</td>
    <td align="right">       24.45</td>
    <td align="right">        5.00</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">       23.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      490.83</td>
    <td align="right">       23.71</td>
    <td align="right">      290.00</td>
    <td align="right">       25.45</td>
    <td align="right">        3.67</td>
    <td align="right">       21.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.83</td>
    <td align="right">       22.85</td>
    <td align="right">       13.00</td>
    <td align="right">       20.85</td>
    <td align="right">       13.00</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.33</td>
    <td align="right">       22.79</td>
    <td align="right">       37.33</td>
    <td align="right">       20.87</td>
    <td align="right">       37.33</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      492.50</td>
    <td align="right">       23.08</td>
    <td align="right">        9.17</td>
    <td align="right">       20.75</td>
    <td align="right">        9.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.83</td>
    <td align="right">       23.09</td>
    <td align="right">        5.50</td>
    <td align="right">       21.35</td>
    <td align="right">        4.67</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      209.50</td>
    <td align="right">       23.58</td>
    <td align="right">       51.67</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.83</td>
    <td align="right">       23.71</td>
    <td align="right">      229.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.67</td>
    <td align="right">       23.87</td>
    <td align="right">      260.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.17</td>
    <td align="right">       23.86</td>
    <td align="right">      260.67</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      143.33</td>
    <td align="right">       23.72</td>
    <td align="right">      102.00</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      394.83</td>
    <td align="right">       23.47</td>
    <td align="right">        6.83</td>
    <td align="right">       23.08</td>
    <td align="right">        3.33</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.67</td>
    <td align="right">       23.21</td>
    <td align="right">        3.50</td>
    <td align="right">       21.37</td>
    <td align="right">        3.17</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.46</td>
    <td align="right">       67.83</td>
    <td align="right">       20.45</td>
    <td align="right">       67.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3638.50</td>
    <td align="right">       23.06</td>
    <td align="right">     1047.50</td>
    <td align="right">       23.93</td>
    <td align="right">      138.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.17</td>
    <td align="right">       22.46</td>
    <td align="right">        3.50</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.87</td>
    <td align="right">      260.67</td>
    <td align="right">       24.74</td>
    <td align="right">       67.83</td>
    <td align="right">       20.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.83</td>
    <td align="right">       21.93</td>
    <td align="right">      115.67</td>
    <td align="right">       20.40</td>
    <td align="right">      115.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.99</td>
    <td align="right">      117.17</td>
    <td align="right">       20.36</td>
    <td align="right">      117.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.00</td>
    <td align="right">       22.48</td>
    <td align="right">       60.50</td>
    <td align="right">       20.08</td>
    <td align="right">       60.50</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      451.83</td>
    <td align="right">       22.49</td>
    <td align="right">       52.17</td>
    <td align="right">       20.42</td>
    <td align="right">       52.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      270.67</td>
    <td align="right">       23.36</td>
    <td align="right">       41.00</td>
    <td align="right">       24.33</td>
    <td align="right">        1.67</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.00</td>
    <td align="right">       23.65</td>
    <td align="right">      230.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.00</td>
    <td align="right">       23.75</td>
    <td align="right">      273.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.50</td>
    <td align="right">       23.74</td>
    <td align="right">      248.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      195.17</td>
    <td align="right">       23.48</td>
    <td align="right">       85.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      462.67</td>
    <td align="right">       22.87</td>
    <td align="right">       43.33</td>
    <td align="right">       20.80</td>
    <td align="right">       43.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.67</td>
    <td align="right">       22.38</td>
    <td align="right">       45.00</td>
    <td align="right">       20.81</td>
    <td align="right">       45.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.48</td>
    <td align="right">      192.00</td>
    <td align="right">       20.31</td>
    <td align="right">      192.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3911.33</td>
    <td align="right">       22.40</td>
    <td align="right">     1503.83</td>
    <td align="right">       22.69</td>
    <td align="right">      627.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">       21.48</td>
    <td align="right">       41.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.00</td>
    <td align="right">       23.75</td>
    <td align="right">      273.83</td>
    <td align="right">       24.53</td>
    <td align="right">      192.00</td>
    <td align="right">       20.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.65</td>
    <td align="right">      281.83</td>
    <td align="right">       19.97</td>
    <td align="right">      281.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.70</td>
    <td align="right">      267.50</td>
    <td align="right">       20.07</td>
    <td align="right">      267.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.39</td>
    <td align="right">      185.00</td>
    <td align="right">       20.02</td>
    <td align="right">      185.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      465.50</td>
    <td align="right">       21.41</td>
    <td align="right">      145.00</td>
    <td align="right">       19.78</td>
    <td align="right">      143.67</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.17</td>
    <td align="right">       22.76</td>
    <td align="right">       71.67</td>
    <td align="right">       23.70</td>
    <td align="right">       13.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.00</td>
    <td align="right">       23.37</td>
    <td align="right">      265.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       66.33</td>
    <td align="right">       23.41</td>
    <td align="right">      297.83</td>
    <td align="right">       24.31</td>
    <td align="right">        5.67</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      101.67</td>
    <td align="right">       23.25</td>
    <td align="right">      243.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.67</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      257.50</td>
    <td align="right">       22.90</td>
    <td align="right">       87.67</td>
    <td align="right">       24.22</td>
    <td align="right">        5.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.17</td>
    <td align="right">       21.79</td>
    <td align="right">      118.50</td>
    <td align="right">       20.21</td>
    <td align="right">      118.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.13</td>
    <td align="right">      220.00</td>
    <td align="right">       20.38</td>
    <td align="right">      220.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.27</td>
    <td align="right">      376.00</td>
    <td align="right">       19.91</td>
    <td align="right">      376.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4246.33</td>
    <td align="right">       21.43</td>
    <td align="right">     2559.50</td>
    <td align="right">       21.61</td>
    <td align="right">     1617.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.33</td>
    <td align="right">       20.27</td>
    <td align="right">       71.67</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.41</td>
    <td align="right">      376.00</td>
    <td align="right">       24.31</td>
    <td align="right">      376.00</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.85</td>
    <td align="right">      232.33</td>
    <td align="right">       20.12</td>
    <td align="right">      232.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.83</td>
    <td align="right">       20.96</td>
    <td align="right">      202.17</td>
    <td align="right">       19.98</td>
    <td align="right">      202.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.67</td>
    <td align="right">       21.42</td>
    <td align="right">      158.67</td>
    <td align="right">       20.17</td>
    <td align="right">      152.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      420.50</td>
    <td align="right">       21.31</td>
    <td align="right">      143.33</td>
    <td align="right">       20.17</td>
    <td align="right">      128.83</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      282.83</td>
    <td align="right">       22.51</td>
    <td align="right">      134.17</td>
    <td align="right">       24.18</td>
    <td align="right">        9.83</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.00</td>
    <td align="right">       23.06</td>
    <td align="right">      329.17</td>
    <td align="right">       24.25</td>
    <td align="right">        4.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.83</td>
    <td align="right">       23.38</td>
    <td align="right">      341.67</td>
    <td align="right">       24.41</td>
    <td align="right">       17.33</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.00</td>
    <td align="right">       23.03</td>
    <td align="right">      310.00</td>
    <td align="right">       24.26</td>
    <td align="right">        7.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      221.33</td>
    <td align="right">       22.57</td>
    <td align="right">      152.50</td>
    <td align="right">       24.28</td>
    <td align="right">        5.83</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.67</td>
    <td align="right">       21.66</td>
    <td align="right">      116.17</td>
    <td align="right">       20.72</td>
    <td align="right">      104.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.83</td>
    <td align="right">       21.22</td>
    <td align="right">      163.83</td>
    <td align="right">       20.40</td>
    <td align="right">      163.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.44</td>
    <td align="right">      319.83</td>
    <td align="right">       19.95</td>
    <td align="right">      319.83</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4055.50</td>
    <td align="right">       21.44</td>
    <td align="right">     2603.83</td>
    <td align="right">       22.17</td>
    <td align="right">     1348.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.00</td>
    <td align="right">       20.44</td>
    <td align="right">      116.17</td>
    <td align="right">       19.95</td>
    <td align="right">        4.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.38</td>
    <td align="right">      341.67</td>
    <td align="right">       24.41</td>
    <td align="right">      319.83</td>
    <td align="right">       26.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      355.17</td>
    <td align="right">       21.47</td>
    <td align="right">      211.33</td>
    <td align="right">       21.89</td>
    <td align="right">      140.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      329.67</td>
    <td align="right">       21.24</td>
    <td align="right">      214.17</td>
    <td align="right">       21.34</td>
    <td align="right">      155.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      397.50</td>
    <td align="right">       21.51</td>
    <td align="right">      172.67</td>
    <td align="right">       20.88</td>
    <td align="right">      144.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.50</td>
    <td align="right">       21.38</td>
    <td align="right">      133.83</td>
    <td align="right">       19.82</td>
    <td align="right">      128.67</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      310.83</td>
    <td align="right">       22.71</td>
    <td align="right">       92.83</td>
    <td align="right">       23.96</td>
    <td align="right">       13.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.67</td>
    <td align="right">       23.20</td>
    <td align="right">      265.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.17</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.67</td>
    <td align="right">       23.33</td>
    <td align="right">      301.67</td>
    <td align="right">       24.34</td>
    <td align="right">        7.00</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       99.17</td>
    <td align="right">       23.23</td>
    <td align="right">      284.83</td>
    <td align="right">       24.31</td>
    <td align="right">        2.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      190.00</td>
    <td align="right">       23.10</td>
    <td align="right">      174.83</td>
    <td align="right">       24.52</td>
    <td align="right">       13.17</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      342.00</td>
    <td align="right">       21.93</td>
    <td align="right">      191.83</td>
    <td align="right">       22.65</td>
    <td align="right">      108.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      329.83</td>
    <td align="right">       21.71</td>
    <td align="right">      198.83</td>
    <td align="right">       22.55</td>
    <td align="right">      111.83</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      400.00</td>
    <td align="right">       21.12</td>
    <td align="right">      256.67</td>
    <td align="right">       20.85</td>
    <td align="right">      216.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3344.00</td>
    <td align="right">       21.82</td>
    <td align="right">     2498.50</td>
    <td align="right">       22.75</td>
    <td align="right">     1039.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       21.12</td>
    <td align="right">       92.83</td>
    <td align="right">       19.82</td>
    <td align="right">        0.17</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      410.50</td>
    <td align="right">       23.33</td>
    <td align="right">      301.67</td>
    <td align="right">       24.52</td>
    <td align="right">      216.17</td>
    <td align="right">       25.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.67</td>
    <td align="right">       20.77</td>
    <td align="right">      250.17</td>
    <td align="right">       20.09</td>
    <td align="right">      250.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      428.67</td>
    <td align="right">       20.79</td>
    <td align="right">      237.67</td>
    <td align="right">       20.18</td>
    <td align="right">      234.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      463.00</td>
    <td align="right">       21.08</td>
    <td align="right">      185.83</td>
    <td align="right">       20.35</td>
    <td align="right">      173.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.50</td>
    <td align="right">       21.07</td>
    <td align="right">      155.50</td>
    <td align="right">       20.18</td>
    <td align="right">      139.67</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      365.00</td>
    <td align="right">       22.22</td>
    <td align="right">      104.83</td>
    <td align="right">       24.04</td>
    <td align="right">       15.00</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      177.83</td>
    <td align="right">       22.77</td>
    <td align="right">      236.00</td>
    <td align="right">       24.30</td>
    <td align="right">        9.67</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.83</td>
    <td align="right">       22.74</td>
    <td align="right">      238.50</td>
    <td align="right">       24.25</td>
    <td align="right">       10.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      204.67</td>
    <td align="right">       22.65</td>
    <td align="right">      219.50</td>
    <td align="right">       24.26</td>
    <td align="right">        6.83</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      309.83</td>
    <td align="right">       22.33</td>
    <td align="right">      114.17</td>
    <td align="right">       24.34</td>
    <td align="right">        8.83</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      439.67</td>
    <td align="right">       21.34</td>
    <td align="right">      147.00</td>
    <td align="right">       21.00</td>
    <td align="right">      122.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.83</td>
    <td align="right">       21.09</td>
    <td align="right">      192.17</td>
    <td align="right">       20.41</td>
    <td align="right">      191.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.00</td>
    <td align="right">       20.48</td>
    <td align="right">      346.00</td>
    <td align="right">       20.01</td>
    <td align="right">      346.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4450.50</td>
    <td align="right">       21.36</td>
    <td align="right">     2427.33</td>
    <td align="right">       21.76</td>
    <td align="right">     1506.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.83</td>
    <td align="right">       20.48</td>
    <td align="right">      104.83</td>
    <td align="right">       20.01</td>
    <td align="right">        6.83</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.00</td>
    <td align="right">       22.77</td>
    <td align="right">      346.00</td>
    <td align="right">       24.34</td>
    <td align="right">      346.00</td>
    <td align="right">       26.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.87</td>
    <td align="right">      255.67</td>
    <td align="right">       20.30</td>
    <td align="right">      255.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.80</td>
    <td align="right">      275.50</td>
    <td align="right">       20.39</td>
    <td align="right">      275.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.31</td>
    <td align="right">      194.33</td>
    <td align="right">       20.36</td>
    <td align="right">      194.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.49</td>
    <td align="right">      125.50</td>
    <td align="right">       20.32</td>
    <td align="right">      125.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      420.00</td>
    <td align="right">       22.89</td>
    <td align="right">       17.83</td>
    <td align="right">       21.81</td>
    <td align="right">       11.83</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.83</td>
    <td align="right">       23.54</td>
    <td align="right">      169.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       78.17</td>
    <td align="right">       23.77</td>
    <td align="right">      227.17</td>
    <td align="right">       24.29</td>
    <td align="right">       10.17</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.00</td>
    <td align="right">       23.61</td>
    <td align="right">      217.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      196.50</td>
    <td align="right">       23.52</td>
    <td align="right">       90.50</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.50</td>
    <td align="right">       22.64</td>
    <td align="right">       49.17</td>
    <td align="right">       20.67</td>
    <td align="right">       49.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.78</td>
    <td align="right">       81.00</td>
    <td align="right">       20.71</td>
    <td align="right">       81.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.81</td>
    <td align="right">      299.50</td>
    <td align="right">       20.30</td>
    <td align="right">      299.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4291.00</td>
    <td align="right">       21.76</td>
    <td align="right">     2002.50</td>
    <td align="right">       21.77</td>
    <td align="right">     1302.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.00</td>
    <td align="right">       20.80</td>
    <td align="right">       17.83</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.77</td>
    <td align="right">      299.50</td>
    <td align="right">       24.53</td>
    <td align="right">      299.50</td>
    <td align="right">       24.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.13</td>
    <td align="right">      189.00</td>
    <td align="right">       20.48</td>
    <td align="right">      189.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.33</td>
    <td align="right">       21.23</td>
    <td align="right">      199.83</td>
    <td align="right">       20.34</td>
    <td align="right">      199.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      493.50</td>
    <td align="right">       21.70</td>
    <td align="right">      133.83</td>
    <td align="right">       20.38</td>
    <td align="right">      131.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      447.83</td>
    <td align="right">       21.70</td>
    <td align="right">      104.17</td>
    <td align="right">       20.50</td>
    <td align="right">       99.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      317.83</td>
    <td align="right">       22.74</td>
    <td align="right">       64.33</td>
    <td align="right">       24.27</td>
    <td align="right">        7.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.83</td>
    <td align="right">       23.42</td>
    <td align="right">      327.83</td>
    <td align="right">       24.37</td>
    <td align="right">        3.17</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.50</td>
    <td align="right">       23.44</td>
    <td align="right">      350.67</td>
    <td align="right">       24.48</td>
    <td align="right">        8.50</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.00</td>
    <td align="right">       23.43</td>
    <td align="right">      350.83</td>
    <td align="right">       24.36</td>
    <td align="right">        2.50</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      129.17</td>
    <td align="right">       23.23</td>
    <td align="right">      188.17</td>
    <td align="right">       24.53</td>
    <td align="right">        0.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      404.33</td>
    <td align="right">       22.45</td>
    <td align="right">       62.33</td>
    <td align="right">       22.03</td>
    <td align="right">       45.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.83</td>
    <td align="right">       21.88</td>
    <td align="right">       71.00</td>
    <td align="right">       20.69</td>
    <td align="right">       70.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.96</td>
    <td align="right">      254.33</td>
    <td align="right">       20.37</td>
    <td align="right">      254.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3879.17</td>
    <td align="right">       21.78</td>
    <td align="right">     2296.33</td>
    <td align="right">       22.70</td>
    <td align="right">     1011.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.00</td>
    <td align="right">       20.96</td>
    <td align="right">       62.33</td>
    <td align="right">       20.34</td>
    <td align="right">        0.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.44</td>
    <td align="right">      350.83</td>
    <td align="right">       24.53</td>
    <td align="right">      254.33</td>
    <td align="right">       26.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      392.17</td>
    <td align="right">       21.02</td>
    <td align="right">      154.50</td>
    <td align="right">       20.29</td>
    <td align="right">      113.50</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.83</td>
    <td align="right">       20.53</td>
    <td align="right">      180.00</td>
    <td align="right">       19.24</td>
    <td align="right">      163.33</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.67</td>
    <td align="right">       21.00</td>
    <td align="right">      186.00</td>
    <td align="right">       19.47</td>
    <td align="right">      179.83</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.02</td>
    <td align="right">      153.83</td>
    <td align="right">       19.37</td>
    <td align="right">      153.83</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      453.00</td>
    <td align="right">       22.22</td>
    <td align="right">       36.50</td>
    <td align="right">       20.06</td>
    <td align="right">       32.83</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      132.83</td>
    <td align="right">       23.02</td>
    <td align="right">      146.00</td>
    <td align="right">       24.53</td>
    <td align="right">        1.33</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.17</td>
    <td align="right">       23.24</td>
    <td align="right">      225.50</td>
    <td align="right">       24.38</td>
    <td align="right">       26.83</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       72.50</td>
    <td align="right">       22.72</td>
    <td align="right">      269.67</td>
    <td align="right">       24.49</td>
    <td align="right">        2.83</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      108.00</td>
    <td align="right">       22.71</td>
    <td align="right">      211.83</td>
    <td align="right">       24.81</td>
    <td align="right">        6.33</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      310.17</td>
    <td align="right">       21.63</td>
    <td align="right">      159.17</td>
    <td align="right">       22.30</td>
    <td align="right">       78.33</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      325.83</td>
    <td align="right">       21.19</td>
    <td align="right">      167.17</td>
    <td align="right">       21.95</td>
    <td align="right">       81.50</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.67</td>
    <td align="right">       20.42</td>
    <td align="right">      212.50</td>
    <td align="right">       19.28</td>
    <td align="right">      186.67</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3650.83</td>
    <td align="right">       21.34</td>
    <td align="right">     2102.67</td>
    <td align="right">       21.97</td>
    <td align="right">     1027.17</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.50</td>
    <td align="right">       20.42</td>
    <td align="right">       36.50</td>
    <td align="right">       19.24</td>
    <td align="right">        1.33</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      485.00</td>
    <td align="right">       23.24</td>
    <td align="right">      269.67</td>
    <td align="right">       24.81</td>
    <td align="right">      186.67</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.00</td>
    <td align="right">       21.09</td>
    <td align="right">      201.00</td>
    <td align="right">       20.43</td>
    <td align="right">      201.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.33</td>
    <td align="right">       21.06</td>
    <td align="right">      208.17</td>
    <td align="right">       20.39</td>
    <td align="right">      208.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      488.50</td>
    <td align="right">       21.37</td>
    <td align="right">      155.50</td>
    <td align="right">       20.39</td>
    <td align="right">      153.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      464.00</td>
    <td align="right">       21.37</td>
    <td align="right">      107.83</td>
    <td align="right">       20.30</td>
    <td align="right">      106.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      412.83</td>
    <td align="right">       22.44</td>
    <td align="right">       42.50</td>
    <td align="right">       23.90</td>
    <td align="right">        8.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.33</td>
    <td align="right">       22.97</td>
    <td align="right">      230.83</td>
    <td align="right">       24.43</td>
    <td align="right">        2.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      138.17</td>
    <td align="right">       23.02</td>
    <td align="right">      233.33</td>
    <td align="right">       24.35</td>
    <td align="right">        7.17</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      118.17</td>
    <td align="right">       23.05</td>
    <td align="right">      251.83</td>
    <td align="right">       24.39</td>
    <td align="right">        1.17</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.50</td>
    <td align="right">       23.09</td>
    <td align="right">      143.67</td>
    <td align="right">       24.56</td>
    <td align="right">        1.83</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.17</td>
    <td align="right">       22.29</td>
    <td align="right">       69.83</td>
    <td align="right">       21.74</td>
    <td align="right">       51.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      467.00</td>
    <td align="right">       21.73</td>
    <td align="right">       68.00</td>
    <td align="right">       20.73</td>
    <td align="right">       67.67</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.93</td>
    <td align="right">      261.33</td>
    <td align="right">       20.35</td>
    <td align="right">      261.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4300.00</td>
    <td align="right">       21.72</td>
    <td align="right">     1973.83</td>
    <td align="right">       22.27</td>
    <td align="right">     1070.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      118.17</td>
    <td align="right">       20.93</td>
    <td align="right">       42.50</td>
    <td align="right">       20.30</td>
    <td align="right">        1.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.00</td>
    <td align="right">       23.09</td>
    <td align="right">      261.33</td>
    <td align="right">       24.56</td>
    <td align="right">      261.33</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.22</td>
    <td align="right">      180.33</td>
    <td align="right">       20.23</td>
    <td align="right">      180.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.18</td>
    <td align="right">      195.50</td>
    <td align="right">       20.26</td>
    <td align="right">      195.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.33</td>
    <td align="right">       21.82</td>
    <td align="right">      107.50</td>
    <td align="right">       19.98</td>
    <td align="right">      107.50</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      465.17</td>
    <td align="right">       21.94</td>
    <td align="right">       85.33</td>
    <td align="right">       20.18</td>
    <td align="right">       84.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      297.33</td>
    <td align="right">       23.15</td>
    <td align="right">       59.83</td>
    <td align="right">       24.19</td>
    <td align="right">        4.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.83</td>
    <td align="right">       23.74</td>
    <td align="right">      281.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.67</td>
    <td align="right">       23.83</td>
    <td align="right">      315.50</td>
    <td align="right">       24.33</td>
    <td align="right">        4.33</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.67</td>
    <td align="right">       23.61</td>
    <td align="right">      258.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      209.00</td>
    <td align="right">       23.29</td>
    <td align="right">       90.17</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.00</td>
    <td align="right">       22.42</td>
    <td align="right">       58.67</td>
    <td align="right">       20.42</td>
    <td align="right">       58.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.67</td>
    <td align="right">       21.71</td>
    <td align="right">       94.33</td>
    <td align="right">       20.65</td>
    <td align="right">       94.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.78</td>
    <td align="right">      284.17</td>
    <td align="right">       20.13</td>
    <td align="right">      284.17</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4008.67</td>
    <td align="right">       21.84</td>
    <td align="right">     2010.50</td>
    <td align="right">       22.27</td>
    <td align="right">     1013.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.67</td>
    <td align="right">       20.78</td>
    <td align="right">       58.67</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.33</td>
    <td align="right">       23.83</td>
    <td align="right">      315.50</td>
    <td align="right">       24.53</td>
    <td align="right">      284.17</td>
    <td align="right">       24.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      420.67</td>
    <td align="right">       21.14</td>
    <td align="right">      150.17</td>
    <td align="right">       20.37</td>
    <td align="right">      150.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      366.00</td>
    <td align="right">       21.14</td>
    <td align="right">      150.33</td>
    <td align="right">       20.24</td>
    <td align="right">      147.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.00</td>
    <td align="right">       21.52</td>
    <td align="right">       99.67</td>
    <td align="right">       20.42</td>
    <td align="right">       90.33</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      365.50</td>
    <td align="right">       21.57</td>
    <td align="right">       93.00</td>
    <td align="right">       20.89</td>
    <td align="right">       75.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.50</td>
    <td align="right">       22.65</td>
    <td align="right">      105.67</td>
    <td align="right">       24.54</td>
    <td align="right">        3.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       86.17</td>
    <td align="right">       23.11</td>
    <td align="right">      254.00</td>
    <td align="right">       24.35</td>
    <td align="right">        5.50</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.67</td>
    <td align="right">       23.45</td>
    <td align="right">      272.67</td>
    <td align="right">       24.54</td>
    <td align="right">       17.67</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.00</td>
    <td align="right">       23.14</td>
    <td align="right">      234.67</td>
    <td align="right">       24.38</td>
    <td align="right">        8.83</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      202.00</td>
    <td align="right">       22.75</td>
    <td align="right">      121.50</td>
    <td align="right">       24.51</td>
    <td align="right">        3.33</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.83</td>
    <td align="right">       21.90</td>
    <td align="right">       79.67</td>
    <td align="right">       21.64</td>
    <td align="right">       58.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      400.83</td>
    <td align="right">       21.48</td>
    <td align="right">       89.83</td>
    <td align="right">       20.74</td>
    <td align="right">       86.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.74</td>
    <td align="right">      236.00</td>
    <td align="right">       20.13</td>
    <td align="right">      236.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3488.17</td>
    <td align="right">       21.68</td>
    <td align="right">     1887.17</td>
    <td align="right">       22.57</td>
    <td align="right">      883.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       20.74</td>
    <td align="right">       79.67</td>
    <td align="right">       20.13</td>
    <td align="right">        3.33</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       23.45</td>
    <td align="right">      272.67</td>
    <td align="right">       24.54</td>
    <td align="right">      236.00</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      329.17</td>
    <td align="right">       22.00</td>
    <td align="right">      164.83</td>
    <td align="right">       23.47</td>
    <td align="right">       68.83</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">       21.68</td>
    <td align="right">      191.17</td>
    <td align="right">       22.40</td>
    <td align="right">      109.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      385.33</td>
    <td align="right">       21.92</td>
    <td align="right">      129.00</td>
    <td align="right">       21.77</td>
    <td align="right">       84.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.00</td>
    <td align="right">       21.93</td>
    <td align="right">       81.50</td>
    <td align="right">       20.38</td>
    <td align="right">       75.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      281.67</td>
    <td align="right">       23.08</td>
    <td align="right">       85.67</td>
    <td align="right">       24.35</td>
    <td align="right">        4.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.00</td>
    <td align="right">       23.54</td>
    <td align="right">      271.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.83</td>
    <td align="right">       23.69</td>
    <td align="right">      313.50</td>
    <td align="right">       24.37</td>
    <td align="right">        5.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.83</td>
    <td align="right">       23.54</td>
    <td align="right">      307.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      149.17</td>
    <td align="right">       23.54</td>
    <td align="right">      192.50</td>
    <td align="right">       24.68</td>
    <td align="right">       10.67</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      321.33</td>
    <td align="right">       22.53</td>
    <td align="right">      178.33</td>
    <td align="right">       23.73</td>
    <td align="right">       71.33</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      307.00</td>
    <td align="right">       22.30</td>
    <td align="right">      168.00</td>
    <td align="right">       24.18</td>
    <td align="right">       54.33</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.17</td>
    <td align="right">       21.67</td>
    <td align="right">      227.00</td>
    <td align="right">       21.95</td>
    <td align="right">      158.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3017.83</td>
    <td align="right">       22.24</td>
    <td align="right">     2310.33</td>
    <td align="right">       23.57</td>
    <td align="right">      642.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.83</td>
    <td align="right">       21.67</td>
    <td align="right">       81.50</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">       23.69</td>
    <td align="right">      313.50</td>
    <td align="right">       24.68</td>
    <td align="right">      158.17</td>
    <td align="right">       26.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      479.17</td>
    <td align="right">       21.14</td>
    <td align="right">      165.17</td>
    <td align="right">       20.31</td>
    <td align="right">      165.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      423.67</td>
    <td align="right">       21.10</td>
    <td align="right">      180.17</td>
    <td align="right">       20.38</td>
    <td align="right">      175.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      459.00</td>
    <td align="right">       21.39</td>
    <td align="right">      114.67</td>
    <td align="right">       20.43</td>
    <td align="right">      103.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.00</td>
    <td align="right">       21.46</td>
    <td align="right">       97.33</td>
    <td align="right">       20.76</td>
    <td align="right">       81.33</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      340.50</td>
    <td align="right">       22.50</td>
    <td align="right">       97.83</td>
    <td align="right">       24.41</td>
    <td align="right">        5.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      154.17</td>
    <td align="right">       22.98</td>
    <td align="right">      245.00</td>
    <td align="right">       24.33</td>
    <td align="right">        8.67</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      154.67</td>
    <td align="right">       22.93</td>
    <td align="right">      251.50</td>
    <td align="right">       24.28</td>
    <td align="right">        8.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      178.17</td>
    <td align="right">       22.89</td>
    <td align="right">      228.00</td>
    <td align="right">       24.32</td>
    <td align="right">        5.50</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      286.17</td>
    <td align="right">       22.66</td>
    <td align="right">      118.00</td>
    <td align="right">       24.51</td>
    <td align="right">        5.33</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      433.00</td>
    <td align="right">       21.79</td>
    <td align="right">       93.67</td>
    <td align="right">       21.75</td>
    <td align="right">       63.83</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      454.67</td>
    <td align="right">       21.46</td>
    <td align="right">       97.83</td>
    <td align="right">       20.75</td>
    <td align="right">       95.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.00</td>
    <td align="right">       20.81</td>
    <td align="right">      269.83</td>
    <td align="right">       20.19</td>
    <td align="right">      269.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4295.17</td>
    <td align="right">       21.67</td>
    <td align="right">     1959.00</td>
    <td align="right">       22.36</td>
    <td align="right">      986.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      154.17</td>
    <td align="right">       20.81</td>
    <td align="right">       93.67</td>
    <td align="right">       20.19</td>
    <td align="right">        5.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.00</td>
    <td align="right">       22.98</td>
    <td align="right">      269.83</td>
    <td align="right">       24.51</td>
    <td align="right">      269.83</td>
    <td align="right">       26.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59752</td>
    <td align="right">    18.87385</td>
    <td align="right">     0.08349</td>
    <td align="right">     5.67452</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.56232</td>
    <td align="right">    17.11769</td>
    <td align="right">     0.05937</td>
    <td align="right">     5.72499</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72122</td>
    <td align="right">    17.08461</td>
    <td align="right">     0.11622</td>
    <td align="right">     5.66078</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76920</td>
    <td align="right">    21.23841</td>
    <td align="right">     0.15263</td>
    <td align="right">     5.84812</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11711</td>
    <td align="right">    24.73153</td>
    <td align="right">     -0.5908</td>
    <td align="right">    12.96020</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15225</td>
    <td align="right">    32.03457</td>
    <td align="right">     -0.4724</td>
    <td align="right">    10.17166</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12324</td>
    <td align="right">    33.92151</td>
    <td align="right">     -0.4697</td>
    <td align="right">    10.13273</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15751</td>
    <td align="right">    32.59390</td>
    <td align="right">     -0.4617</td>
    <td align="right">     9.88347</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14834</td>
    <td align="right">    24.67621</td>
    <td align="right">     -0.5305</td>
    <td align="right">    11.43677</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04926</td>
    <td align="right">    18.58601</td>
    <td align="right">     0.23504</td>
    <td align="right">     6.47184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.90801</td>
    <td align="right">    19.67143</td>
    <td align="right">     0.18542</td>
    <td align="right">     6.08349</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.40832</td>
    <td align="right">    13.81576</td>
    <td align="right">     0.00075</td>
    <td align="right">     5.77432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89548</td>
    <td align="right">    22.91387</td>
    <td align="right">     -0.1432</td>
    <td align="right">     8.00591</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.40832</td>
    <td align="right">    13.81576</td>
    <td align="right">     -0.5908</td>
    <td align="right">     5.66078</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15751</td>
    <td align="right">    33.92151</td>
    <td align="right">     0.23504</td>
    <td align="right">    12.96020</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86205</td>
    <td align="right">    21.07074</td>
    <td align="right">     -0.1049</td>
    <td align="right">     6.31238</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80444</td>
    <td align="right">    19.33580</td>
    <td align="right">     -0.1338</td>
    <td align="right">     6.81454</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.13918</td>
    <td align="right">    19.35595</td>
    <td align="right">     -0.0386</td>
    <td align="right">     6.08425</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19434</td>
    <td align="right">    23.44696</td>
    <td align="right">     0.00042</td>
    <td align="right">     5.96993</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98581</td>
    <td align="right">    25.92049</td>
    <td align="right">     -0.6716</td>
    <td align="right">    15.24963</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17535</td>
    <td align="right">    32.98400</td>
    <td align="right">     -0.5005</td>
    <td align="right">    10.57757</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19756</td>
    <td align="right">    34.61363</td>
    <td align="right">     -0.4819</td>
    <td align="right">    10.18489</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22431</td>
    <td align="right">    33.46302</td>
    <td align="right">     -0.4836</td>
    <td align="right">    10.21339</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13095</td>
    <td align="right">    25.63810</td>
    <td align="right">     -0.5857</td>
    <td align="right">    12.84695</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64570</td>
    <td align="right">    20.39311</td>
    <td align="right">     0.10695</td>
    <td align="right">     5.99522</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.28235</td>
    <td align="right">    22.06771</td>
    <td align="right">     0.01149</td>
    <td align="right">     5.73424</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.45484</td>
    <td align="right">    15.97534</td>
    <td align="right">     -0.2413</td>
    <td align="right">     7.85752</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.51418</td>
    <td align="right">    24.56840</td>
    <td align="right">     -0.2617</td>
    <td align="right">     8.67235</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45484</td>
    <td align="right">    15.97534</td>
    <td align="right">     -0.6716</td>
    <td align="right">     5.73424</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22431</td>
    <td align="right">    34.61363</td>
    <td align="right">     0.10695</td>
    <td align="right">    15.24963</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.93090</td>
    <td align="right">    23.66060</td>
    <td align="right">     -0.3274</td>
    <td align="right">     9.08062</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.97201</td>
    <td align="right">    19.94582</td>
    <td align="right">     -0.3425</td>
    <td align="right">     9.90508</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.49002</td>
    <td align="right">    19.67023</td>
    <td align="right">     -0.2001</td>
    <td align="right">     8.12119</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.58298</td>
    <td align="right">    24.09944</td>
    <td align="right">     -0.1473</td>
    <td align="right">     7.52352</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.74715</td>
    <td align="right">    26.02299</td>
    <td align="right">     -0.7501</td>
    <td align="right">    18.15925</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12216</td>
    <td align="right">    32.94823</td>
    <td align="right">     -0.5047</td>
    <td align="right">    10.66222</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16260</td>
    <td align="right">    34.57433</td>
    <td align="right">     -0.4815</td>
    <td align="right">    10.15751</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15437</td>
    <td align="right">    33.48663</td>
    <td align="right">     -0.4983</td>
    <td align="right">    10.50285</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92002</td>
    <td align="right">    25.71788</td>
    <td align="right">     -0.6595</td>
    <td align="right">    15.16727</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.95555</td>
    <td align="right">    21.32357</td>
    <td align="right">     -0.0668</td>
    <td align="right">     6.68837</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.39031</td>
    <td align="right">    23.30730</td>
    <td align="right">     -0.2092</td>
    <td align="right">     7.36170</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.46659</td>
    <td align="right">    16.62987</td>
    <td align="right">     -0.4905</td>
    <td align="right">    12.39936</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.00053</td>
    <td align="right">    25.16057</td>
    <td align="right">     -0.3905</td>
    <td align="right">    10.48540</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.46659</td>
    <td align="right">    16.62987</td>
    <td align="right">     -0.7501</td>
    <td align="right">     6.68837</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16260</td>
    <td align="right">    34.57433</td>
    <td align="right">     -0.0668</td>
    <td align="right">    18.15925</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.64142</td>
    <td align="right">    23.39890</td>
    <td align="right">     -0.6553</td>
    <td align="right">    16.33794</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68661</td>
    <td align="right">    21.10047</td>
    <td align="right">     -0.6601</td>
    <td align="right">    16.72674</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.38169</td>
    <td align="right">    20.50110</td>
    <td align="right">     -0.4632</td>
    <td align="right">    12.59858</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.50207</td>
    <td align="right">    24.96500</td>
    <td align="right">     -0.3889</td>
    <td align="right">    11.67557</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.25215</td>
    <td align="right">    27.25289</td>
    <td align="right">     -0.8875</td>
    <td align="right">    24.15094</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02799</td>
    <td align="right">    33.29231</td>
    <td align="right">     -0.4998</td>
    <td align="right">    10.95705</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10005</td>
    <td align="right">    35.05323</td>
    <td align="right">     -0.4642</td>
    <td align="right">    10.34340</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95828</td>
    <td align="right">    34.75677</td>
    <td align="right">     -0.5313</td>
    <td align="right">    11.69615</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.49308</td>
    <td align="right">    26.73859</td>
    <td align="right">     -0.7795</td>
    <td align="right">    20.23782</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.81985</td>
    <td align="right">    22.99025</td>
    <td align="right">     -0.3296</td>
    <td align="right">     9.77817</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.12336</td>
    <td align="right">    24.55881</td>
    <td align="right">     -0.5185</td>
    <td align="right">    12.32396</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.26348</td>
    <td align="right">    17.19737</td>
    <td align="right">     -0.8016</td>
    <td align="right">    21.07576</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.20135</td>
    <td align="right">    26.02743</td>
    <td align="right">     -0.5811</td>
    <td align="right">    14.80983</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.26348</td>
    <td align="right">    17.19737</td>
    <td align="right">     -0.8875</td>
    <td align="right">     9.77817</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10005</td>
    <td align="right">    35.05323</td>
    <td align="right">     -0.3296</td>
    <td align="right">    24.15094</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.83954</td>
    <td align="right">    22.47013</td>
    <td align="right">     -0.5816</td>
    <td align="right">    14.04183</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.02874</td>
    <td align="right">    20.06153</td>
    <td align="right">     -0.5457</td>
    <td align="right">    14.67408</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.66868</td>
    <td align="right">    19.44666</td>
    <td align="right">     -0.3536</td>
    <td align="right">    11.64841</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.65867</td>
    <td align="right">    24.12915</td>
    <td align="right">     -0.3067</td>
    <td align="right">    11.26147</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.26474</td>
    <td align="right">    26.64483</td>
    <td align="right">     -0.8016</td>
    <td align="right">    21.92178</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96554</td>
    <td align="right">    32.97742</td>
    <td align="right">     -0.4077</td>
    <td align="right">    10.01167</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04864</td>
    <td align="right">    34.86107</td>
    <td align="right">     -0.3793</td>
    <td align="right">    10.13542</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86664</td>
    <td align="right">    34.32461</td>
    <td align="right">     -0.4473</td>
    <td align="right">    11.29891</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.43538</td>
    <td align="right">    26.24253</td>
    <td align="right">     -0.7015</td>
    <td align="right">    18.73509</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.96909</td>
    <td align="right">    21.96942</td>
    <td align="right">     -0.2580</td>
    <td align="right">     9.83080</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.24341</td>
    <td align="right">    23.64140</td>
    <td align="right">     -0.4620</td>
    <td align="right">    11.28849</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.43437</td>
    <td align="right">    16.42348</td>
    <td align="right">     -0.7401</td>
    <td align="right">    18.89905</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.29753</td>
    <td align="right">    25.31158</td>
    <td align="right">     -0.4983</td>
    <td align="right">    13.63648</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43437</td>
    <td align="right">    16.42348</td>
    <td align="right">     -0.8016</td>
    <td align="right">     9.83080</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04864</td>
    <td align="right">    34.86107</td>
    <td align="right">     -0.2580</td>
    <td align="right">    21.92178</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.35790</td>
    <td align="right">    20.62504</td>
    <td align="right">     -0.1805</td>
    <td align="right">    11.71688</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.11827</td>
    <td align="right">    18.87126</td>
    <td align="right">     -0.2555</td>
    <td align="right">    13.62413</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.12610</td>
    <td align="right">    19.09407</td>
    <td align="right">     -0.2459</td>
    <td align="right">    11.68540</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.77831</td>
    <td align="right">    24.24704</td>
    <td align="right">     -0.3065</td>
    <td align="right">    11.44216</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.27888</td>
    <td align="right">    26.98012</td>
    <td align="right">     -0.8628</td>
    <td align="right">    23.63916</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97297</td>
    <td align="right">    33.31249</td>
    <td align="right">     -0.5074</td>
    <td align="right">    11.41392</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07575</td>
    <td align="right">    34.97961</td>
    <td align="right">     -0.4574</td>
    <td align="right">    10.55938</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00820</td>
    <td align="right">    34.35559</td>
    <td align="right">     -0.4782</td>
    <td align="right">    11.08226</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81350</td>
    <td align="right">    25.71538</td>
    <td align="right">     -0.6049</td>
    <td align="right">    16.40023</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72372</td>
    <td align="right">    21.01671</td>
    <td align="right">     -0.0624</td>
    <td align="right">    10.90658</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.65907</td>
    <td align="right">    21.74177</td>
    <td align="right">     -0.0897</td>
    <td align="right">    10.81196</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.77977</td>
    <td align="right">    15.33032</td>
    <td align="right">     -0.3748</td>
    <td align="right">    14.90570</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.89828</td>
    <td align="right">    24.74193</td>
    <td align="right">     -0.3701</td>
    <td align="right">    13.18554</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.77831</td>
    <td align="right">    15.33032</td>
    <td align="right">     -0.8628</td>
    <td align="right">    10.55938</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07575</td>
    <td align="right">    34.97961</td>
    <td align="right">     -0.0624</td>
    <td align="right">    23.63916</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.85373</td>
    <td align="right">    22.21989</td>
    <td align="right">     -0.5805</td>
    <td align="right">    14.94155</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.96055</td>
    <td align="right">    19.95644</td>
    <td align="right">     -0.5675</td>
    <td align="right">    15.48610</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.37322</td>
    <td align="right">    19.53320</td>
    <td align="right">     -0.4235</td>
    <td align="right">    12.68472</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.32882</td>
    <td align="right">    24.44196</td>
    <td align="right">     -0.3879</td>
    <td align="right">    12.08032</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.78783</td>
    <td align="right">    27.28709</td>
    <td align="right">     -0.9545</td>
    <td align="right">    28.19266</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.57670</td>
    <td align="right">    33.89039</td>
    <td align="right">     -0.5436</td>
    <td align="right">    14.15256</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.55506</td>
    <td align="right">    35.90731</td>
    <td align="right">     -0.5544</td>
    <td align="right">    13.86436</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46175</td>
    <td align="right">    35.36393</td>
    <td align="right">     -0.5933</td>
    <td align="right">    15.04970</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98204</td>
    <td align="right">    26.91519</td>
    <td align="right">     -0.8489</td>
    <td align="right">    24.43516</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.68026</td>
    <td align="right">    22.13456</td>
    <td align="right">     -0.3162</td>
    <td align="right">    10.49949</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.22753</td>
    <td align="right">    23.45440</td>
    <td align="right">     -0.4646</td>
    <td align="right">    11.81967</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48342</td>
    <td align="right">    16.20854</td>
    <td align="right">     -0.7335</td>
    <td align="right">    19.26768</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.03294</td>
    <td align="right">    25.65939</td>
    <td align="right">     -0.5809</td>
    <td align="right">    16.04502</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48342</td>
    <td align="right">    16.20854</td>
    <td align="right">     -0.9545</td>
    <td align="right">    10.49949</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57670</td>
    <td align="right">    35.90731</td>
    <td align="right">     -0.3162</td>
    <td align="right">    28.19266</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.86675</td>
    <td align="right">    23.70361</td>
    <td align="right">     -0.6022</td>
    <td align="right">    13.84339</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79227</td>
    <td align="right">    21.61330</td>
    <td align="right">     -0.6420</td>
    <td align="right">    14.99219</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.29914</td>
    <td align="right">    21.19376</td>
    <td align="right">     -0.4979</td>
    <td align="right">    11.73441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48570</td>
    <td align="right">    25.69661</td>
    <td align="right">     -0.4085</td>
    <td align="right">     9.97648</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.06999</td>
    <td align="right">    28.54221</td>
    <td align="right">     -0.9947</td>
    <td align="right">    27.44734</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01652</td>
    <td align="right">    33.81438</td>
    <td align="right">     -0.5629</td>
    <td align="right">    12.09426</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08708</td>
    <td align="right">    35.42833</td>
    <td align="right">     -0.5239</td>
    <td align="right">    11.18126</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06244</td>
    <td align="right">    34.69295</td>
    <td align="right">     -0.5367</td>
    <td align="right">    11.38264</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92468</td>
    <td align="right">    26.46108</td>
    <td align="right">     -0.6536</td>
    <td align="right">    15.01221</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65991</td>
    <td align="right">    22.46055</td>
    <td align="right">     -0.1259</td>
    <td align="right">     6.78924</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.77209</td>
    <td align="right">    24.27325</td>
    <td align="right">     -0.3465</td>
    <td align="right">     8.67446</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.80227</td>
    <td align="right">    17.37457</td>
    <td align="right">     -0.6491</td>
    <td align="right">    15.42417</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.41600</td>
    <td align="right">    26.31552</td>
    <td align="right">     -0.5453</td>
    <td align="right">    13.22100</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.79227</td>
    <td align="right">    17.37457</td>
    <td align="right">     -0.9947</td>
    <td align="right">     6.78924</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08708</td>
    <td align="right">    35.42833</td>
    <td align="right">     -0.1259</td>
    <td align="right">    27.44734</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.12041</td>
    <td align="right">    22.37043</td>
    <td align="right">     -0.5106</td>
    <td align="right">    11.53204</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.24356</td>
    <td align="right">    20.12410</td>
    <td align="right">     -0.5001</td>
    <td align="right">    12.54169</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.79726</td>
    <td align="right">    19.61312</td>
    <td align="right">     -0.3386</td>
    <td align="right">    10.07978</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.87712</td>
    <td align="right">    24.21639</td>
    <td align="right">     -0.2730</td>
    <td align="right">     9.00020</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.27105</td>
    <td align="right">    27.20353</td>
    <td align="right">     -0.8481</td>
    <td align="right">    22.39589</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13943</td>
    <td align="right">    32.80814</td>
    <td align="right">     -0.4089</td>
    <td align="right">     9.53225</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20471</td>
    <td align="right">    34.66242</td>
    <td align="right">     -0.3837</td>
    <td align="right">     9.38306</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14144</td>
    <td align="right">    33.68470</td>
    <td align="right">     -0.3951</td>
    <td align="right">     9.29574</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00210</td>
    <td align="right">    25.64450</td>
    <td align="right">     -0.5295</td>
    <td align="right">    12.46749</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80859</td>
    <td align="right">    21.13811</td>
    <td align="right">     -0.0504</td>
    <td align="right">     7.34702</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.92269</td>
    <td align="right">    22.96448</td>
    <td align="right">     -0.2810</td>
    <td align="right">     8.19756</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.95884</td>
    <td align="right">    16.28286</td>
    <td align="right">     -0.5877</td>
    <td align="right">    13.72843</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.63540</td>
    <td align="right">    25.10465</td>
    <td align="right">     -0.4255</td>
    <td align="right">    11.29769</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.95884</td>
    <td align="right">    16.28286</td>
    <td align="right">     -0.8481</td>
    <td align="right">     7.34702</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20471</td>
    <td align="right">    34.66242</td>
    <td align="right">     -0.0504</td>
    <td align="right">    22.39589</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.78950</td>
    <td align="right">    20.12203</td>
    <td align="right">     -0.2482</td>
    <td align="right">    12.57776</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.16840</td>
    <td align="right">    18.61794</td>
    <td align="right">     -0.4163</td>
    <td align="right">    15.99147</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.32263</td>
    <td align="right">    19.07598</td>
    <td align="right">     -0.4038</td>
    <td align="right">    13.24723</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.00795</td>
    <td align="right">    24.46323</td>
    <td align="right">     -0.4659</td>
    <td align="right">    12.27265</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.42925</td>
    <td align="right">    27.88498</td>
    <td align="right">     -1.1515</td>
    <td align="right">    34.58110</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89640</td>
    <td align="right">    32.98527</td>
    <td align="right">     -0.5944</td>
    <td align="right">    13.55655</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00413</td>
    <td align="right">    35.16446</td>
    <td align="right">     -0.5327</td>
    <td align="right">    12.00269</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08381</td>
    <td align="right">    33.46410</td>
    <td align="right">     -0.4886</td>
    <td align="right">    11.21244</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10813</td>
    <td align="right">    24.68908</td>
    <td align="right">     -0.5018</td>
    <td align="right">    13.20606</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75115</td>
    <td align="right">    20.26326</td>
    <td align="right">     -0.0009</td>
    <td align="right">    11.37427</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.35136</td>
    <td align="right">    20.98657</td>
    <td align="right">     -0.0880</td>
    <td align="right">    11.79179</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.12955</td>
    <td align="right">    14.46241</td>
    <td align="right">     -0.4368</td>
    <td align="right">    16.95585</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.51355</td>
    <td align="right">    24.40244</td>
    <td align="right">     -0.4454</td>
    <td align="right">    14.91895</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.00795</td>
    <td align="right">    14.46241</td>
    <td align="right">     -1.1515</td>
    <td align="right">    11.21244</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10813</td>
    <td align="right">    35.16446</td>
    <td align="right">     -0.0009</td>
    <td align="right">    34.58110</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.10170</td>
    <td align="right">    22.14624</td>
    <td align="right">     -0.5154</td>
    <td align="right">    12.02915</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.12144</td>
    <td align="right">    20.05549</td>
    <td align="right">     -0.5303</td>
    <td align="right">    13.04465</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.49605</td>
    <td align="right">    19.69475</td>
    <td align="right">     -0.4117</td>
    <td align="right">    10.94387</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48735</td>
    <td align="right">    24.62438</td>
    <td align="right">     -0.3681</td>
    <td align="right">     9.75335</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.76959</td>
    <td align="right">    27.83693</td>
    <td align="right">     -1.0122</td>
    <td align="right">    28.96588</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86240</td>
    <td align="right">    33.57658</td>
    <td align="right">     -0.5164</td>
    <td align="right">    12.17075</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.79244</td>
    <td align="right">    35.67411</td>
    <td align="right">     -0.5412</td>
    <td align="right">    12.45318</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86947</td>
    <td align="right">    34.60270</td>
    <td align="right">     -0.5093</td>
    <td align="right">    11.72422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.75406</td>
    <td align="right">    26.11603</td>
    <td align="right">     -0.6225</td>
    <td align="right">    15.25198</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.55122</td>
    <td align="right">    21.28106</td>
    <td align="right">     -0.1019</td>
    <td align="right">     7.34406</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.83228</td>
    <td align="right">    22.84661</td>
    <td align="right">     -0.2970</td>
    <td align="right">     8.34261</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.92339</td>
    <td align="right">    16.11414</td>
    <td align="right">     -0.5965</td>
    <td align="right">    14.24713</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.39026</td>
    <td align="right">    25.42985</td>
    <td align="right">     -0.5024</td>
    <td align="right">    13.04519</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.92339</td>
    <td align="right">    16.11414</td>
    <td align="right">     -1.0122</td>
    <td align="right">     7.34406</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86947</td>
    <td align="right">    35.67411</td>
    <td align="right">     -0.1019</td>
    <td align="right">    28.96588</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.21335</td>
    <td align="right">    23.00897</td>
    <td align="right">     -0.4934</td>
    <td align="right">    11.79138</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17264</td>
    <td align="right">    20.81680</td>
    <td align="right">     -0.5193</td>
    <td align="right">    12.78878</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.82501</td>
    <td align="right">    20.37584</td>
    <td align="right">     -0.3414</td>
    <td align="right">     9.87951</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.01700</td>
    <td align="right">    24.60625</td>
    <td align="right">     -0.2596</td>
    <td align="right">     8.71118</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.56862</td>
    <td align="right">    27.07119</td>
    <td align="right">     -0.7883</td>
    <td align="right">    19.81116</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14400</td>
    <td align="right">    33.17510</td>
    <td align="right">     -0.4773</td>
    <td align="right">    10.14267</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20570</td>
    <td align="right">    34.89805</td>
    <td align="right">     -0.4446</td>
    <td align="right">     9.61770</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10155</td>
    <td align="right">    34.52120</td>
    <td align="right">     -0.4969</td>
    <td align="right">    10.58286</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.80585</td>
    <td align="right">    26.57308</td>
    <td align="right">     -0.6804</td>
    <td align="right">    16.23454</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.46469</td>
    <td align="right">    22.46152</td>
    <td align="right">     -0.1659</td>
    <td align="right">     7.40481</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.71410</td>
    <td align="right">    24.11591</td>
    <td align="right">     -0.3543</td>
    <td align="right">     9.04493</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.77731</td>
    <td align="right">    17.12894</td>
    <td align="right">     -0.6454</td>
    <td align="right">    15.86756</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.59669</td>
    <td align="right">    25.77371</td>
    <td align="right">     -0.4721</td>
    <td align="right">    11.81944</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77731</td>
    <td align="right">    17.12894</td>
    <td align="right">     -0.7883</td>
    <td align="right">     7.40481</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20570</td>
    <td align="right">    34.89805</td>
    <td align="right">     -0.1659</td>
    <td align="right">    19.81116</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.16302</td>
    <td align="right">    21.67161</td>
    <td align="right">     -0.4793</td>
    <td align="right">    11.28870</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.27189</td>
    <td align="right">    19.38480</td>
    <td align="right">     -0.4631</td>
    <td align="right">    12.57112</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.78407</td>
    <td align="right">    18.88148</td>
    <td align="right">     -0.3080</td>
    <td align="right">    10.36854</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.84090</td>
    <td align="right">    23.68673</td>
    <td align="right">     -0.2536</td>
    <td align="right">     9.33434</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.35076</td>
    <td align="right">    26.58756</td>
    <td align="right">     -0.7784</td>
    <td align="right">    20.91726</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.97252</td>
    <td align="right">    32.79390</td>
    <td align="right">     -0.4293</td>
    <td align="right">    10.59523</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.08144</td>
    <td align="right">    34.59909</td>
    <td align="right">     -0.3940</td>
    <td align="right">    10.57194</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.87367</td>
    <td align="right">    34.24405</td>
    <td align="right">     -0.4685</td>
    <td align="right">    11.80221</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.50555</td>
    <td align="right">    26.13108</td>
    <td align="right">     -0.6853</td>
    <td align="right">    17.97824</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.22058</td>
    <td align="right">    21.30221</td>
    <td align="right">     -0.1807</td>
    <td align="right">     8.44230</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.57610</td>
    <td align="right">    22.84527</td>
    <td align="right">     -0.3585</td>
    <td align="right">     9.33152</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.72555</td>
    <td align="right">    15.85126</td>
    <td align="right">     -0.6385</td>
    <td align="right">    15.54452</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.45599</td>
    <td align="right">    24.87061</td>
    <td align="right">     -0.4530</td>
    <td align="right">    12.39546</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.72555</td>
    <td align="right">    15.85126</td>
    <td align="right">     -0.7784</td>
    <td align="right">     8.44230</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.08144</td>
    <td align="right">    34.59909</td>
    <td align="right">     -0.1807</td>
    <td align="right">    20.91726</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.95831</td>
    <td align="right">    19.93023</td>
    <td align="right">     -0.0155</td>
    <td align="right">    10.20839</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66959</td>
    <td align="right">    18.27271</td>
    <td align="right">     -0.1049</td>
    <td align="right">    11.63524</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.53549</td>
    <td align="right">    18.75500</td>
    <td align="right">     -0.1322</td>
    <td align="right">     9.78500</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.26388</td>
    <td align="right">    23.76410</td>
    <td align="right">     -0.1839</td>
    <td align="right">     8.65406</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.58033</td>
    <td align="right">    26.77669</td>
    <td align="right">     -0.7677</td>
    <td align="right">    19.45163</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09181</td>
    <td align="right">    33.17478</td>
    <td align="right">     -0.4840</td>
    <td align="right">    10.48278</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18471</td>
    <td align="right">    34.80330</td>
    <td align="right">     -0.4368</td>
    <td align="right">     9.74444</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15227</td>
    <td align="right">    34.08810</td>
    <td align="right">     -0.4434</td>
    <td align="right">     9.94185</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08850</td>
    <td align="right">    25.53398</td>
    <td align="right">     -0.5157</td>
    <td align="right">    13.17819</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.28457</td>
    <td align="right">    20.39342</td>
    <td align="right">     0.08451</td>
    <td align="right">     9.79787</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.25291</td>
    <td align="right">    21.03896</td>
    <td align="right">     0.07229</td>
    <td align="right">    10.07381</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.40465</td>
    <td align="right">    14.93100</td>
    <td align="right">     -0.1999</td>
    <td align="right">    12.05832</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.29434</td>
    <td align="right">    24.34334</td>
    <td align="right">     -0.2624</td>
    <td align="right">    11.25639</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.26388</td>
    <td align="right">    14.93100</td>
    <td align="right">     -0.7677</td>
    <td align="right">     8.65406</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18471</td>
    <td align="right">    34.80330</td>
    <td align="right">     0.08451</td>
    <td align="right">    19.45163</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.25634</td>
    <td align="right">    21.72941</td>
    <td align="right">     -0.4520</td>
    <td align="right">    11.38328</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29305</td>
    <td align="right">    19.56685</td>
    <td align="right">     -0.4572</td>
    <td align="right">    12.46398</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.67831</td>
    <td align="right">    19.30181</td>
    <td align="right">     -0.3289</td>
    <td align="right">    10.42521</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.69850</td>
    <td align="right">    24.04445</td>
    <td align="right">     -0.2868</td>
    <td align="right">     9.38742</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.07362</td>
    <td align="right">    27.07433</td>
    <td align="right">     -0.8629</td>
    <td align="right">    23.96341</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.72389</td>
    <td align="right">    33.68840</td>
    <td align="right">     -0.5120</td>
    <td align="right">    12.73922</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69611</td>
    <td align="right">    35.68333</td>
    <td align="right">     -0.5245</td>
    <td align="right">    12.60023</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64033</td>
    <td align="right">    35.06170</td>
    <td align="right">     -0.5489</td>
    <td align="right">    13.27910</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27790</td>
    <td align="right">    26.76056</td>
    <td align="right">     -0.7536</td>
    <td align="right">    20.28649</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.12014</td>
    <td align="right">    21.65407</td>
    <td align="right">     -0.1919</td>
    <td align="right">     8.38184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.63448</td>
    <td align="right">    22.97510</td>
    <td align="right">     -0.3367</td>
    <td align="right">     9.24183</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.83700</td>
    <td align="right">    16.02302</td>
    <td align="right">     -0.6091</td>
    <td align="right">    15.22367</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.33721</td>
    <td align="right">    25.34767</td>
    <td align="right">     -0.4891</td>
    <td align="right">    13.29234</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.83700</td>
    <td align="right">    16.02302</td>
    <td align="right">     -0.8629</td>
    <td align="right">     8.38184</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72389</td>
    <td align="right">    35.68333</td>
    <td align="right">     -0.1919</td>
    <td align="right">    23.96341</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137733E+10</td>
    <td align="right">0.359775E+09</td>
    <td align="right">       35.00</td>
    <td align="right">0.137596E+10</td>
    <td align="right">  1371112.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28769.25</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    28769.25</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      206.51</td>
    <td align="right">18-JAN-14:10</td>
    <td align="right">     6925.76</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495905E+09</td>
    <td align="right">0.134006E+09</td>
    <td align="right">       17.87</td>
    <td align="right">0.495667E+09</td>
    <td align="right">   238095.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    19439.32</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">    19439.32</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">       58.27</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     4982.26</td>
    <td align="right">18-FEB-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.420804E+10</td>
    <td align="right">0.106703E+10</td>
    <td align="right">       85.13</td>
    <td align="right">0.420694E+10</td>
    <td align="right">  1105050.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    42027.12</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    42027.12</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      587.70</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">     9644.25</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.439944E+10</td>
    <td align="right">0.115096E+10</td>
    <td align="right">      100.83</td>
    <td align="right">0.431381E+10</td>
    <td align="right"> 85633581.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    27966.40</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    27966.40</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     5248.10</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     6767.85</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175663E+11</td>
    <td align="right">0.438408E+10</td>
    <td align="right">      232.17</td>
    <td align="right">0.169288E+11</td>
    <td align="right">0.637430E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49128.40</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">    49128.40</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">     5441.36</td>
    <td align="right">31-MAY-07:25</td>
    <td align="right">    12719.03</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.560668E+11</td>
    <td align="right">0.146948E+11</td>
    <td align="right">      423.48</td>
    <td align="right">0.520591E+11</td>
    <td align="right">0.400770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    69990.96</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    69990.96</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    22262.21</td>
    <td align="right">22-JUN-13:00</td>
    <td align="right">    24495.29</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574120E+11</td>
    <td align="right">0.148162E+11</td>
    <td align="right">      422.12</td>
    <td align="right">0.511730E+11</td>
    <td align="right">0.623905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    70613.63</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    65939.62</td>
    <td align="right">18-JUL-13:00</td>
    <td align="right">    37161.90</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    20879.43</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572788E+11</td>
    <td align="right">0.147767E+11</td>
    <td align="right">      435.04</td>
    <td align="right">0.528071E+11</td>
    <td align="right">0.447177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    71168.46</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    71168.46</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    29422.87</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    23495.88</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.403795E+11</td>
    <td align="right">0.101331E+11</td>
    <td align="right">      361.11</td>
    <td align="right">0.395639E+11</td>
    <td align="right">0.815543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    65027.98</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    65027.98</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    11219.62</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    17967.11</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.823679E+10</td>
    <td align="right">0.205394E+10</td>
    <td align="right">      125.13</td>
    <td align="right">0.821061E+10</td>
    <td align="right"> 26184539.79</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    55100.84</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">    55100.84</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">     1317.24</td>
    <td align="right">09-OCT-10:25</td>
    <td align="right">    13105.90</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276681E+10</td>
    <td align="right">0.701069E+09</td>
    <td align="right">       51.53</td>
    <td align="right">0.276664E+10</td>
    <td align="right">   165291.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    34031.12</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">    34031.12</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">      121.06</td>
    <td align="right">09-NOV-16:40</td>
    <td align="right">     7921.21</td>
    <td align="right">07-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162148E+10</td>
    <td align="right">0.422670E+09</td>
    <td align="right">       35.94</td>
    <td align="right">0.162148E+10</td>
    <td align="right">      200.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    30301.53</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    30301.53</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.33</td>
    <td align="right">02-DEC-09:50</td>
    <td align="right">     7222.61</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251809E+12</td>
    <td align="right">0.646944E+11</td>
    <td align="right">     2325.35</td>
    <td align="right">0.235523E+12</td>
    <td align="right">0.162862E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495905E+09</td>
    <td align="right">0.134006E+09</td>
    <td align="right">       17.87</td>
    <td align="right">0.495667E+09</td>
    <td align="right">      200.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19439.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19439.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4982.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574120E+11</td>
    <td align="right">0.148162E+11</td>
    <td align="right">      435.04</td>
    <td align="right">0.528071E+11</td>
    <td align="right">0.623905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71168.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71168.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37161.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24495.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106624E+10</td>
    <td align="right">0.279137E+09</td>
    <td align="right">       36.92</td>
    <td align="right">0.106538E+10</td>
    <td align="right">   858262.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20751.26</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    20751.26</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      133.59</td>
    <td align="right">18-JAN-15:10</td>
    <td align="right">     5049.49</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.449914E+09</td>
    <td align="right">0.120031E+09</td>
    <td align="right">       18.83</td>
    <td align="right">0.449879E+09</td>
    <td align="right">    34793.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    17120.89</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    17120.89</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       16.33</td>
    <td align="right">18-FEB-17:50</td>
    <td align="right">     4300.37</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358063E+10</td>
    <td align="right">0.902109E+09</td>
    <td align="right">       89.75</td>
    <td align="right">0.357994E+10</td>
    <td align="right">   680940.51</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    32969.52</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    32969.52</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      386.97</td>
    <td align="right">31-MAR-18:00</td>
    <td align="right">     7565.39</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.341515E+10</td>
    <td align="right">0.891722E+09</td>
    <td align="right">      100.23</td>
    <td align="right">0.335001E+10</td>
    <td align="right"> 65135765.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    22609.32</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    22609.32</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     4077.30</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     5415.09</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143467E+11</td>
    <td align="right">0.356320E+10</td>
    <td align="right">      238.22</td>
    <td align="right">0.138707E+11</td>
    <td align="right">0.476028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    43686.91</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    42813.99</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     4142.40</td>
    <td align="right">31-MAY-07:40</td>
    <td align="right">    11072.12</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.472974E+11</td>
    <td align="right">0.123540E+11</td>
    <td align="right">      434.33</td>
    <td align="right">0.440092E+11</td>
    <td align="right">0.328816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    62754.93</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    62754.93</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    18652.47</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    22136.55</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486960E+11</td>
    <td align="right">0.125320E+11</td>
    <td align="right">      431.58</td>
    <td align="right">0.435422E+11</td>
    <td align="right">0.515384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    62667.49</td>
    <td align="right">31-JUL-14:40</td>
    <td align="right">    57801.04</td>
    <td align="right">17-JUL-13:40</td>
    <td align="right">    32514.91</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    18318.94</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.463009E+11</td>
    <td align="right">0.119144E+11</td>
    <td align="right">      434.96</td>
    <td align="right">0.427790E+11</td>
    <td align="right">0.352187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    60685.91</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    60685.91</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    24954.56</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    20027.49</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314150E+11</td>
    <td align="right">0.787693E+10</td>
    <td align="right">      362.00</td>
    <td align="right">0.307958E+11</td>
    <td align="right">0.619134E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    52921.84</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    52921.84</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">     9526.06</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    14619.50</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637543E+10</td>
    <td align="right">0.158678E+10</td>
    <td align="right">      126.44</td>
    <td align="right">0.635789E+10</td>
    <td align="right"> 17545025.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    45149.07</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">    45149.07</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">      962.54</td>
    <td align="right">09-OCT-10:37</td>
    <td align="right">    10857.12</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210042E+10</td>
    <td align="right">0.531785E+09</td>
    <td align="right">       51.50</td>
    <td align="right">0.209998E+10</td>
    <td align="right">   442703.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27775.99</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    27775.99</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      244.73</td>
    <td align="right">09-NOV-08:45</td>
    <td align="right">     6373.78</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131720E+10</td>
    <td align="right">0.340746E+09</td>
    <td align="right">       36.83</td>
    <td align="right">0.131720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    22156.11</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    22156.11</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-15:20</td>
    <td align="right">     5326.98</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206361E+12</td>
    <td align="right">0.528928E+11</td>
    <td align="right">     2361.60</td>
    <td align="right">0.193217E+12</td>
    <td align="right">0.131437E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.449914E+09</td>
    <td align="right">0.120031E+09</td>
    <td align="right">       18.83</td>
    <td align="right">0.449879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17120.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17120.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4300.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486960E+11</td>
    <td align="right">0.125320E+11</td>
    <td align="right">      434.96</td>
    <td align="right">0.440092E+11</td>
    <td align="right">0.515384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62754.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62754.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32514.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22136.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106245E+10</td>
    <td align="right">0.280620E+09</td>
    <td align="right">       34.50</td>
    <td align="right">0.106102E+10</td>
    <td align="right">  1424420.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21003.09</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    21003.09</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      207.23</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">     5202.64</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.449202E+09</td>
    <td align="right">0.120551E+09</td>
    <td align="right">       18.33</td>
    <td align="right">0.448945E+09</td>
    <td align="right">   256672.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    18079.34</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    18079.34</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       53.06</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     4582.84</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358772E+10</td>
    <td align="right">0.912412E+09</td>
    <td align="right">       85.28</td>
    <td align="right">0.358632E+10</td>
    <td align="right">  1403625.18</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34623.20</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    34623.20</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">      468.97</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">     7945.81</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.354780E+10</td>
    <td align="right">0.932507E+09</td>
    <td align="right">       97.90</td>
    <td align="right">0.347074E+10</td>
    <td align="right"> 77056377.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    24584.32</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    24584.32</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     4433.33</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     5924.38</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152863E+11</td>
    <td align="right">0.382281E+10</td>
    <td align="right">      235.63</td>
    <td align="right">0.147031E+11</td>
    <td align="right">0.583185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50782.53</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">    50782.53</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">     4650.71</td>
    <td align="right">31-MAY-07:50</td>
    <td align="right">    12869.34</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.519474E+11</td>
    <td align="right">0.136574E+11</td>
    <td align="right">      432.33</td>
    <td align="right">0.483627E+11</td>
    <td align="right">0.358473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    73483.69</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    73483.69</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    20268.86</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    26098.35</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.528428E+11</td>
    <td align="right">0.136945E+11</td>
    <td align="right">      430.96</td>
    <td align="right">0.474314E+11</td>
    <td align="right">0.541142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    70011.67</td>
    <td align="right">31-JUL-14:10</td>
    <td align="right">    67014.94</td>
    <td align="right">17-JUL-13:40</td>
    <td align="right">    34858.67</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    21071.44</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.498518E+11</td>
    <td align="right">0.129263E+11</td>
    <td align="right">      430.00</td>
    <td align="right">0.462179E+11</td>
    <td align="right">0.363395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    70196.80</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    70196.80</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    22594.79</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">    23163.71</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324805E+11</td>
    <td align="right">0.821584E+10</td>
    <td align="right">      357.96</td>
    <td align="right">0.317470E+11</td>
    <td align="right">0.733441E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    57913.68</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    57913.68</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">     9845.20</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    15999.75</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.623470E+10</td>
    <td align="right">0.157244E+10</td>
    <td align="right">      123.04</td>
    <td align="right">0.621033E+10</td>
    <td align="right"> 24369243.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    49586.33</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    49586.33</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     1130.21</td>
    <td align="right">09-OCT-10:37</td>
    <td align="right">    11948.56</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200517E+10</td>
    <td align="right">0.516359E+09</td>
    <td align="right">       49.37</td>
    <td align="right">0.200319E+10</td>
    <td align="right">  1978901.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27737.84</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    27737.84</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      505.85</td>
    <td align="right">09-NOV-09:00</td>
    <td align="right">     6528.22</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131421E+10</td>
    <td align="right">0.343261E+09</td>
    <td align="right">       34.67</td>
    <td align="right">0.131419E+10</td>
    <td align="right">    16071.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    23445.28</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    23445.28</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">       15.04</td>
    <td align="right">02-DEC-09:50</td>
    <td align="right">     5699.11</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220610E+12</td>
    <td align="right">0.569950E+11</td>
    <td align="right">     2329.97</td>
    <td align="right">0.206557E+12</td>
    <td align="right">0.140532E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.449202E+09</td>
    <td align="right">0.120551E+09</td>
    <td align="right">       18.33</td>
    <td align="right">0.448945E+09</td>
    <td align="right">    16071.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18079.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18079.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4582.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528428E+11</td>
    <td align="right">0.136945E+11</td>
    <td align="right">      432.33</td>
    <td align="right">0.483627E+11</td>
    <td align="right">0.541142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73483.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73483.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34858.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26098.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">       46.32</td>
    <td align="right">     1773.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">       55.35</td>
    <td align="right">     1799.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">      212.93</td>
    <td align="right">     1356.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">      338.69</td>
    <td align="right">     1161.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">      774.64</td>
    <td align="right">      701.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1237.57</td>
    <td align="right">      376.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">     1233.76</td>
    <td align="right">      357.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">      960.61</td>
    <td align="right">      414.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">      723.53</td>
    <td align="right">      629.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">      229.96</td>
    <td align="right">     1326.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">       79.97</td>
    <td align="right">     1604.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       44.05</td>
    <td align="right">     1973.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">      497.29</td>
    <td align="right">     1119.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       44.05</td>
    <td align="right">      357.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1237.57</td>
    <td align="right">     1973.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">      540.48</td>
    <td align="right">     1093.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">      804.99</td>
    <td align="right">     1133.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">     1081.85</td>
    <td align="right">      857.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">     1097.76</td>
    <td align="right">      741.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">     1458.96</td>
    <td align="right">      454.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">     2145.52</td>
    <td align="right">      246.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">     1965.82</td>
    <td align="right">      233.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">     1959.68</td>
    <td align="right">      266.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">     1538.08</td>
    <td align="right">      394.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">      889.96</td>
    <td align="right">      853.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">      565.95</td>
    <td align="right">     1016.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      438.87</td>
    <td align="right">     1236.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">     1209.21</td>
    <td align="right">      708.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      438.87</td>
    <td align="right">      233.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">     2145.52</td>
    <td align="right">     1236.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">     3813.99</td>
    <td align="right">     1581.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">     3439.26</td>
    <td align="right">     1661.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">     2289.23</td>
    <td align="right">     1331.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">     1134.04</td>
    <td align="right">     1178.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">     1133.58</td>
    <td align="right">      750.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">     1370.22</td>
    <td align="right">      413.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">     1475.34</td>
    <td align="right">      383.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">     1756.05</td>
    <td align="right">      430.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">     2438.92</td>
    <td align="right">      645.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">     2894.02</td>
    <td align="right">     1318.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">     3689.02</td>
    <td align="right">     1509.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">     3476.69</td>
    <td align="right">     1758.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">     2403.48</td>
    <td align="right">     1077.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">     1133.58</td>
    <td align="right">      383.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">     3813.99</td>
    <td align="right">     1758.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">      626.77</td>
    <td align="right">     1121.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">      773.56</td>
    <td align="right">     1147.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">     1010.53</td>
    <td align="right">      876.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">      902.18</td>
    <td align="right">      761.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">     1301.12</td>
    <td align="right">      482.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">     1952.42</td>
    <td align="right">      279.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">     1592.06</td>
    <td align="right">      253.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">     1647.39</td>
    <td align="right">      283.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">     1387.40</td>
    <td align="right">      421.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">      963.45</td>
    <td align="right">      869.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">      680.92</td>
    <td align="right">     1030.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      470.27</td>
    <td align="right">     1246.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">     1110.43</td>
    <td align="right">      728.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      470.27</td>
    <td align="right">      253.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">     1952.42</td>
    <td align="right">     1246.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.86</td>
    <td align="right">        0.00</td>
    <td align="right">      124.86</td>
    <td align="right">       15.92</td>
    <td align="right">      602.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.93</td>
    <td align="right">        0.00</td>
    <td align="right">      156.93</td>
    <td align="right">       20.49</td>
    <td align="right">      605.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.53</td>
    <td align="right">        0.00</td>
    <td align="right">      213.53</td>
    <td align="right">       77.65</td>
    <td align="right">      453.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.15</td>
    <td align="right">        1.47</td>
    <td align="right">      266.68</td>
    <td align="right">      120.84</td>
    <td align="right">      392.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.29</td>
    <td align="right">       12.07</td>
    <td align="right">      354.22</td>
    <td align="right">      270.67</td>
    <td align="right">      228.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.63</td>
    <td align="right">       44.46</td>
    <td align="right">      357.17</td>
    <td align="right">      420.70</td>
    <td align="right">      122.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.86</td>
    <td align="right">       24.54</td>
    <td align="right">      355.32</td>
    <td align="right">      419.10</td>
    <td align="right">      115.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      302.34</td>
    <td align="right">        7.11</td>
    <td align="right">      295.23</td>
    <td align="right">      324.01</td>
    <td align="right">      138.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.00</td>
    <td align="right">        0.06</td>
    <td align="right">      253.94</td>
    <td align="right">      239.11</td>
    <td align="right">      222.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.92</td>
    <td align="right">        0.00</td>
    <td align="right">      181.92</td>
    <td align="right">       72.89</td>
    <td align="right">      473.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.10</td>
    <td align="right">        0.00</td>
    <td align="right">      138.10</td>
    <td align="right">       24.81</td>
    <td align="right">      566.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">       13.52</td>
    <td align="right">      687.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.48</td>
    <td align="right">        7.49</td>
    <td align="right">      234.99</td>
    <td align="right">      169.16</td>
    <td align="right">      382.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.82</td>
    <td align="right">        0.00</td>
    <td align="right">      116.82</td>
    <td align="right">       13.52</td>
    <td align="right">      115.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.63</td>
    <td align="right">       44.46</td>
    <td align="right">      357.17</td>
    <td align="right">      420.70</td>
    <td align="right">      687.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.87</td>
    <td align="right">        0.00</td>
    <td align="right">      124.87</td>
    <td align="right">       15.92</td>
    <td align="right">      602.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.94</td>
    <td align="right">        0.00</td>
    <td align="right">      156.94</td>
    <td align="right">       20.49</td>
    <td align="right">      605.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.55</td>
    <td align="right">        0.00</td>
    <td align="right">      213.55</td>
    <td align="right">       77.66</td>
    <td align="right">      453.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.16</td>
    <td align="right">        1.47</td>
    <td align="right">      266.70</td>
    <td align="right">      120.85</td>
    <td align="right">      392.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.32</td>
    <td align="right">       12.07</td>
    <td align="right">      354.25</td>
    <td align="right">      270.68</td>
    <td align="right">      228.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.73</td>
    <td align="right">      122.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.88</td>
    <td align="right">       24.54</td>
    <td align="right">      355.34</td>
    <td align="right">      419.13</td>
    <td align="right">      115.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      302.36</td>
    <td align="right">        7.11</td>
    <td align="right">      295.24</td>
    <td align="right">      324.03</td>
    <td align="right">      138.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.01</td>
    <td align="right">        0.06</td>
    <td align="right">      253.95</td>
    <td align="right">      239.13</td>
    <td align="right">      222.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.94</td>
    <td align="right">        0.00</td>
    <td align="right">      181.94</td>
    <td align="right">       72.89</td>
    <td align="right">      473.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.11</td>
    <td align="right">        0.00</td>
    <td align="right">      138.11</td>
    <td align="right">       24.81</td>
    <td align="right">      566.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.52</td>
    <td align="right">      688.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.49</td>
    <td align="right">        7.49</td>
    <td align="right">      235.00</td>
    <td align="right">      169.17</td>
    <td align="right">      382.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.52</td>
    <td align="right">      115.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.73</td>
    <td align="right">      688.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.87</td>
    <td align="right">        0.00</td>
    <td align="right">      124.87</td>
    <td align="right">       15.92</td>
    <td align="right">      602.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.94</td>
    <td align="right">        0.00</td>
    <td align="right">      156.94</td>
    <td align="right">       20.49</td>
    <td align="right">      605.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.55</td>
    <td align="right">        0.00</td>
    <td align="right">      213.55</td>
    <td align="right">       77.66</td>
    <td align="right">      453.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.16</td>
    <td align="right">        1.47</td>
    <td align="right">      266.70</td>
    <td align="right">      120.85</td>
    <td align="right">      392.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.32</td>
    <td align="right">       12.07</td>
    <td align="right">      354.25</td>
    <td align="right">      270.68</td>
    <td align="right">      228.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.73</td>
    <td align="right">      122.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.88</td>
    <td align="right">       24.54</td>
    <td align="right">      355.34</td>
    <td align="right">      419.13</td>
    <td align="right">      115.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      302.36</td>
    <td align="right">        7.11</td>
    <td align="right">      295.24</td>
    <td align="right">      324.03</td>
    <td align="right">      138.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.01</td>
    <td align="right">        0.06</td>
    <td align="right">      253.95</td>
    <td align="right">      239.13</td>
    <td align="right">      222.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.94</td>
    <td align="right">        0.00</td>
    <td align="right">      181.94</td>
    <td align="right">       72.89</td>
    <td align="right">      473.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.11</td>
    <td align="right">        0.00</td>
    <td align="right">      138.11</td>
    <td align="right">       24.81</td>
    <td align="right">      566.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.52</td>
    <td align="right">      688.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.49</td>
    <td align="right">        7.49</td>
    <td align="right">      235.00</td>
    <td align="right">      169.17</td>
    <td align="right">      382.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">      116.83</td>
    <td align="right">       13.52</td>
    <td align="right">      115.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.66</td>
    <td align="right">       44.46</td>
    <td align="right">      357.20</td>
    <td align="right">      420.73</td>
    <td align="right">      688.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      752.34</td>
    <td align="right">      461.10</td>
    <td align="right">      291.24</td>
    <td align="right">      519.12</td>
    <td align="right">     1083.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      999.23</td>
    <td align="right">      630.80</td>
    <td align="right">      368.43</td>
    <td align="right">      779.65</td>
    <td align="right">     1114.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1206.10</td>
    <td align="right">      703.52</td>
    <td align="right">      502.58</td>
    <td align="right">     1052.64</td>
    <td align="right">      844.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1236.96</td>
    <td align="right">      602.58</td>
    <td align="right">      634.38</td>
    <td align="right">     1068.88</td>
    <td align="right">      739.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1445.73</td>
    <td align="right">      603.78</td>
    <td align="right">      841.95</td>
    <td align="right">     1422.58</td>
    <td align="right">      437.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1763.82</td>
    <td align="right">      925.80</td>
    <td align="right">      838.02</td>
    <td align="right">     2075.05</td>
    <td align="right">      242.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1603.51</td>
    <td align="right">      763.42</td>
    <td align="right">      840.09</td>
    <td align="right">     1901.51</td>
    <td align="right">      228.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1617.57</td>
    <td align="right">      890.88</td>
    <td align="right">      726.69</td>
    <td align="right">     1889.40</td>
    <td align="right">      271.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1346.08</td>
    <td align="right">      731.30</td>
    <td align="right">      614.79</td>
    <td align="right">     1472.68</td>
    <td align="right">      414.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      974.67</td>
    <td align="right">      534.04</td>
    <td align="right">      440.63</td>
    <td align="right">      847.74</td>
    <td align="right">      888.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      758.72</td>
    <td align="right">      428.39</td>
    <td align="right">      330.33</td>
    <td align="right">      535.92</td>
    <td align="right">     1039.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      656.96</td>
    <td align="right">      378.51</td>
    <td align="right">      278.45</td>
    <td align="right">      416.23</td>
    <td align="right">     1247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1197.56</td>
    <td align="right">      637.53</td>
    <td align="right">      560.03</td>
    <td align="right">     1166.94</td>
    <td align="right">      710.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      656.96</td>
    <td align="right">      378.51</td>
    <td align="right">      278.45</td>
    <td align="right">      416.23</td>
    <td align="right">      228.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1763.82</td>
    <td align="right">      925.80</td>
    <td align="right">      841.95</td>
    <td align="right">     2075.05</td>
    <td align="right">     1247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.75</td>
    <td align="right">       18.23</td>
    <td align="right">       11.52</td>
    <td align="right">       20.53</td>
    <td align="right">       42.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.51</td>
    <td align="right">       24.94</td>
    <td align="right">       14.57</td>
    <td align="right">       30.83</td>
    <td align="right">       44.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.69</td>
    <td align="right">       27.82</td>
    <td align="right">       19.87</td>
    <td align="right">       41.62</td>
    <td align="right">       33.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.91</td>
    <td align="right">       23.83</td>
    <td align="right">       25.08</td>
    <td align="right">       42.26</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.16</td>
    <td align="right">       23.87</td>
    <td align="right">       33.29</td>
    <td align="right">       56.25</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.74</td>
    <td align="right">       36.61</td>
    <td align="right">       33.13</td>
    <td align="right">       82.05</td>
    <td align="right">        9.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.40</td>
    <td align="right">       30.19</td>
    <td align="right">       33.22</td>
    <td align="right">       75.18</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.96</td>
    <td align="right">       35.22</td>
    <td align="right">       28.73</td>
    <td align="right">       74.71</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.22</td>
    <td align="right">       28.91</td>
    <td align="right">       24.31</td>
    <td align="right">       58.23</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.54</td>
    <td align="right">       21.12</td>
    <td align="right">       17.42</td>
    <td align="right">       33.52</td>
    <td align="right">       35.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">       16.94</td>
    <td align="right">       13.06</td>
    <td align="right">       21.19</td>
    <td align="right">       41.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.98</td>
    <td align="right">       14.97</td>
    <td align="right">       11.01</td>
    <td align="right">       16.46</td>
    <td align="right">       49.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.35</td>
    <td align="right">       25.21</td>
    <td align="right">       22.14</td>
    <td align="right">       46.14</td>
    <td align="right">       28.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.98</td>
    <td align="right">       14.97</td>
    <td align="right">       11.01</td>
    <td align="right">       16.46</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.74</td>
    <td align="right">       36.61</td>
    <td align="right">       33.29</td>
    <td align="right">       82.05</td>
    <td align="right">       49.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      212.29</td>
    <td align="right">     1281.18</td>
    <td align="right">      552.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1148.50</td>
    <td align="right">      915.79</td>
    <td align="right">      232.71</td>
    <td align="right">     1163.53</td>
    <td align="right">      568.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.59</td>
    <td align="right">      557.11</td>
    <td align="right">      289.48</td>
    <td align="right">      777.44</td>
    <td align="right">      447.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      548.03</td>
    <td align="right">      220.31</td>
    <td align="right">      327.72</td>
    <td align="right">      392.19</td>
    <td align="right">      395.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      502.21</td>
    <td align="right">       91.99</td>
    <td align="right">      410.23</td>
    <td align="right">      395.64</td>
    <td align="right">      238.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      378.46</td>
    <td align="right">      464.20</td>
    <td align="right">      133.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      481.97</td>
    <td align="right">       86.22</td>
    <td align="right">      395.75</td>
    <td align="right">      498.88</td>
    <td align="right">      123.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      613.67</td>
    <td align="right">      256.48</td>
    <td align="right">      357.20</td>
    <td align="right">      588.02</td>
    <td align="right">      147.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.73</td>
    <td align="right">      440.68</td>
    <td align="right">      349.05</td>
    <td align="right">      811.11</td>
    <td align="right">      233.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      944.77</td>
    <td align="right">      670.49</td>
    <td align="right">      274.28</td>
    <td align="right">      966.84</td>
    <td align="right">      472.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1150.71</td>
    <td align="right">      917.34</td>
    <td align="right">      233.37</td>
    <td align="right">     1236.96</td>
    <td align="right">      536.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1099.99</td>
    <td align="right">      890.30</td>
    <td align="right">      209.69</td>
    <td align="right">     1168.33</td>
    <td align="right">      613.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      813.61</td>
    <td align="right">      507.33</td>
    <td align="right">      306.27</td>
    <td align="right">      810.08</td>
    <td align="right">      370.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      209.69</td>
    <td align="right">      392.19</td>
    <td align="right">      123.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      410.23</td>
    <td align="right">     1281.18</td>
    <td align="right">      613.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      212.29</td>
    <td align="right">     1281.18</td>
    <td align="right">      552.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1148.50</td>
    <td align="right">      915.79</td>
    <td align="right">      232.71</td>
    <td align="right">     1163.53</td>
    <td align="right">      568.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.59</td>
    <td align="right">      557.11</td>
    <td align="right">      289.48</td>
    <td align="right">      777.44</td>
    <td align="right">      447.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      548.03</td>
    <td align="right">      220.31</td>
    <td align="right">      327.72</td>
    <td align="right">      392.19</td>
    <td align="right">      395.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      502.21</td>
    <td align="right">       91.99</td>
    <td align="right">      410.23</td>
    <td align="right">      395.64</td>
    <td align="right">      238.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      378.46</td>
    <td align="right">      464.20</td>
    <td align="right">      133.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      481.97</td>
    <td align="right">       86.22</td>
    <td align="right">      395.75</td>
    <td align="right">      498.88</td>
    <td align="right">      123.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      613.67</td>
    <td align="right">      256.48</td>
    <td align="right">      357.20</td>
    <td align="right">      588.02</td>
    <td align="right">      147.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.73</td>
    <td align="right">      440.68</td>
    <td align="right">      349.05</td>
    <td align="right">      811.11</td>
    <td align="right">      233.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      944.77</td>
    <td align="right">      670.49</td>
    <td align="right">      274.28</td>
    <td align="right">      966.84</td>
    <td align="right">      472.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1150.71</td>
    <td align="right">      917.34</td>
    <td align="right">      233.37</td>
    <td align="right">     1236.96</td>
    <td align="right">      536.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1099.99</td>
    <td align="right">      890.30</td>
    <td align="right">      209.69</td>
    <td align="right">     1168.33</td>
    <td align="right">      613.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      813.61</td>
    <td align="right">      507.33</td>
    <td align="right">      306.27</td>
    <td align="right">      810.08</td>
    <td align="right">      370.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.93</td>
    <td align="right">       84.47</td>
    <td align="right">      209.69</td>
    <td align="right">      392.19</td>
    <td align="right">      123.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1196.78</td>
    <td align="right">      984.49</td>
    <td align="right">      410.23</td>
    <td align="right">     1281.18</td>
    <td align="right">      613.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1196.70</td>
    <td align="right">      984.43</td>
    <td align="right">      212.27</td>
    <td align="right">     1281.10</td>
    <td align="right">      552.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1148.43</td>
    <td align="right">      915.73</td>
    <td align="right">      232.70</td>
    <td align="right">     1163.46</td>
    <td align="right">      567.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      846.53</td>
    <td align="right">      557.07</td>
    <td align="right">      289.46</td>
    <td align="right">      777.39</td>
    <td align="right">      447.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      548.00</td>
    <td align="right">      220.30</td>
    <td align="right">      327.70</td>
    <td align="right">      392.17</td>
    <td align="right">      395.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      502.18</td>
    <td align="right">       91.98</td>
    <td align="right">      410.20</td>
    <td align="right">      395.62</td>
    <td align="right">      238.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      462.90</td>
    <td align="right">       84.47</td>
    <td align="right">      378.43</td>
    <td align="right">      464.17</td>
    <td align="right">      133.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      481.94</td>
    <td align="right">       86.21</td>
    <td align="right">      395.72</td>
    <td align="right">      498.85</td>
    <td align="right">      123.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      613.64</td>
    <td align="right">      256.46</td>
    <td align="right">      357.17</td>
    <td align="right">      587.98</td>
    <td align="right">      147.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      789.68</td>
    <td align="right">      440.65</td>
    <td align="right">      349.02</td>
    <td align="right">      811.06</td>
    <td align="right">      233.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      944.71</td>
    <td align="right">      670.45</td>
    <td align="right">      274.26</td>
    <td align="right">      966.78</td>
    <td align="right">      472.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1150.64</td>
    <td align="right">      917.28</td>
    <td align="right">      233.35</td>
    <td align="right">     1236.88</td>
    <td align="right">      536.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1099.93</td>
    <td align="right">      890.24</td>
    <td align="right">      209.68</td>
    <td align="right">     1168.26</td>
    <td align="right">      613.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      813.55</td>
    <td align="right">      507.30</td>
    <td align="right">      306.26</td>
    <td align="right">      810.03</td>
    <td align="right">      370.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.90</td>
    <td align="right">       84.47</td>
    <td align="right">      209.68</td>
    <td align="right">      392.17</td>
    <td align="right">      123.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1196.70</td>
    <td align="right">      984.43</td>
    <td align="right">      410.20</td>
    <td align="right">     1281.10</td>
    <td align="right">      613.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      800.32</td>
    <td align="right">      507.17</td>
    <td align="right">      293.15</td>
    <td align="right">      607.26</td>
    <td align="right">     1113.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      964.89</td>
    <td align="right">      597.92</td>
    <td align="right">      366.96</td>
    <td align="right">      753.83</td>
    <td align="right">     1131.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1130.00</td>
    <td align="right">      623.50</td>
    <td align="right">      506.50</td>
    <td align="right">      985.92</td>
    <td align="right">      860.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1063.89</td>
    <td align="right">      450.46</td>
    <td align="right">      613.42</td>
    <td align="right">      882.13</td>
    <td align="right">      755.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.19</td>
    <td align="right">      458.31</td>
    <td align="right">      841.88</td>
    <td align="right">     1273.26</td>
    <td align="right">      462.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1590.08</td>
    <td align="right">      764.93</td>
    <td align="right">      825.15</td>
    <td align="right">     1886.14</td>
    <td align="right">      273.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1295.59</td>
    <td align="right">      474.46</td>
    <td align="right">      821.13</td>
    <td align="right">     1539.94</td>
    <td align="right">      243.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1352.32</td>
    <td align="right">      668.03</td>
    <td align="right">      684.28</td>
    <td align="right">     1585.63</td>
    <td align="right">      284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1199.28</td>
    <td align="right">      575.20</td>
    <td align="right">      624.08</td>
    <td align="right">     1323.70</td>
    <td align="right">      441.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1008.78</td>
    <td align="right">      576.58</td>
    <td align="right">      432.20</td>
    <td align="right">      918.91</td>
    <td align="right">      904.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.82</td>
    <td align="right">      502.61</td>
    <td align="right">      325.21</td>
    <td align="right">      651.43</td>
    <td align="right">     1054.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      668.75</td>
    <td align="right">      395.10</td>
    <td align="right">      273.65</td>
    <td align="right">      450.96</td>
    <td align="right">     1258.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1100.50</td>
    <td align="right">      548.86</td>
    <td align="right">      551.64</td>
    <td align="right">     1072.95</td>
    <td align="right">      729.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      668.75</td>
    <td align="right">      395.10</td>
    <td align="right">      273.65</td>
    <td align="right">      450.96</td>
    <td align="right">      243.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1590.08</td>
    <td align="right">      764.93</td>
    <td align="right">      841.88</td>
    <td align="right">     1886.14</td>
    <td align="right">     1258.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.64</td>
    <td align="right">       20.05</td>
    <td align="right">       11.59</td>
    <td align="right">       24.01</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.15</td>
    <td align="right">       23.64</td>
    <td align="right">       14.51</td>
    <td align="right">       29.81</td>
    <td align="right">       44.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       44.68</td>
    <td align="right">       24.65</td>
    <td align="right">       20.03</td>
    <td align="right">       38.98</td>
    <td align="right">       34.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.07</td>
    <td align="right">       17.81</td>
    <td align="right">       24.25</td>
    <td align="right">       34.88</td>
    <td align="right">       29.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.41</td>
    <td align="right">       18.12</td>
    <td align="right">       33.29</td>
    <td align="right">       50.34</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.87</td>
    <td align="right">       30.24</td>
    <td align="right">       32.63</td>
    <td align="right">       74.58</td>
    <td align="right">       10.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.23</td>
    <td align="right">       18.76</td>
    <td align="right">       32.47</td>
    <td align="right">       60.89</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.47</td>
    <td align="right">       26.41</td>
    <td align="right">       27.06</td>
    <td align="right">       62.69</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.42</td>
    <td align="right">       22.74</td>
    <td align="right">       24.68</td>
    <td align="right">       52.34</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">       36.33</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.73</td>
    <td align="right">       19.87</td>
    <td align="right">       12.86</td>
    <td align="right">       25.76</td>
    <td align="right">       41.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.44</td>
    <td align="right">       15.62</td>
    <td align="right">       10.82</td>
    <td align="right">       17.83</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.51</td>
    <td align="right">       21.70</td>
    <td align="right">       21.81</td>
    <td align="right">       42.42</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.44</td>
    <td align="right">       15.62</td>
    <td align="right">       10.82</td>
    <td align="right">       17.83</td>
    <td align="right">        9.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.87</td>
    <td align="right">       30.24</td>
    <td align="right">       33.29</td>
    <td align="right">       74.58</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">       39.46</td>
    <td align="right">     1874.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">       48.97</td>
    <td align="right">     1888.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">      203.69</td>
    <td align="right">     1427.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">      329.58</td>
    <td align="right">     1235.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">      766.10</td>
    <td align="right">      730.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1237.74</td>
    <td align="right">      387.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">     1235.13</td>
    <td align="right">      365.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">      960.88</td>
    <td align="right">      428.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">      716.66</td>
    <td align="right">      661.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">      216.93</td>
    <td align="right">     1407.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">       71.52</td>
    <td align="right">     1700.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       38.38</td>
    <td align="right">     2073.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">      491.27</td>
    <td align="right">     1177.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">       38.38</td>
    <td align="right">      365.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">     1237.74</td>
    <td align="right">     2073.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">      528.95</td>
    <td align="right">     1146.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">      795.64</td>
    <td align="right">     1180.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">     1075.03</td>
    <td align="right">      894.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">     1092.35</td>
    <td align="right">      781.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">     1454.98</td>
    <td align="right">      467.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">     2148.98</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">     1969.00</td>
    <td align="right">      237.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">     1961.99</td>
    <td align="right">      272.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">     1535.54</td>
    <td align="right">      408.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">      882.28</td>
    <td align="right">      895.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">      554.71</td>
    <td align="right">     1065.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      429.09</td>
    <td align="right">     1290.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">     1204.29</td>
    <td align="right">      738.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">      429.09</td>
    <td align="right">      237.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">     2148.98</td>
    <td align="right">     1290.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">     3788.99</td>
    <td align="right">     1661.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">     3420.89</td>
    <td align="right">     1738.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">     2277.19</td>
    <td align="right">     1396.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">     1123.46</td>
    <td align="right">     1248.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">     1125.03</td>
    <td align="right">      779.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">     1370.86</td>
    <td align="right">      425.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">     1476.57</td>
    <td align="right">      392.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">     1754.97</td>
    <td align="right">      443.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">     2431.42</td>
    <td align="right">      673.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">     2878.86</td>
    <td align="right">     1390.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">     3667.47</td>
    <td align="right">     1587.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">     3453.41</td>
    <td align="right">     1844.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">     2391.75</td>
    <td align="right">     1128.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">     1123.46</td>
    <td align="right">      392.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">     3788.99</td>
    <td align="right">     1844.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">      619.79</td>
    <td align="right">     1178.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">      768.55</td>
    <td align="right">     1199.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">     1005.52</td>
    <td align="right">      918.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">      897.62</td>
    <td align="right">      805.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">     1296.34</td>
    <td align="right">      501.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">     1952.83</td>
    <td align="right">      287.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">     1592.42</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">     1646.58</td>
    <td align="right">      292.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">     1382.23</td>
    <td align="right">      441.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">      956.36</td>
    <td align="right">      916.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">      673.67</td>
    <td align="right">     1083.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      464.13</td>
    <td align="right">     1302.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">     1106.10</td>
    <td align="right">      763.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">      464.13</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">     1952.83</td>
    <td align="right">     1302.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">0.124050E+09</td>
    <td align="right">0.475087E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">0.133912E+09</td>
    <td align="right">0.435364E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">0.570313E+09</td>
    <td align="right">0.363212E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">0.877873E+09</td>
    <td align="right">0.301154E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">0.207478E+10</td>
    <td align="right">0.187928E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">0.320778E+10</td>
    <td align="right">0.977094E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.330449E+10</td>
    <td align="right">0.957050E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">0.257289E+10</td>
    <td align="right">0.111000E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">0.187539E+10</td>
    <td align="right">0.163214E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">0.615938E+09</td>
    <td align="right">0.355253E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">0.207290E+09</td>
    <td align="right">0.415977E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.117984E+09</td>
    <td align="right">0.528672E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">0.156827E+11</td>
    <td align="right">0.353027E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.117984E+09</td>
    <td align="right">0.957050E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.330449E+10</td>
    <td align="right">0.528672E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">0.144762E+10</td>
    <td align="right">0.293002E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">0.194743E+10</td>
    <td align="right">0.274131E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">0.289763E+10</td>
    <td align="right">0.229734E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">0.284539E+10</td>
    <td align="right">0.192145E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.390768E+10</td>
    <td align="right">0.121651E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">0.556118E+10</td>
    <td align="right">0.638710E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">0.526524E+10</td>
    <td align="right">0.625987E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">0.524880E+10</td>
    <td align="right">0.714470E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">0.398669E+10</td>
    <td align="right">0.102147E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">0.238367E+10</td>
    <td align="right">0.228509E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">0.146693E+10</td>
    <td align="right">0.263455E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.117547E+10</td>
    <td align="right">0.331282E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
