    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">0.381337E+11</td>
    <td align="right">0.223397E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.117547E+10</td>
    <td align="right">0.625987E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.556118E+10</td>
    <td align="right">0.331282E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">0.102154E+11</td>
    <td align="right">0.423697E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">0.832025E+10</td>
    <td align="right">0.401866E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">0.613147E+10</td>
    <td align="right">0.356624E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">0.293944E+10</td>
    <td align="right">0.305559E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.303619E+10</td>
    <td align="right">0.200960E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">0.355162E+10</td>
    <td align="right">0.107194E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">0.395154E+10</td>
    <td align="right">0.102623E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">0.470342E+10</td>
    <td align="right">0.115249E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">0.632169E+10</td>
    <td align="right">0.167238E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">0.775134E+10</td>
    <td align="right">0.353141E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">0.956195E+10</td>
    <td align="right">0.391364E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.931198E+10</td>
    <td align="right">0.471005E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">0.757963E+11</td>
    <td align="right">0.339652E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.293944E+10</td>
    <td align="right">0.102623E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.102154E+11</td>
    <td align="right">0.471005E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">0.167873E+10</td>
    <td align="right">0.300319E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">0.187140E+10</td>
    <td align="right">0.277696E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">0.270659E+10</td>
    <td align="right">0.234694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">0.233846E+10</td>
    <td align="right">0.197340E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.348493E+10</td>
    <td align="right">0.129255E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">0.506068E+10</td>
    <td align="right">0.723759E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">0.426417E+10</td>
    <td align="right">0.680012E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">0.441236E+10</td>
    <td align="right">0.758323E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">0.359615E+10</td>
    <td align="right">0.109343E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">0.258052E+10</td>
    <td align="right">0.232817E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">0.176495E+10</td>
    <td align="right">0.267013E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.125957E+10</td>
    <td align="right">0.333756E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">0.350185E+11</td>
    <td align="right">0.229844E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.125957E+10</td>
    <td align="right">0.680012E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.506068E+10</td>
    <td align="right">0.333756E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334423E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.334423E+09</td>
    <td align="right"> 42643351.45</td>
    <td align="right">0.161473E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379653E+09</td>
    <td align="right"> 49559782.76</td>
    <td align="right">0.146506E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.571931E+09</td>
    <td align="right">0.207981E+09</td>
    <td align="right">0.121334E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695038E+09</td>
    <td align="right">  3801571.92</td>
    <td align="right">0.691237E+09</td>
    <td align="right">0.313223E+09</td>
    <td align="right">0.101821E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.981084E+09</td>
    <td align="right"> 32327815.06</td>
    <td align="right">0.948756E+09</td>
    <td align="right">0.724951E+09</td>
    <td align="right">0.611423E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104103E+10</td>
    <td align="right">0.115229E+09</td>
    <td align="right">0.925797E+09</td>
    <td align="right">0.109045E+10</td>
    <td align="right">0.317248E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101741E+10</td>
    <td align="right"> 65725917.40</td>
    <td align="right">0.951681E+09</td>
    <td align="right">0.112253E+10</td>
    <td align="right">0.308254E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.809778E+09</td>
    <td align="right"> 19045234.83</td>
    <td align="right">0.790733E+09</td>
    <td align="right">0.867838E+09</td>
    <td align="right">0.372222E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658357E+09</td>
    <td align="right">   148062.83</td>
    <td align="right">0.658209E+09</td>
    <td align="right">0.619782E+09</td>
    <td align="right">0.576969E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.487266E+09</td>
    <td align="right">0.195219E+09</td>
    <td align="right">0.126865E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.357964E+09</td>
    <td align="right"> 64305587.98</td>
    <td align="right">0.146790E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312895E+09</td>
    <td align="right"> 36207635.33</td>
    <td align="right">0.184264E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764682E+10</td>
    <td align="right">0.236277E+09</td>
    <td align="right">0.741054E+10</td>
    <td align="right">0.533469E+10</td>
    <td align="right">0.120766E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312895E+09</td>
    <td align="right"> 36207635.33</td>
    <td align="right">0.308254E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104103E+10</td>
    <td align="right">0.115229E+09</td>
    <td align="right">0.951681E+09</td>
    <td align="right">0.112253E+10</td>
    <td align="right">0.184264E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.334444E+09</td>
    <td align="right"> 42646046.44</td>
    <td align="right">0.161483E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379677E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379677E+09</td>
    <td align="right"> 49562914.85</td>
    <td align="right">0.146515E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.571967E+09</td>
    <td align="right">0.207994E+09</td>
    <td align="right">0.121342E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695082E+09</td>
    <td align="right">  3801812.17</td>
    <td align="right">0.691280E+09</td>
    <td align="right">0.313242E+09</td>
    <td align="right">0.101827E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.981146E+09</td>
    <td align="right"> 32329858.13</td>
    <td align="right">0.948816E+09</td>
    <td align="right">0.724997E+09</td>
    <td align="right">0.611462E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.925856E+09</td>
    <td align="right">0.109052E+10</td>
    <td align="right">0.317268E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101747E+10</td>
    <td align="right"> 65730071.16</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112260E+10</td>
    <td align="right">0.308274E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.809829E+09</td>
    <td align="right"> 19046438.45</td>
    <td align="right">0.790783E+09</td>
    <td align="right">0.867892E+09</td>
    <td align="right">0.372245E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658399E+09</td>
    <td align="right">   148072.18</td>
    <td align="right">0.658251E+09</td>
    <td align="right">0.619821E+09</td>
    <td align="right">0.577005E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.487296E+09</td>
    <td align="right">0.195232E+09</td>
    <td align="right">0.126873E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.357987E+09</td>
    <td align="right"> 64309651.99</td>
    <td align="right">0.146799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 36209923.59</td>
    <td align="right">0.184275E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764730E+10</td>
    <td align="right">0.236292E+09</td>
    <td align="right">0.741101E+10</td>
    <td align="right">0.533503E+10</td>
    <td align="right">0.120774E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 36209923.59</td>
    <td align="right">0.308274E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112260E+10</td>
    <td align="right">0.184275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.334444E+09</td>
    <td align="right"> 42646046.44</td>
    <td align="right">0.161483E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379677E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379677E+09</td>
    <td align="right"> 49562914.85</td>
    <td align="right">0.146515E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.571967E+09</td>
    <td align="right">0.207994E+09</td>
    <td align="right">0.121342E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695082E+09</td>
    <td align="right">  3801812.17</td>
    <td align="right">0.691280E+09</td>
    <td align="right">0.313242E+09</td>
    <td align="right">0.101827E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.981146E+09</td>
    <td align="right"> 32329858.13</td>
    <td align="right">0.948816E+09</td>
    <td align="right">0.724997E+09</td>
    <td align="right">0.611462E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.925856E+09</td>
    <td align="right">0.109052E+10</td>
    <td align="right">0.317268E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101747E+10</td>
    <td align="right"> 65730071.16</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112260E+10</td>
    <td align="right">0.308274E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.809829E+09</td>
    <td align="right"> 19046438.45</td>
    <td align="right">0.790783E+09</td>
    <td align="right">0.867892E+09</td>
    <td align="right">0.372245E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658399E+09</td>
    <td align="right">   148072.18</td>
    <td align="right">0.658251E+09</td>
    <td align="right">0.619821E+09</td>
    <td align="right">0.577005E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.487296E+09</td>
    <td align="right">0.195232E+09</td>
    <td align="right">0.126873E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.357987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.357987E+09</td>
    <td align="right"> 64309651.99</td>
    <td align="right">0.146799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 36209923.59</td>
    <td align="right">0.184275E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764730E+10</td>
    <td align="right">0.236292E+09</td>
    <td align="right">0.741101E+10</td>
    <td align="right">0.533503E+10</td>
    <td align="right">0.120774E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312914E+09</td>
    <td align="right"> 36209923.59</td>
    <td align="right">0.308274E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104109E+10</td>
    <td align="right">0.115236E+09</td>
    <td align="right">0.951741E+09</td>
    <td align="right">0.112260E+10</td>
    <td align="right">0.184275E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201508E+10</td>
    <td align="right">0.123501E+10</td>
    <td align="right">0.780061E+09</td>
    <td align="right">0.139041E+10</td>
    <td align="right">0.290183E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241733E+10</td>
    <td align="right">0.152602E+10</td>
    <td align="right">0.891306E+09</td>
    <td align="right">0.188613E+10</td>
    <td align="right">0.269548E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323043E+10</td>
    <td align="right">0.188431E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.281940E+10</td>
    <td align="right">0.226080E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320619E+10</td>
    <td align="right">0.156188E+10</td>
    <td align="right">0.164432E+10</td>
    <td align="right">0.277054E+10</td>
    <td align="right">0.191758E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.387224E+10</td>
    <td align="right">0.161717E+10</td>
    <td align="right">0.225507E+10</td>
    <td align="right">0.381023E+10</td>
    <td align="right">0.117226E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457183E+10</td>
    <td align="right">0.239967E+10</td>
    <td align="right">0.217215E+10</td>
    <td align="right">0.537852E+10</td>
    <td align="right">0.629672E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429484E+10</td>
    <td align="right">0.204475E+10</td>
    <td align="right">0.225009E+10</td>
    <td align="right">0.509301E+10</td>
    <td align="right">0.611568E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433249E+10</td>
    <td align="right">0.238613E+10</td>
    <td align="right">0.194637E+10</td>
    <td align="right">0.506058E+10</td>
    <td align="right">0.728387E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348904E+10</td>
    <td align="right">0.189552E+10</td>
    <td align="right">0.159352E+10</td>
    <td align="right">0.381718E+10</td>
    <td align="right">0.107443E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261056E+10</td>
    <td align="right">0.143037E+10</td>
    <td align="right">0.118019E+10</td>
    <td align="right">0.227059E+10</td>
    <td align="right">0.237860E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196661E+10</td>
    <td align="right">0.111039E+10</td>
    <td align="right">0.856216E+09</td>
    <td align="right">0.138910E+10</td>
    <td align="right">0.269325E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175959E+10</td>
    <td align="right">0.101379E+10</td>
    <td align="right">0.745799E+09</td>
    <td align="right">0.111482E+10</td>
    <td align="right">0.334127E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377662E+11</td>
    <td align="right">0.201050E+11</td>
    <td align="right">0.176612E+11</td>
    <td align="right">0.368005E+11</td>
    <td align="right">0.224051E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175959E+10</td>
    <td align="right">0.101379E+10</td>
    <td align="right">0.745799E+09</td>
    <td align="right">0.111482E+10</td>
    <td align="right">0.611568E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457183E+10</td>
    <td align="right">0.239967E+10</td>
    <td align="right">0.225507E+10</td>
    <td align="right">0.537852E+10</td>
    <td align="right">0.334127E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 79674263.21</td>
    <td align="right"> 48831351.75</td>
    <td align="right"> 30842911.46</td>
    <td align="right"> 54975717.77</td>
    <td align="right">0.114736E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95578964.23</td>
    <td align="right"> 60337532.88</td>
    <td align="right"> 35241431.35</td>
    <td align="right"> 74575949.57</td>
    <td align="right">0.106577E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127728E+09</td>
    <td align="right"> 74503971.91</td>
    <td align="right"> 53224189.13</td>
    <td align="right">0.111476E+09</td>
    <td align="right"> 89390184.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126770E+09</td>
    <td align="right"> 61755238.23</td>
    <td align="right"> 65014737.96</td>
    <td align="right">0.109545E+09</td>
    <td align="right"> 75819387.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153105E+09</td>
    <td align="right"> 63941526.51</td>
    <td align="right"> 89163420.06</td>
    <td align="right">0.150653E+09</td>
    <td align="right"> 46349921.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180766E+09</td>
    <td align="right"> 94880831.51</td>
    <td align="right"> 85885025.11</td>
    <td align="right">0.212662E+09</td>
    <td align="right"> 24896644.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169814E+09</td>
    <td align="right"> 80847620.35</td>
    <td align="right"> 88966657.29</td>
    <td align="right">0.201373E+09</td>
    <td align="right"> 24180852.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171303E+09</td>
    <td align="right"> 94345262.99</td>
    <td align="right"> 76957581.25</td>
    <td align="right">0.200091E+09</td>
    <td align="right"> 28799764.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137954E+09</td>
    <td align="right"> 74947078.80</td>
    <td align="right"> 63006508.16</td>
    <td align="right">0.150928E+09</td>
    <td align="right"> 42482145.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103219E+09</td>
    <td align="right"> 56555512.80</td>
    <td align="right"> 46663670.86</td>
    <td align="right"> 89776969.78</td>
    <td align="right"> 94047654.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77757984.37</td>
    <td align="right"> 43903967.20</td>
    <td align="right"> 33854017.17</td>
    <td align="right"> 54923568.47</td>
    <td align="right">0.106489E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69572726.79</td>
    <td align="right"> 40084500.82</td>
    <td align="right"> 29488225.97</td>
    <td align="right"> 44078880.08</td>
    <td align="right">0.132111E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149324E+10</td>
    <td align="right">0.794934E+09</td>
    <td align="right">0.698308E+09</td>
    <td align="right">0.145506E+10</td>
    <td align="right">0.885879E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 69572726.79</td>
    <td align="right"> 40084500.82</td>
    <td align="right"> 29488225.97</td>
    <td align="right"> 44078880.08</td>
    <td align="right"> 24180852.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180766E+09</td>
    <td align="right"> 94880831.51</td>
    <td align="right"> 89163420.06</td>
    <td align="right">0.212662E+09</td>
    <td align="right">0.132111E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.568590E+09</td>
    <td align="right">0.343152E+10</td>
    <td align="right">0.147927E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277846E+10</td>
    <td align="right">0.221547E+10</td>
    <td align="right">0.562984E+09</td>
    <td align="right">0.281481E+10</td>
    <td align="right">0.137410E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226750E+10</td>
    <td align="right">0.149215E+10</td>
    <td align="right">0.775346E+09</td>
    <td align="right">0.208230E+10</td>
    <td align="right">0.119949E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142049E+10</td>
    <td align="right">0.571041E+09</td>
    <td align="right">0.849454E+09</td>
    <td align="right">0.101656E+10</td>
    <td align="right">0.102505E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134513E+10</td>
    <td align="right">0.246376E+09</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.105969E+10</td>
    <td align="right">0.639856E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.980963E+09</td>
    <td align="right">0.120320E+10</td>
    <td align="right">0.347255E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129091E+10</td>
    <td align="right">0.230931E+09</td>
    <td align="right">0.105998E+10</td>
    <td align="right">0.133620E+10</td>
    <td align="right">0.331147E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164367E+10</td>
    <td align="right">0.686950E+09</td>
    <td align="right">0.956717E+09</td>
    <td align="right">0.157495E+10</td>
    <td align="right">0.394319E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204697E+10</td>
    <td align="right">0.114224E+10</td>
    <td align="right">0.904729E+09</td>
    <td align="right">0.210241E+10</td>
    <td align="right">0.604314E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253048E+10</td>
    <td align="right">0.179585E+10</td>
    <td align="right">0.734630E+09</td>
    <td align="right">0.258959E+10</td>
    <td align="right">0.126567E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298264E+10</td>
    <td align="right">0.237775E+10</td>
    <td align="right">0.604891E+09</td>
    <td align="right">0.320621E+10</td>
    <td align="right">0.138945E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294623E+10</td>
    <td align="right">0.238458E+10</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.312926E+10</td>
    <td align="right">0.164438E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256578E+11</td>
    <td align="right">0.159992E+11</td>
    <td align="right">0.965868E+10</td>
    <td align="right">0.255467E+11</td>
    <td align="right">0.116943E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.101656E+10</td>
    <td align="right">0.331147E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.343152E+10</td>
    <td align="right">0.164438E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.568590E+09</td>
    <td align="right">0.343152E+10</td>
    <td align="right">0.147927E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277846E+10</td>
    <td align="right">0.221547E+10</td>
    <td align="right">0.562984E+09</td>
    <td align="right">0.281481E+10</td>
    <td align="right">0.137410E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226750E+10</td>
    <td align="right">0.149215E+10</td>
    <td align="right">0.775346E+09</td>
    <td align="right">0.208230E+10</td>
    <td align="right">0.119949E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142049E+10</td>
    <td align="right">0.571041E+09</td>
    <td align="right">0.849454E+09</td>
    <td align="right">0.101656E+10</td>
    <td align="right">0.102505E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134513E+10</td>
    <td align="right">0.246376E+09</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.105969E+10</td>
    <td align="right">0.639856E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.980963E+09</td>
    <td align="right">0.120320E+10</td>
    <td align="right">0.347255E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129091E+10</td>
    <td align="right">0.230931E+09</td>
    <td align="right">0.105998E+10</td>
    <td align="right">0.133620E+10</td>
    <td align="right">0.331147E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164367E+10</td>
    <td align="right">0.686950E+09</td>
    <td align="right">0.956717E+09</td>
    <td align="right">0.157495E+10</td>
    <td align="right">0.394319E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204697E+10</td>
    <td align="right">0.114224E+10</td>
    <td align="right">0.904729E+09</td>
    <td align="right">0.210241E+10</td>
    <td align="right">0.604314E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253048E+10</td>
    <td align="right">0.179585E+10</td>
    <td align="right">0.734630E+09</td>
    <td align="right">0.258959E+10</td>
    <td align="right">0.126567E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298264E+10</td>
    <td align="right">0.237775E+10</td>
    <td align="right">0.604891E+09</td>
    <td align="right">0.320621E+10</td>
    <td align="right">0.138945E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294623E+10</td>
    <td align="right">0.238458E+10</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.312926E+10</td>
    <td align="right">0.164438E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256578E+11</td>
    <td align="right">0.159992E+11</td>
    <td align="right">0.965868E+10</td>
    <td align="right">0.255467E+11</td>
    <td align="right">0.116943E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119992E+10</td>
    <td align="right">0.218955E+09</td>
    <td align="right">0.561646E+09</td>
    <td align="right">0.101656E+10</td>
    <td align="right">0.331147E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320545E+10</td>
    <td align="right">0.263686E+10</td>
    <td align="right">0.109876E+10</td>
    <td align="right">0.343152E+10</td>
    <td align="right">0.164438E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320525E+10</td>
    <td align="right">0.263670E+10</td>
    <td align="right">0.568554E+09</td>
    <td align="right">0.343130E+10</td>
    <td align="right">0.147918E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277828E+10</td>
    <td align="right">0.221533E+10</td>
    <td align="right">0.562948E+09</td>
    <td align="right">0.281463E+10</td>
    <td align="right">0.137402E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226736E+10</td>
    <td align="right">0.149206E+10</td>
    <td align="right">0.775297E+09</td>
    <td align="right">0.208217E+10</td>
    <td align="right">0.119941E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142041E+10</td>
    <td align="right">0.571005E+09</td>
    <td align="right">0.849400E+09</td>
    <td align="right">0.101649E+10</td>
    <td align="right">0.102499E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134505E+10</td>
    <td align="right">0.246361E+09</td>
    <td align="right">0.109869E+10</td>
    <td align="right">0.105963E+10</td>
    <td align="right">0.639816E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119984E+10</td>
    <td align="right">0.218941E+09</td>
    <td align="right">0.980901E+09</td>
    <td align="right">0.120312E+10</td>
    <td align="right">0.347233E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129083E+10</td>
    <td align="right">0.230917E+09</td>
    <td align="right">0.105991E+10</td>
    <td align="right">0.133611E+10</td>
    <td align="right">0.331126E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164356E+10</td>
    <td align="right">0.686906E+09</td>
    <td align="right">0.956657E+09</td>
    <td align="right">0.157485E+10</td>
    <td align="right">0.394294E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204684E+10</td>
    <td align="right">0.114217E+10</td>
    <td align="right">0.904672E+09</td>
    <td align="right">0.210227E+10</td>
    <td align="right">0.604276E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253032E+10</td>
    <td align="right">0.179574E+10</td>
    <td align="right">0.734583E+09</td>
    <td align="right">0.258942E+10</td>
    <td align="right">0.126559E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298245E+10</td>
    <td align="right">0.237760E+10</td>
    <td align="right">0.604853E+09</td>
    <td align="right">0.320601E+10</td>
    <td align="right">0.138936E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294604E+10</td>
    <td align="right">0.238443E+10</td>
    <td align="right">0.561611E+09</td>
    <td align="right">0.312907E+10</td>
    <td align="right">0.164428E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256562E+11</td>
    <td align="right">0.159982E+11</td>
    <td align="right">0.965807E+10</td>
    <td align="right">0.255451E+11</td>
    <td align="right">0.116936E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119984E+10</td>
    <td align="right">0.218941E+09</td>
    <td align="right">0.561611E+09</td>
    <td align="right">0.101649E+10</td>
    <td align="right">0.331126E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320525E+10</td>
    <td align="right">0.263670E+10</td>
    <td align="right">0.109869E+10</td>
    <td align="right">0.343130E+10</td>
    <td align="right">0.164428E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214357E+10</td>
    <td align="right">0.135839E+10</td>
    <td align="right">0.785180E+09</td>
    <td align="right">0.162648E+10</td>
    <td align="right">0.298343E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233425E+10</td>
    <td align="right">0.144649E+10</td>
    <td align="right">0.887755E+09</td>
    <td align="right">0.182366E+10</td>
    <td align="right">0.273815E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302659E+10</td>
    <td align="right">0.166998E+10</td>
    <td align="right">0.135661E+10</td>
    <td align="right">0.264070E+10</td>
    <td align="right">0.230564E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275760E+10</td>
    <td align="right">0.116760E+10</td>
    <td align="right">0.158999E+10</td>
    <td align="right">0.228649E+10</td>
    <td align="right">0.195778E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348243E+10</td>
    <td align="right">0.122754E+10</td>
    <td align="right">0.225489E+10</td>
    <td align="right">0.341029E+10</td>
    <td align="right">0.123786E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412150E+10</td>
    <td align="right">0.198270E+10</td>
    <td align="right">0.213880E+10</td>
    <td align="right">0.488887E+10</td>
    <td align="right">0.708593E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347010E+10</td>
    <td align="right">0.127079E+10</td>
    <td align="right">0.219931E+10</td>
    <td align="right">0.412458E+10</td>
    <td align="right">0.652716E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362205E+10</td>
    <td align="right">0.178926E+10</td>
    <td align="right">0.183279E+10</td>
    <td align="right">0.424695E+10</td>
    <td align="right">0.761473E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310854E+10</td>
    <td align="right">0.149093E+10</td>
    <td align="right">0.161761E+10</td>
    <td align="right">0.343104E+10</td>
    <td align="right">0.114450E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270191E+10</td>
    <td align="right">0.154431E+10</td>
    <td align="right">0.115760E+10</td>
    <td align="right">0.246121E+10</td>
    <td align="right">0.242195E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214571E+10</td>
    <td align="right">0.130276E+10</td>
    <td align="right">0.842956E+09</td>
    <td align="right">0.168851E+10</td>
    <td align="right">0.273326E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179117E+10</td>
    <td align="right">0.105823E+10</td>
    <td align="right">0.732938E+09</td>
    <td align="right">0.120786E+10</td>
    <td align="right">0.337128E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347054E+11</td>
    <td align="right">0.173090E+11</td>
    <td align="right">0.173964E+11</td>
    <td align="right">0.338366E+11</td>
    <td align="right">0.230166E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179117E+10</td>
    <td align="right">0.105823E+10</td>
    <td align="right">0.732938E+09</td>
    <td align="right">0.120786E+10</td>
    <td align="right">0.652716E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412150E+10</td>
    <td align="right">0.198270E+10</td>
    <td align="right">0.225489E+10</td>
    <td align="right">0.488887E+10</td>
    <td align="right">0.337128E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84754658.79</td>
    <td align="right"> 53709407.31</td>
    <td align="right"> 31045251.48</td>
    <td align="right"> 64309500.87</td>
    <td align="right">0.117962E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92293889.64</td>
    <td align="right"> 57192923.45</td>
    <td align="right"> 35100966.19</td>
    <td align="right"> 72105669.32</td>
    <td align="right">0.108264E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119668E+09</td>
    <td align="right"> 66029316.47</td>
    <td align="right"> 53638953.77</td>
    <td align="right">0.104410E+09</td>
    <td align="right"> 91162977.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109033E+09</td>
    <td align="right"> 46165782.52</td>
    <td align="right"> 62866820.16</td>
    <td align="right"> 90405528.17</td>
    <td align="right"> 77409058.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137692E+09</td>
    <td align="right"> 48535603.03</td>
    <td align="right"> 89156107.24</td>
    <td align="right">0.134839E+09</td>
    <td align="right"> 48944046.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162960E+09</td>
    <td align="right"> 78393893.67</td>
    <td align="right"> 84566085.79</td>
    <td align="right">0.193301E+09</td>
    <td align="right"> 28017109.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137204E+09</td>
    <td align="right"> 50245727.43</td>
    <td align="right"> 86958629.76</td>
    <td align="right">0.163082E+09</td>
    <td align="right"> 25807775.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143212E+09</td>
    <td align="right"> 70745549.25</td>
    <td align="right"> 72466603.42</td>
    <td align="right">0.167920E+09</td>
    <td align="right"> 30107955.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122909E+09</td>
    <td align="right"> 58949693.51</td>
    <td align="right"> 63958827.27</td>
    <td align="right">0.135660E+09</td>
    <td align="right"> 45252280.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106831E+09</td>
    <td align="right"> 61060431.40</td>
    <td align="right"> 45770368.58</td>
    <td align="right"> 97313883.42</td>
    <td align="right"> 95761685.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 84839254.86</td>
    <td align="right"> 51509593.42</td>
    <td align="right"> 33329661.44</td>
    <td align="right"> 66761758.23</td>
    <td align="right">0.108071E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70821060.56</td>
    <td align="right"> 41841408.57</td>
    <td align="right"> 28979651.99</td>
    <td align="right"> 47757421.46</td>
    <td align="right">0.133298E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137222E+10</td>
    <td align="right">0.684379E+09</td>
    <td align="right">0.687838E+09</td>
    <td align="right">0.133787E+10</td>
    <td align="right">0.910057E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70821060.56</td>
    <td align="right"> 41841408.57</td>
    <td align="right"> 28979651.99</td>
    <td align="right"> 47757421.46</td>
    <td align="right"> 25807775.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162960E+09</td>
    <td align="right"> 78393893.67</td>
    <td align="right"> 89156107.24</td>
    <td align="right">0.193301E+09</td>
    <td align="right">0.133298E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">0.105692E+09</td>
    <td align="right">0.502043E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">0.118479E+09</td>
    <td align="right">0.456984E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">0.545570E+09</td>
    <td align="right">0.382407E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">0.854267E+09</td>
    <td align="right">0.320230E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">0.205193E+10</td>
    <td align="right">0.195728E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">0.320822E+10</td>
    <td align="right">0.100327E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.330816E+10</td>
    <td align="right">0.978688E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">0.257362E+10</td>
    <td align="right">0.114737E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">0.185759E+10</td>
    <td align="right">0.171340E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">0.581035E+09</td>
    <td align="right">0.377055E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">0.185369E+09</td>
    <td align="right">0.440786E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.102808E+09</td>
    <td align="right">0.555418E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">0.154927E+11</td>
    <td align="right">0.371492E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">0.102808E+09</td>
    <td align="right">0.978688E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">0.330816E+10</td>
    <td align="right">0.555418E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">0.141675E+10</td>
    <td align="right">0.307001E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">0.192480E+10</td>
    <td align="right">0.285509E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">0.287937E+10</td>
    <td align="right">0.239690E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">0.283136E+10</td>
    <td align="right">0.202466E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.389703E+10</td>
    <td align="right">0.125185E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">0.557015E+10</td>
    <td align="right">0.650169E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">0.527377E+10</td>
    <td align="right">0.635042E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">0.525499E+10</td>
    <td align="right">0.730468E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">0.398011E+10</td>
    <td align="right">0.105905E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">0.236309E+10</td>
    <td align="right">0.239822E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">0.143781E+10</td>
    <td align="right">0.276156E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.114928E+10</td>
    <td align="right">0.345704E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">0.379785E+11</td>
    <td align="right">0.232901E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">0.114928E+10</td>
    <td align="right">0.635042E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">0.557015E+10</td>
    <td align="right">0.345704E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">0.101484E+11</td>
    <td align="right">0.445002E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">0.827582E+10</td>
    <td align="right">0.420567E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">0.609924E+10</td>
    <td align="right">0.374025E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">0.291202E+10</td>
    <td align="right">0.323628E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.301327E+10</td>
    <td align="right">0.208700E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">0.355327E+10</td>
    <td align="right">0.110193E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">0.395484E+10</td>
    <td align="right">0.105020E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">0.470052E+10</td>
    <td align="right">0.118904E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">0.630225E+10</td>
    <td align="right">0.174682E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">0.771074E+10</td>
    <td align="right">0.372388E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">0.950609E+10</td>
    <td align="right">0.411508E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.924961E+10</td>
    <td align="right">0.494024E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">0.754261E+11</td>
    <td align="right">0.355864E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">0.291202E+10</td>
    <td align="right">0.105020E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">0.101484E+11</td>
    <td align="right">0.494024E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">0.166005E+10</td>
    <td align="right">0.315587E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">0.185927E+10</td>
    <td align="right">0.290152E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">0.269317E+10</td>
    <td align="right">0.246022E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">0.232663E+10</td>
    <td align="right">0.208719E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.347212E+10</td>
    <td align="right">0.134327E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">0.506173E+10</td>
    <td align="right">0.744545E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">0.426514E+10</td>
    <td align="right">0.696579E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">0.441019E+10</td>
    <td align="right">0.782739E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">0.358273E+10</td>
    <td align="right">0.114344E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">0.256152E+10</td>
    <td align="right">0.245378E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">0.174616E+10</td>
    <td align="right">0.280930E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.124311E+10</td>
    <td align="right">0.348969E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">0.348818E+11</td>
    <td align="right">0.240681E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">0.124311E+10</td>
    <td align="right">0.696579E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">0.506173E+10</td>
    <td align="right">0.348969E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.32</td>
    <td align="right">     1773.77</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.35</td>
    <td align="right">     1799.62</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      212.93</td>
    <td align="right">     1356.08</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.69</td>
    <td align="right">     1161.86</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      774.64</td>
    <td align="right">      701.64</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1237.57</td>
    <td align="right">      376.97</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1233.76</td>
    <td align="right">      357.32</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      960.61</td>
    <td align="right">      414.43</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.53</td>
    <td align="right">      629.68</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      229.96</td>
    <td align="right">     1326.36</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.97</td>
    <td align="right">     1604.85</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       44.05</td>
    <td align="right">     1973.84</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      497.29</td>
    <td align="right">     1119.44</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.05</td>
    <td align="right">      357.32</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1237.57</td>
    <td align="right">     1973.84</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      540.48</td>
    <td align="right">     1093.94</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      804.99</td>
    <td align="right">     1133.15</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1081.85</td>
    <td align="right">      857.73</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1097.76</td>
    <td align="right">      741.30</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1458.96</td>
    <td align="right">      454.19</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2145.52</td>
    <td align="right">      246.42</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1965.82</td>
    <td align="right">      233.72</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1959.68</td>
    <td align="right">      266.75</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1538.08</td>
    <td align="right">      394.09</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      889.96</td>
    <td align="right">      853.16</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      565.95</td>
    <td align="right">     1016.42</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      438.87</td>
    <td align="right">     1236.86</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1209.21</td>
    <td align="right">      708.39</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      438.87</td>
    <td align="right">      233.72</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2145.52</td>
    <td align="right">     1236.86</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3813.99</td>
    <td align="right">     1581.90</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3439.26</td>
    <td align="right">     1661.15</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2289.23</td>
    <td align="right">     1331.48</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1134.04</td>
    <td align="right">     1178.85</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1133.58</td>
    <td align="right">      750.30</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1370.22</td>
    <td align="right">      413.56</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1475.34</td>
    <td align="right">      383.15</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1756.05</td>
    <td align="right">      430.29</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2438.92</td>
    <td align="right">      645.21</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2894.02</td>
    <td align="right">     1318.48</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3689.02</td>
    <td align="right">     1509.89</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3476.69</td>
    <td align="right">     1758.53</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2403.48</td>
    <td align="right">     1077.03</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1133.58</td>
    <td align="right">      383.15</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3813.99</td>
    <td align="right">     1758.53</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      626.77</td>
    <td align="right">     1121.26</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      773.56</td>
    <td align="right">     1147.88</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1010.53</td>
    <td align="right">      876.25</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      902.18</td>
    <td align="right">      761.34</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1301.12</td>
    <td align="right">      482.58</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1952.42</td>
    <td align="right">      279.23</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1592.06</td>
    <td align="right">      253.89</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1647.39</td>
    <td align="right">      283.13</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1387.40</td>
    <td align="right">      421.85</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      963.45</td>
    <td align="right">      869.24</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      680.92</td>
    <td align="right">     1030.14</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.27</td>
    <td align="right">     1246.10</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1110.43</td>
    <td align="right">      728.83</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      470.27</td>
    <td align="right">      253.89</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1952.42</td>
    <td align="right">     1246.10</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.77</td>
    <td align="right">     1808.69</td>
    <td align="right">      374.59</td>
    <td align="right">        0.00</td>
    <td align="right">      374.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.46</td>
    <td align="right">     1816.86</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      232.96</td>
    <td align="right">     1359.09</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      362.54</td>
    <td align="right">     1178.53</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      812.03</td>
    <td align="right">      684.87</td>
    <td align="right">     1098.93</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1262.15</td>
    <td align="right">      367.20</td>
    <td align="right">     1204.94</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1257.36</td>
    <td align="right">      345.28</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      972.08</td>
    <td align="right">      416.93</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      717.37</td>
    <td align="right">      667.82</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      218.67</td>
    <td align="right">     1421.04</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       74.43</td>
    <td align="right">     1699.03</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.56</td>
    <td align="right">     2063.97</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      507.51</td>
    <td align="right">     1148.89</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.56</td>
    <td align="right">      345.28</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1262.15</td>
    <td align="right">     2063.97</td>
    <td align="right">     1204.94</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      539.65</td>
    <td align="right">     1126.26</td>
    <td align="right">      782.09</td>
    <td align="right">      479.33</td>
    <td align="right">      302.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      810.48</td>
    <td align="right">     1158.26</td>
    <td align="right">     1038.73</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1094.26</td>
    <td align="right">      877.46</td>
    <td align="right">     1253.79</td>
    <td align="right">      731.34</td>
    <td align="right">      522.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1111.15</td>
    <td align="right">      769.06</td>
    <td align="right">     1285.87</td>
    <td align="right">      626.40</td>
    <td align="right">      659.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1478.82</td>
    <td align="right">      454.98</td>
    <td align="right">     1502.89</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2157.09</td>
    <td align="right">      252.53</td>
    <td align="right">     1833.56</td>
    <td align="right">      962.40</td>
    <td align="right">      871.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1976.70</td>
    <td align="right">      237.36</td>
    <td align="right">     1666.91</td>
    <td align="right">      793.61</td>
    <td align="right">      873.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1964.11</td>
    <td align="right">      282.70</td>
    <td align="right">     1681.52</td>
    <td align="right">      926.10</td>
    <td align="right">      755.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1530.91</td>
    <td align="right">      430.91</td>
    <td align="right">     1399.30</td>
    <td align="right">      760.21</td>
    <td align="right">      639.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      881.26</td>
    <td align="right">      923.18</td>
    <td align="right">     1013.21</td>
    <td align="right">      555.15</td>
    <td align="right">      458.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      557.11</td>
    <td align="right">     1080.15</td>
    <td align="right">      788.72</td>
    <td align="right">      445.33</td>
    <td align="right">      343.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.68</td>
    <td align="right">     1296.81</td>
    <td align="right">      682.93</td>
    <td align="right">      393.47</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1213.08</td>
    <td align="right">      738.55</td>
    <td align="right">     1244.91</td>
    <td align="right">      662.73</td>
    <td align="right">      582.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      432.68</td>
    <td align="right">      237.36</td>
    <td align="right">      682.93</td>
    <td align="right">      393.47</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2157.09</td>
    <td align="right">     1296.81</td>
    <td align="right">     1833.56</td>
    <td align="right">      962.40</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3843.46</td>
    <td align="right">     1656.86</td>
    <td align="right">     3590.26</td>
    <td align="right">     2953.41</td>
    <td align="right">      636.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3490.52</td>
    <td align="right">     1703.96</td>
    <td align="right">     3445.43</td>
    <td align="right">     2747.30</td>
    <td align="right">      698.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2332.27</td>
    <td align="right">     1343.48</td>
    <td align="right">     2539.71</td>
    <td align="right">     1671.28</td>
    <td align="right">      868.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1176.55</td>
    <td align="right">     1186.38</td>
    <td align="right">     1644.06</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1186.91</td>
    <td align="right">      716.67</td>
    <td align="right">     1506.61</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1392.56</td>
    <td align="right">      401.91</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1496.61</td>
    <td align="right">      370.90</td>
    <td align="right">     1445.88</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1764.02</td>
    <td align="right">      441.66</td>
    <td align="right">     1840.99</td>
    <td align="right">      769.42</td>
    <td align="right">     1071.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2433.29</td>
    <td align="right">      699.42</td>
    <td align="right">     2369.13</td>
    <td align="right">     1322.01</td>
    <td align="right">     1047.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2900.46</td>
    <td align="right">     1417.62</td>
    <td align="right">     2834.26</td>
    <td align="right">     2011.44</td>
    <td align="right">      822.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3710.81</td>
    <td align="right">     1608.13</td>
    <td align="right">     3452.06</td>
    <td align="right">     2751.97</td>
    <td align="right">      700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3504.93</td>
    <td align="right">     1841.78</td>
    <td align="right">     3299.91</td>
    <td align="right">     2670.84</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2430.19</td>
    <td align="right">     1112.45</td>
    <td align="right">     2440.76</td>
    <td align="right">     1521.96</td>
    <td align="right">      918.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1176.55</td>
    <td align="right">      370.90</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3843.46</td>
    <td align="right">     1841.78</td>
    <td align="right">     3590.26</td>
    <td align="right">     2953.41</td>
    <td align="right">     1230.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      631.27</td>
    <td align="right">     1157.93</td>
    <td align="right">      831.96</td>
    <td align="right">      527.22</td>
    <td align="right">      304.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.63</td>
    <td align="right">     1176.60</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.56</td>
    <td align="right">      381.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.91</td>
    <td align="right">      894.86</td>
    <td align="right">     1174.68</td>
    <td align="right">      648.15</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      917.01</td>
    <td align="right">      785.18</td>
    <td align="right">     1105.95</td>
    <td align="right">      468.27</td>
    <td align="right">      637.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1323.60</td>
    <td align="right">      480.44</td>
    <td align="right">     1351.60</td>
    <td align="right">      476.43</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1960.72</td>
    <td align="right">      284.19</td>
    <td align="right">     1652.96</td>
    <td align="right">      795.17</td>
    <td align="right">      857.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1600.83</td>
    <td align="right">      253.33</td>
    <td align="right">     1346.81</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1648.32</td>
    <td align="right">      295.54</td>
    <td align="right">     1405.79</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1376.04</td>
    <td align="right">      459.01</td>
    <td align="right">     1246.70</td>
    <td align="right">      597.95</td>
    <td align="right">      648.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      955.25</td>
    <td align="right">      940.01</td>
    <td align="right">     1048.66</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      677.19</td>
    <td align="right">     1096.19</td>
    <td align="right">      860.55</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.79</td>
    <td align="right">     1308.46</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1115.38</td>
    <td align="right">      758.71</td>
    <td align="right">     1144.01</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.79</td>
    <td align="right">      253.33</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1960.72</td>
    <td align="right">     1308.46</td>
    <td align="right">     1652.96</td>
    <td align="right">      795.17</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.46</td>
    <td align="right">     1874.41</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">      374.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.97</td>
    <td align="right">     1888.99</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      203.69</td>
    <td align="right">     1427.74</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">      640.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.58</td>
    <td align="right">     1235.46</td>
    <td align="right">      804.48</td>
    <td align="right">        4.40</td>
    <td align="right">      800.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      766.10</td>
    <td align="right">      730.77</td>
    <td align="right">     1098.94</td>
    <td align="right">       36.21</td>
    <td align="right">     1062.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1237.74</td>
    <td align="right">      387.06</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1235.13</td>
    <td align="right">      365.40</td>
    <td align="right">     1139.62</td>
    <td align="right">       73.62</td>
    <td align="right">     1066.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      960.88</td>
    <td align="right">      428.38</td>
    <td align="right">      907.05</td>
    <td align="right">       21.33</td>
    <td align="right">      885.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      716.66</td>
    <td align="right">      661.04</td>
    <td align="right">      762.02</td>
    <td align="right">        0.17</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      216.93</td>
    <td align="right">     1407.76</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">      545.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.52</td>
    <td align="right">     1700.56</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">      414.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.38</td>
    <td align="right">     2073.69</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      491.27</td>
    <td align="right">     1177.99</td>
    <td align="right">      727.47</td>
    <td align="right">       22.48</td>
    <td align="right">      704.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.38</td>
    <td align="right">      365.40</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">      350.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1237.74</td>
    <td align="right">     2073.69</td>
    <td align="right">     1204.95</td>
    <td align="right">      133.37</td>
    <td align="right">     1071.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      528.95</td>
    <td align="right">     1146.21</td>
    <td align="right">      782.10</td>
    <td align="right">      479.34</td>
    <td align="right">      302.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      795.64</td>
    <td align="right">     1180.18</td>
    <td align="right">     1038.74</td>
    <td align="right">      655.74</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1075.03</td>
    <td align="right">      894.90</td>
    <td align="right">     1253.80</td>
    <td align="right">      731.35</td>
    <td align="right">      522.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1092.35</td>
    <td align="right">      781.12</td>
    <td align="right">     1285.88</td>
    <td align="right">      626.41</td>
    <td align="right">      659.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1454.98</td>
    <td align="right">      467.39</td>
    <td align="right">     1502.90</td>
    <td align="right">      627.66</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2148.98</td>
    <td align="right">      250.84</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      871.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1969.00</td>
    <td align="right">      237.10</td>
    <td align="right">     1666.93</td>
    <td align="right">      793.62</td>
    <td align="right">      873.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1961.99</td>
    <td align="right">      272.73</td>
    <td align="right">     1681.54</td>
    <td align="right">      926.11</td>
    <td align="right">      755.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1535.54</td>
    <td align="right">      408.58</td>
    <td align="right">     1399.31</td>
    <td align="right">      760.22</td>
    <td align="right">      639.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      882.28</td>
    <td align="right">      895.39</td>
    <td align="right">     1013.22</td>
    <td align="right">      555.16</td>
    <td align="right">      458.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      554.71</td>
    <td align="right">     1065.42</td>
    <td align="right">      788.73</td>
    <td align="right">      445.34</td>
    <td align="right">      343.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.09</td>
    <td align="right">     1290.71</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1204.29</td>
    <td align="right">      738.52</td>
    <td align="right">     1244.92</td>
    <td align="right">      662.74</td>
    <td align="right">      582.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      429.09</td>
    <td align="right">      237.10</td>
    <td align="right">      682.94</td>
    <td align="right">      393.48</td>
    <td align="right">      289.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2148.98</td>
    <td align="right">     1290.71</td>
    <td align="right">     1833.58</td>
    <td align="right">      962.41</td>
    <td align="right">      875.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3788.99</td>
    <td align="right">     1661.45</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">      636.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3420.89</td>
    <td align="right">     1738.46</td>
    <td align="right">     3445.40</td>
    <td align="right">     2747.27</td>
    <td align="right">      698.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2277.19</td>
    <td align="right">     1396.45</td>
    <td align="right">     2539.68</td>
    <td align="right">     1671.26</td>
    <td align="right">      868.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1123.46</td>
    <td align="right">     1248.57</td>
    <td align="right">     1644.04</td>
    <td align="right">      660.91</td>
    <td align="right">      983.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1125.03</td>
    <td align="right">      779.20</td>
    <td align="right">     1506.60</td>
    <td align="right">      275.95</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1370.86</td>
    <td align="right">      425.13</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">     1135.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1476.57</td>
    <td align="right">      392.10</td>
    <td align="right">     1445.87</td>
    <td align="right">      258.65</td>
    <td align="right">     1187.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1754.97</td>
    <td align="right">      443.94</td>
    <td align="right">     1840.97</td>
    <td align="right">      769.41</td>
    <td align="right">     1071.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2431.42</td>
    <td align="right">      673.93</td>
    <td align="right">     2369.11</td>
    <td align="right">     1322.00</td>
    <td align="right">     1047.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2878.86</td>
    <td align="right">     1390.34</td>
    <td align="right">     2834.23</td>
    <td align="right">     2011.42</td>
    <td align="right">      822.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3667.47</td>
    <td align="right">     1587.61</td>
    <td align="right">     3452.02</td>
    <td align="right">     2751.93</td>
    <td align="right">      700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3453.41</td>
    <td align="right">     1844.48</td>
    <td align="right">     3299.88</td>
    <td align="right">     2670.81</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2391.75</td>
    <td align="right">     1128.44</td>
    <td align="right">     2440.74</td>
    <td align="right">     1521.94</td>
    <td align="right">      918.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1123.46</td>
    <td align="right">      392.10</td>
    <td align="right">     1388.76</td>
    <td align="right">      253.41</td>
    <td align="right">      629.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3788.99</td>
    <td align="right">     1844.48</td>
    <td align="right">     3590.22</td>
    <td align="right">     2953.38</td>
    <td align="right">     1230.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      619.79</td>
    <td align="right">     1178.27</td>
    <td align="right">      831.97</td>
    <td align="right">      527.22</td>
    <td align="right">      304.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      768.55</td>
    <td align="right">     1199.37</td>
    <td align="right">     1003.04</td>
    <td align="right">      621.57</td>
    <td align="right">      381.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1005.52</td>
    <td align="right">      918.54</td>
    <td align="right">     1174.69</td>
    <td align="right">      648.16</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      897.62</td>
    <td align="right">      805.24</td>
    <td align="right">     1105.96</td>
    <td align="right">      468.28</td>
    <td align="right">      637.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1296.34</td>
    <td align="right">      501.52</td>
    <td align="right">     1351.61</td>
    <td align="right">      476.44</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1952.83</td>
    <td align="right">      287.25</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      857.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1592.42</td>
    <td align="right">      260.07</td>
    <td align="right">     1346.82</td>
    <td align="right">      493.22</td>
    <td align="right">      853.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1646.58</td>
    <td align="right">      292.24</td>
    <td align="right">     1405.80</td>
    <td align="right">      694.45</td>
    <td align="right">      711.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1382.23</td>
    <td align="right">      441.14</td>
    <td align="right">     1246.71</td>
    <td align="right">      597.95</td>
    <td align="right">      648.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      956.36</td>
    <td align="right">      916.14</td>
    <td align="right">     1048.67</td>
    <td align="right">      599.38</td>
    <td align="right">      449.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      673.67</td>
    <td align="right">     1083.84</td>
    <td align="right">      860.56</td>
    <td align="right">      522.48</td>
    <td align="right">      338.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      464.13</td>
    <td align="right">     1302.90</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1106.10</td>
    <td align="right">      763.20</td>
    <td align="right">     1144.02</td>
    <td align="right">      570.57</td>
    <td align="right">      573.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      464.13</td>
    <td align="right">      260.07</td>
    <td align="right">      695.19</td>
    <td align="right">      410.72</td>
    <td align="right">      284.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1952.83</td>
    <td align="right">     1302.90</td>
    <td align="right">     1652.97</td>
    <td align="right">      795.18</td>
    <td align="right">      875.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124050E+09</td>
    <td align="right">0.475087E+10</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133912E+09</td>
    <td align="right">0.435364E+10</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.570313E+09</td>
    <td align="right">0.363212E+10</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877873E+09</td>
    <td align="right">0.301154E+10</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207478E+10</td>
    <td align="right">0.187928E+10</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320778E+10</td>
    <td align="right">0.977094E+09</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330449E+10</td>
    <td align="right">0.957050E+09</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.257289E+10</td>
    <td align="right">0.111000E+10</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187539E+10</td>
    <td align="right">0.163214E+10</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.615938E+09</td>
    <td align="right">0.355253E+10</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207290E+09</td>
    <td align="right">0.415977E+10</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117984E+09</td>
    <td align="right">0.528672E+10</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156827E+11</td>
    <td align="right">0.353027E+11</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117984E+09</td>
    <td align="right">0.957050E+09</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.330449E+10</td>
    <td align="right">0.528672E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144762E+10</td>
    <td align="right">0.293002E+10</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194743E+10</td>
    <td align="right">0.274131E+10</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.289763E+10</td>
    <td align="right">0.229734E+10</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284539E+10</td>
    <td align="right">0.192145E+10</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390768E+10</td>
    <td align="right">0.121651E+10</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556118E+10</td>
    <td align="right">0.638710E+09</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526524E+10</td>
    <td align="right">0.625987E+09</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.524880E+10</td>
    <td align="right">0.714470E+09</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398669E+10</td>
    <td align="right">0.102147E+10</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238367E+10</td>
    <td align="right">0.228509E+10</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146693E+10</td>
    <td align="right">0.263455E+10</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117547E+10</td>
    <td align="right">0.331282E+10</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.381337E+11</td>
    <td align="right">0.223397E+11</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117547E+10</td>
    <td align="right">0.625987E+09</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556118E+10</td>
    <td align="right">0.331282E+10</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102154E+11</td>
    <td align="right">0.423697E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.832025E+10</td>
    <td align="right">0.401866E+10</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613147E+10</td>
    <td align="right">0.356624E+10</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293944E+10</td>
    <td align="right">0.305559E+10</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303619E+10</td>
    <td align="right">0.200960E+10</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355162E+10</td>
    <td align="right">0.107194E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.395154E+10</td>
    <td align="right">0.102623E+10</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470342E+10</td>
    <td align="right">0.115249E+10</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.632169E+10</td>
    <td align="right">0.167238E+10</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.775134E+10</td>
    <td align="right">0.353141E+10</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956195E+10</td>
    <td align="right">0.391364E+10</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.931198E+10</td>
    <td align="right">0.471005E+10</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.757963E+11</td>
    <td align="right">0.339652E+11</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293944E+10</td>
    <td align="right">0.102623E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102154E+11</td>
    <td align="right">0.471005E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167873E+10</td>
    <td align="right">0.300319E+10</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187140E+10</td>
    <td align="right">0.277696E+10</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270659E+10</td>
    <td align="right">0.234694E+10</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233846E+10</td>
    <td align="right">0.197340E+10</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348493E+10</td>
    <td align="right">0.129255E+10</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.506068E+10</td>
    <td align="right">0.723759E+09</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426417E+10</td>
    <td align="right">0.680012E+09</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441236E+10</td>
    <td align="right">0.758323E+09</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359615E+10</td>
    <td align="right">0.109343E+10</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258052E+10</td>
    <td align="right">0.232817E+10</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176495E+10</td>
    <td align="right">0.267013E+10</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125957E+10</td>
    <td align="right">0.333756E+10</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350185E+11</td>
    <td align="right">0.229844E+11</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125957E+10</td>
    <td align="right">0.680012E+09</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506068E+10</td>
    <td align="right">0.333756E+10</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127935E+09</td>
    <td align="right">0.484438E+10</td>
    <td align="right">0.100331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148686E+09</td>
    <td align="right">0.439536E+10</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623968E+09</td>
    <td align="right">0.364017E+10</td>
    <td align="right">0.171586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171586E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.939707E+09</td>
    <td align="right">0.305475E+10</td>
    <td align="right">0.208520E+10</td>
    <td align="right"> 11405196.26</td>
    <td align="right">0.207380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217494E+10</td>
    <td align="right">0.183435E+10</td>
    <td align="right">0.294338E+10</td>
    <td align="right"> 96987531.32</td>
    <td align="right">0.284639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327150E+10</td>
    <td align="right">0.951784E+09</td>
    <td align="right">0.312321E+10</td>
    <td align="right">0.345701E+09</td>
    <td align="right">0.277751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.336772E+10</td>
    <td align="right">0.924801E+09</td>
    <td align="right">0.305235E+10</td>
    <td align="right">0.197186E+09</td>
    <td align="right">0.285516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260362E+10</td>
    <td align="right">0.111671E+10</td>
    <td align="right">0.242944E+10</td>
    <td align="right"> 57138111.74</td>
    <td align="right">0.237230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185942E+10</td>
    <td align="right">0.173098E+10</td>
    <td align="right">0.197515E+10</td>
    <td align="right">   444207.19</td>
    <td align="right">0.197471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585682E+09</td>
    <td align="right">0.380611E+10</td>
    <td align="right">0.146186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192925E+09</td>
    <td align="right">0.440389E+10</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108627E+09</td>
    <td align="right">0.552815E+10</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160047E+11</td>
    <td align="right">0.362314E+11</td>
    <td align="right">0.229414E+11</td>
    <td align="right">0.708862E+09</td>
    <td align="right">0.222326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108627E+09</td>
    <td align="right">0.924801E+09</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336772E+10</td>
    <td align="right">0.552815E+10</td>
    <td align="right">0.312321E+10</td>
    <td align="right">0.345701E+09</td>
    <td align="right">0.285516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144539E+10</td>
    <td align="right">0.301657E+10</td>
    <td align="right">0.209475E+10</td>
    <td align="right">0.128385E+10</td>
    <td align="right">0.810904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196071E+10</td>
    <td align="right">0.280205E+10</td>
    <td align="right">0.251291E+10</td>
    <td align="right">0.158636E+10</td>
    <td align="right">0.926547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293088E+10</td>
    <td align="right">0.235019E+10</td>
    <td align="right">0.335815E+10</td>
    <td align="right">0.195882E+10</td>
    <td align="right">0.139934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288009E+10</td>
    <td align="right">0.199340E+10</td>
    <td align="right">0.333296E+10</td>
    <td align="right">0.162363E+10</td>
    <td align="right">0.170933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396088E+10</td>
    <td align="right">0.121861E+10</td>
    <td align="right">0.402535E+10</td>
    <td align="right">0.168111E+10</td>
    <td align="right">0.234423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559118E+10</td>
    <td align="right">0.654568E+09</td>
    <td align="right">0.475259E+10</td>
    <td align="right">0.249455E+10</td>
    <td align="right">0.225804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529439E+10</td>
    <td align="right">0.635749E+09</td>
    <td align="right">0.446466E+10</td>
    <td align="right">0.212560E+10</td>
    <td align="right">0.233906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.526067E+10</td>
    <td align="right">0.757187E+09</td>
    <td align="right">0.450380E+10</td>
    <td align="right">0.248047E+10</td>
    <td align="right">0.202332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396811E+10</td>
    <td align="right">0.111692E+10</td>
    <td align="right">0.362700E+10</td>
    <td align="right">0.197047E+10</td>
    <td align="right">0.165653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236036E+10</td>
    <td align="right">0.247265E+10</td>
    <td align="right">0.271378E+10</td>
    <td align="right">0.148692E+10</td>
    <td align="right">0.122685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144402E+10</td>
    <td align="right">0.279974E+10</td>
    <td align="right">0.204437E+10</td>
    <td align="right">0.115430E+10</td>
    <td align="right">0.890070E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115890E+10</td>
    <td align="right">0.347338E+10</td>
    <td align="right">0.182917E+10</td>
    <td align="right">0.105388E+10</td>
    <td align="right">0.775287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382556E+11</td>
    <td align="right">0.232910E+11</td>
    <td align="right">0.392595E+11</td>
    <td align="right">0.209000E+11</td>
    <td align="right">0.183595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115890E+10</td>
    <td align="right">0.635749E+09</td>
    <td align="right">0.182917E+10</td>
    <td align="right">0.105388E+10</td>
    <td align="right">0.775287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.559118E+10</td>
    <td align="right">0.347338E+10</td>
    <td align="right">0.475259E+10</td>
    <td align="right">0.249455E+10</td>
    <td align="right">0.234423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102943E+11</td>
    <td align="right">0.443773E+10</td>
    <td align="right">0.961615E+10</td>
    <td align="right">0.791042E+10</td>
    <td align="right">0.170573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844426E+10</td>
    <td align="right">0.412222E+10</td>
    <td align="right">0.833519E+10</td>
    <td align="right">0.664628E+10</td>
    <td align="right">0.168892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.624676E+10</td>
    <td align="right">0.359838E+10</td>
    <td align="right">0.680236E+10</td>
    <td align="right">0.447637E+10</td>
    <td align="right">0.232599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304961E+10</td>
    <td align="right">0.307509E+10</td>
    <td align="right">0.426139E+10</td>
    <td align="right">0.171309E+10</td>
    <td align="right">0.254831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317901E+10</td>
    <td align="right">0.191953E+10</td>
    <td align="right">0.403531E+10</td>
    <td align="right">0.739113E+09</td>
    <td align="right">0.329620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360953E+10</td>
    <td align="right">0.104174E+10</td>
    <td align="right">0.359968E+10</td>
    <td align="right">0.656851E+09</td>
    <td align="right">0.294283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400851E+10</td>
    <td align="right">0.993420E+09</td>
    <td align="right">0.387264E+10</td>
    <td align="right">0.692779E+09</td>
    <td align="right">0.317986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472474E+10</td>
    <td align="right">0.118293E+10</td>
    <td align="right">0.493090E+10</td>
    <td align="right">0.206081E+10</td>
    <td align="right">0.287009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.630709E+10</td>
    <td align="right">0.181290E+10</td>
    <td align="right">0.614079E+10</td>
    <td align="right">0.342666E+10</td>
    <td align="right">0.271413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.776860E+10</td>
    <td align="right">0.379694E+10</td>
    <td align="right">0.759129E+10</td>
    <td align="right">0.538744E+10</td>
    <td align="right">0.220384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.961842E+10</td>
    <td align="right">0.416827E+10</td>
    <td align="right">0.894773E+10</td>
    <td align="right">0.713310E+10</td>
    <td align="right">0.181464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938759E+10</td>
    <td align="right">0.493303E+10</td>
    <td align="right">0.883849E+10</td>
    <td align="right">0.715359E+10</td>
    <td align="right">0.168490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.766385E+11</td>
    <td align="right">0.350822E+11</td>
    <td align="right">0.769719E+11</td>
    <td align="right">0.479965E+11</td>
    <td align="right">0.289754E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304961E+10</td>
    <td align="right">0.993420E+09</td>
    <td align="right">0.359968E+10</td>
    <td align="right">0.656851E+09</td>
    <td align="right">0.168490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102943E+11</td>
    <td align="right">0.493303E+10</td>
    <td align="right">0.961615E+10</td>
    <td align="right">0.791042E+10</td>
    <td align="right">0.329620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169079E+10</td>
    <td align="right">0.310139E+10</td>
    <td align="right">0.222833E+10</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.816225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189577E+10</td>
    <td align="right">0.284642E+10</td>
    <td align="right">0.242654E+10</td>
    <td align="right">0.150369E+10</td>
    <td align="right">0.922856E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274511E+10</td>
    <td align="right">0.239680E+10</td>
    <td align="right">0.314626E+10</td>
    <td align="right">0.173601E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237690E+10</td>
    <td align="right">0.203519E+10</td>
    <td align="right">0.286663E+10</td>
    <td align="right">0.121377E+10</td>
    <td align="right">0.165286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354513E+10</td>
    <td align="right">0.128681E+10</td>
    <td align="right">0.362012E+10</td>
    <td align="right">0.127607E+10</td>
    <td align="right">0.234405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.508217E+10</td>
    <td align="right">0.736610E+09</td>
    <td align="right">0.428446E+10</td>
    <td align="right">0.206109E+10</td>
    <td align="right">0.222337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428766E+10</td>
    <td align="right">0.678523E+09</td>
    <td align="right">0.360731E+10</td>
    <td align="right">0.132104E+10</td>
    <td align="right">0.228627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441487E+10</td>
    <td align="right">0.791581E+09</td>
    <td align="right">0.376526E+10</td>
    <td align="right">0.186001E+10</td>
    <td align="right">0.190525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356670E+10</td>
    <td align="right">0.118975E+10</td>
    <td align="right">0.323145E+10</td>
    <td align="right">0.154988E+10</td>
    <td align="right">0.168157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255853E+10</td>
    <td align="right">0.251771E+10</td>
    <td align="right">0.280874E+10</td>
    <td align="right">0.160537E+10</td>
    <td align="right">0.120337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175527E+10</td>
    <td align="right">0.284133E+10</td>
    <td align="right">0.223055E+10</td>
    <td align="right">0.135426E+10</td>
    <td align="right">0.876286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125562E+10</td>
    <td align="right">0.350458E+10</td>
    <td align="right">0.186199E+10</td>
    <td align="right">0.110007E+10</td>
    <td align="right">0.761918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351745E+11</td>
    <td align="right">0.239267E+11</td>
    <td align="right">0.360776E+11</td>
    <td align="right">0.179934E+11</td>
    <td align="right">0.180843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125562E+10</td>
    <td align="right">0.678523E+09</td>
    <td align="right">0.186199E+10</td>
    <td align="right">0.110007E+10</td>
    <td align="right">0.761918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.508217E+10</td>
    <td align="right">0.350458E+10</td>
    <td align="right">0.428446E+10</td>
    <td align="right">0.206109E+10</td>
    <td align="right">0.234405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105692E+09</td>
    <td align="right">0.502043E+10</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118479E+09</td>
    <td align="right">0.456984E+10</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545570E+09</td>
    <td align="right">0.382407E+10</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.854267E+09</td>
    <td align="right">0.320230E+10</td>
    <td align="right">0.208521E+10</td>
    <td align="right"> 11405255.36</td>
    <td align="right">0.207381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205193E+10</td>
    <td align="right">0.195728E+10</td>
    <td align="right">0.294339E+10</td>
    <td align="right"> 96988033.89</td>
    <td align="right">0.284640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320822E+10</td>
    <td align="right">0.100327E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.277752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330816E+10</td>
    <td align="right">0.978688E+09</td>
    <td align="right">0.305237E+10</td>
    <td align="right">0.197187E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.257362E+10</td>
    <td align="right">0.114737E+10</td>
    <td align="right">0.242945E+10</td>
    <td align="right"> 57138407.82</td>
    <td align="right">0.237231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185759E+10</td>
    <td align="right">0.171340E+10</td>
    <td align="right">0.197516E+10</td>
    <td align="right">   444209.49</td>
    <td align="right">0.197472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.581035E+09</td>
    <td align="right">0.377055E+10</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185369E+09</td>
    <td align="right">0.440786E+10</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102808E+09</td>
    <td align="right">0.555418E+10</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154927E+11</td>
    <td align="right">0.371492E+11</td>
    <td align="right">0.229415E+11</td>
    <td align="right">0.708865E+09</td>
    <td align="right">0.222327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102808E+09</td>
    <td align="right">0.978688E+09</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.330816E+10</td>
    <td align="right">0.555418E+10</td>
    <td align="right">0.312323E+10</td>
    <td align="right">0.345702E+09</td>
    <td align="right">0.285518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141675E+10</td>
    <td align="right">0.307001E+10</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.128386E+10</td>
    <td align="right">0.810908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192480E+10</td>
    <td align="right">0.285509E+10</td>
    <td align="right">0.251293E+10</td>
    <td align="right">0.158638E+10</td>
    <td align="right">0.926551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287937E+10</td>
    <td align="right">0.239690E+10</td>
    <td align="right">0.335818E+10</td>
    <td align="right">0.195884E+10</td>
    <td align="right">0.139935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283136E+10</td>
    <td align="right">0.202466E+10</td>
    <td align="right">0.333299E+10</td>
    <td align="right">0.162365E+10</td>
    <td align="right">0.170934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.389703E+10</td>
    <td align="right">0.125185E+10</td>
    <td align="right">0.402538E+10</td>
    <td align="right">0.168113E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.557015E+10</td>
    <td align="right">0.650169E+09</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.225805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527377E+10</td>
    <td align="right">0.635042E+09</td>
    <td align="right">0.446469E+10</td>
    <td align="right">0.212562E+10</td>
    <td align="right">0.233907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.525499E+10</td>
    <td align="right">0.730468E+09</td>
    <td align="right">0.450383E+10</td>
    <td align="right">0.248050E+10</td>
    <td align="right">0.202333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398011E+10</td>
    <td align="right">0.105905E+10</td>
    <td align="right">0.362702E+10</td>
    <td align="right">0.197049E+10</td>
    <td align="right">0.165654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236309E+10</td>
    <td align="right">0.239822E+10</td>
    <td align="right">0.271380E+10</td>
    <td align="right">0.148694E+10</td>
    <td align="right">0.122686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143781E+10</td>
    <td align="right">0.276156E+10</td>
    <td align="right">0.204438E+10</td>
    <td align="right">0.115431E+10</td>
    <td align="right">0.890075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114928E+10</td>
    <td align="right">0.345704E+10</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379785E+11</td>
    <td align="right">0.232901E+11</td>
    <td align="right">0.392598E+11</td>
    <td align="right">0.209002E+11</td>
    <td align="right">0.183596E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114928E+10</td>
    <td align="right">0.635042E+09</td>
    <td align="right">0.182918E+10</td>
    <td align="right">0.105389E+10</td>
    <td align="right">0.775291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.557015E+10</td>
    <td align="right">0.345704E+10</td>
    <td align="right">0.475263E+10</td>
    <td align="right">0.249458E+10</td>
    <td align="right">0.234425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101484E+11</td>
    <td align="right">0.445002E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.170572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.827582E+10</td>
    <td align="right">0.420567E+10</td>
    <td align="right">0.833510E+10</td>
    <td align="right">0.664620E+10</td>
    <td align="right">0.168891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.609924E+10</td>
    <td align="right">0.374025E+10</td>
    <td align="right">0.680229E+10</td>
    <td align="right">0.447631E+10</td>
    <td align="right">0.232598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291202E+10</td>
    <td align="right">0.323628E+10</td>
    <td align="right">0.426136E+10</td>
    <td align="right">0.171307E+10</td>
    <td align="right">0.254829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.301327E+10</td>
    <td align="right">0.208700E+10</td>
    <td align="right">0.403528E+10</td>
    <td align="right">0.739104E+09</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355327E+10</td>
    <td align="right">0.110193E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.294281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.395484E+10</td>
    <td align="right">0.105020E+10</td>
    <td align="right">0.387261E+10</td>
    <td align="right">0.692771E+09</td>
    <td align="right">0.317984E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470052E+10</td>
    <td align="right">0.118904E+10</td>
    <td align="right">0.493086E+10</td>
    <td align="right">0.206078E+10</td>
    <td align="right">0.287008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.630225E+10</td>
    <td align="right">0.174682E+10</td>
    <td align="right">0.614074E+10</td>
    <td align="right">0.342662E+10</td>
    <td align="right">0.271411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.771074E+10</td>
    <td align="right">0.372388E+10</td>
    <td align="right">0.759121E+10</td>
    <td align="right">0.538738E+10</td>
    <td align="right">0.220383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.950609E+10</td>
    <td align="right">0.411508E+10</td>
    <td align="right">0.894764E+10</td>
    <td align="right">0.713302E+10</td>
    <td align="right">0.181462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.924961E+10</td>
    <td align="right">0.494024E+10</td>
    <td align="right">0.883839E+10</td>
    <td align="right">0.715350E+10</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.754261E+11</td>
    <td align="right">0.355864E+11</td>
    <td align="right">0.769712E+11</td>
    <td align="right">0.479959E+11</td>
    <td align="right">0.289752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291202E+10</td>
    <td align="right">0.105020E+10</td>
    <td align="right">0.359966E+10</td>
    <td align="right">0.656844E+09</td>
    <td align="right">0.168489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101484E+11</td>
    <td align="right">0.494024E+10</td>
    <td align="right">0.961605E+10</td>
    <td align="right">0.791033E+10</td>
    <td align="right">0.329617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166005E+10</td>
    <td align="right">0.315587E+10</td>
    <td align="right">0.222834E+10</td>
    <td align="right">0.141212E+10</td>
    <td align="right">0.816229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185927E+10</td>
    <td align="right">0.290152E+10</td>
    <td align="right">0.242656E+10</td>
    <td align="right">0.150370E+10</td>
    <td align="right">0.922860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269317E+10</td>
    <td align="right">0.246022E+10</td>
    <td align="right">0.314628E+10</td>
    <td align="right">0.173603E+10</td>
    <td align="right">0.141025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232663E+10</td>
    <td align="right">0.208719E+10</td>
    <td align="right">0.286665E+10</td>
    <td align="right">0.121378E+10</td>
    <td align="right">0.165287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347212E+10</td>
    <td align="right">0.134327E+10</td>
    <td align="right">0.362015E+10</td>
    <td align="right">0.127609E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.506173E+10</td>
    <td align="right">0.744545E+09</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.222338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426514E+10</td>
    <td align="right">0.696579E+09</td>
    <td align="right">0.360733E+10</td>
    <td align="right">0.132105E+10</td>
    <td align="right">0.228628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441019E+10</td>
    <td align="right">0.782739E+09</td>
    <td align="right">0.376529E+10</td>
    <td align="right">0.186003E+10</td>
    <td align="right">0.190526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358273E+10</td>
    <td align="right">0.114344E+10</td>
    <td align="right">0.323147E+10</td>
    <td align="right">0.154989E+10</td>
    <td align="right">0.168158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256152E+10</td>
    <td align="right">0.245378E+10</td>
    <td align="right">0.280876E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.120338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174616E+10</td>
    <td align="right">0.280930E+10</td>
    <td align="right">0.223057E+10</td>
    <td align="right">0.135428E+10</td>
    <td align="right">0.876290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124311E+10</td>
    <td align="right">0.348969E+10</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348818E+11</td>
    <td align="right">0.240681E+11</td>
    <td align="right">0.360779E+11</td>
    <td align="right">0.179935E+11</td>
    <td align="right">0.180844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124311E+10</td>
    <td align="right">0.696579E+09</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.110008E+10</td>
    <td align="right">0.761922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506173E+10</td>
    <td align="right">0.348969E+10</td>
    <td align="right">0.428449E+10</td>
    <td align="right">0.206111E+10</td>
    <td align="right">0.234406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.85</td>
    <td align="right">        -1.5</td>
    <td align="right">        -4.5</td>
    <td align="right">        2.30</td>
    <td align="right">       -12.1</td>
    <td align="right">       27.63</td>
    <td align="right">      226.20</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.7</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.74</td>
    <td align="right">       -13.6</td>
    <td align="right">       32.55</td>
    <td align="right">      253.27</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.82</td>
    <td align="right">        0.40</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.48</td>
    <td align="right">        -7.8</td>
    <td align="right">       54.65</td>
    <td align="right">      233.06</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.08</td>
    <td align="right">        2.31</td>
    <td align="right">        -2.0</td>
    <td align="right">        5.23</td>
    <td align="right">        -4.9</td>
    <td align="right">       81.86</td>
    <td align="right">      179.11</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.74</td>
    <td align="right">        7.51</td>
    <td align="right">        1.82</td>
    <td align="right">        4.10</td>
    <td align="right">        2.75</td>
    <td align="right">      117.64</td>
    <td align="right">      180.87</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.16</td>
    <td align="right">       12.44</td>
    <td align="right">        5.10</td>
    <td align="right">        4.19</td>
    <td align="right">        9.76</td>
    <td align="right">       95.26</td>
    <td align="right">      290.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.71</td>
    <td align="right">       13.23</td>
    <td align="right">        6.43</td>
    <td align="right">        4.25</td>
    <td align="right">       12.01</td>
    <td align="right">      110.54</td>
    <td align="right">      215.12</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.74</td>
    <td align="right">       12.78</td>
    <td align="right">        6.20</td>
    <td align="right">        3.81</td>
    <td align="right">       10.76</td>
    <td align="right">       77.72</td>
    <td align="right">      272.61</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.54</td>
    <td align="right">        9.33</td>
    <td align="right">        1.35</td>
    <td align="right">        4.13</td>
    <td align="right">        5.52</td>
    <td align="right">       70.51</td>
    <td align="right">      233.03</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.12</td>
    <td align="right">        2.51</td>
    <td align="right">        -2.7</td>
    <td align="right">        3.54</td>
    <td align="right">        -5.8</td>
    <td align="right">       44.60</td>
    <td align="right">      216.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.03</td>
    <td align="right">        0.32</td>
    <td align="right">        -2.9</td>
    <td align="right">        2.79</td>
    <td align="right">        -8.8</td>
    <td align="right">       30.71</td>
    <td align="right">      220.86</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.0</td>
    <td align="right">        -4.5</td>
    <td align="right">        -9.5</td>
    <td align="right">        4.43</td>
    <td align="right">       -15.4</td>
    <td align="right">       27.45</td>
    <td align="right">      194.75</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.02</td>
    <td align="right">        4.39</td>
    <td align="right">        -1.0</td>
    <td align="right">        3.91</td>
    <td align="right">        -2.2</td>
    <td align="right">       64.46</td>
    <td align="right">      226.11</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.0</td>
    <td align="right">        -4.5</td>
    <td align="right">        -9.5</td>
    <td align="right">        2.30</td>
    <td align="right">       -15.4</td>
    <td align="right">       27.45</td>
    <td align="right">      179.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.71</td>
    <td align="right">       13.23</td>
    <td align="right">        6.43</td>
    <td align="right">        5.23</td>
    <td align="right">       12.01</td>
    <td align="right">      117.64</td>
    <td align="right">      290.95</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">20-JAN-12:00</td>
    <td align="right">        6.93</td>
    <td align="right">       -11.0</td>
    <td align="right">        0.50</td>
    <td align="right">        6.55</td>
    <td align="right">       41.00</td>
    <td align="right">      961.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">18-FEB-12:00</td>
    <td align="right">        7.71</td>
    <td align="right">        -5.0</td>
    <td align="right">        3.60</td>
    <td align="right">        6.35</td>
    <td align="right">       56.00</td>
    <td align="right">      998.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.00</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">        7.86</td>
    <td align="right">       -12.0</td>
    <td align="right">        3.10</td>
    <td align="right">       11.65</td>
    <td align="right">      160.00</td>
    <td align="right">      837.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.00</td>
    <td align="right">19-APR-13:09</td>
    <td align="right">        8.46</td>
    <td align="right">        -5.7</td>
    <td align="right">        5.52</td>
    <td align="right">       11.55</td>
    <td align="right">      235.67</td>
    <td align="right">      789.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">17-MAY-12:00</td>
    <td align="right">       11.89</td>
    <td align="right">        -3.0</td>
    <td align="right">        5.10</td>
    <td align="right">       18.99</td>
    <td align="right">      432.50</td>
    <td align="right">      162.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.40</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       15.59</td>
    <td align="right">        -2.8</td>
    <td align="right">        4.60</td>
    <td align="right">       21.96</td>
    <td align="right">      136.50</td>
    <td align="right">      752.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.00</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">       14.86</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.10</td>
    <td align="right">       26.65</td>
    <td align="right">      319.50</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.00</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       16.32</td>
    <td align="right">        3.00</td>
    <td align="right">        3.60</td>
    <td align="right">       28.27</td>
    <td align="right">       90.00</td>
    <td align="right">      895.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.70</td>
    <td align="right">09-SEP-12:00</td>
    <td align="right">       13.01</td>
    <td align="right">        -3.9</td>
    <td align="right">        3.00</td>
    <td align="right">       16.30</td>
    <td align="right">      270.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.00</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">        9.69</td>
    <td align="right">        -9.0</td>
    <td align="right">        4.60</td>
    <td align="right">       12.03</td>
    <td align="right">       89.50</td>
    <td align="right">      844.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.00</td>
    <td align="right">06-NOV-13:09</td>
    <td align="right">        7.06</td>
    <td align="right">       -13.0</td>
    <td align="right">        2.60</td>
    <td align="right">        4.92</td>
    <td align="right">       88.67</td>
    <td align="right">      883.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">        7.90</td>
    <td align="right">        -8.0</td>
    <td align="right">        2.60</td>
    <td align="right">        5.13</td>
    <td align="right">       49.00</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.93</td>
    <td align="right">       -13.0</td>
    <td align="right">        0.50</td>
    <td align="right">        4.92</td>
    <td align="right">       41.00</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.32</td>
    <td align="right">        3.00</td>
    <td align="right">        5.52</td>
    <td align="right">       28.27</td>
    <td align="right">      432.50</td>
    <td align="right">      998.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -19.0</td>
    <td align="right">05-JAN-18:00</td>
    <td align="right">       -19.0</td>
    <td align="right">       -19.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -37.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -20.0</td>
    <td align="right">12-FEB-04:00</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -39.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -15.6</td>
    <td align="right">19-MAR-06:00</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.6</td>
    <td align="right">       10.80</td>
    <td align="right">       -25.3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -8.0</td>
    <td align="right">03-APR-02:00</td>
    <td align="right">        -8.0</td>
    <td align="right">        -8.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -22.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -1.0</td>
    <td align="right">03-MAY-01:00</td>
    <td align="right">        -2.3</td>
    <td align="right">        -4.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.60</td>
    <td align="right">09-JUN-03:00</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.00</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        3.29</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -5.3</td>
    <td align="right">       20.00</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">12-AUG-22:00</td>
    <td align="right">        7.21</td>
    <td align="right">        4.00</td>
    <td align="right">        4.10</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.7</td>
    <td align="right">22-SEP-05:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -15.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.60</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -15.0</td>
    <td align="right">29-NOV-20:00</td>
    <td align="right">       -15.0</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -33.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -23.0</td>
    <td align="right">22-DEC-02:00</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -23.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.21</td>
    <td align="right">        4.00</td>
    <td align="right">       10.80</td>
    <td align="right">        5.13</td>
    <td align="right">       24.00</td>
    <td align="right">      184.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.52</td>
    <td align="right">20-JAN-11:00</td>
    <td align="right">       20.00</td>
    <td align="right">        -6.0</td>
    <td align="right">        2.60</td>
    <td align="right">        7.95</td>
    <td align="right">       43.00</td>
    <td align="right">      971.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.95</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.60</td>
    <td align="right">        5.94</td>
    <td align="right">      151.00</td>
    <td align="right">      410.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.98</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       15.00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       19.50</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.48</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.80</td>
    <td align="right">        9.72</td>
    <td align="right">      335.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.84</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.60</td>
    <td align="right">       14.47</td>
    <td align="right">      157.50</td>
    <td align="right">      830.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.63</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       15.50</td>
    <td align="right">        6.10</td>
    <td align="right">       16.85</td>
    <td align="right">      272.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.73</td>
    <td align="right">30-JUL-13:00</td>
    <td align="right">       29.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.60</td>
    <td align="right">       18.99</td>
    <td align="right">      217.50</td>
    <td align="right">      412.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.79</td>
    <td align="right">05-AUG-14:09</td>
    <td align="right">       25.83</td>
    <td align="right">       15.33</td>
    <td align="right">        6.62</td>
    <td align="right">       20.51</td>
    <td align="right">      196.33</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.93</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.40</td>
    <td align="right">        3.00</td>
    <td align="right">       10.69</td>
    <td align="right">      193.50</td>
    <td align="right">      684.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.69</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        4.60</td>
    <td align="right">       12.03</td>
    <td align="right">       89.50</td>
    <td align="right">      844.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.31</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       11.07</td>
    <td align="right">      112.00</td>
    <td align="right">      860.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.90</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">        -8.0</td>
    <td align="right">        2.60</td>
    <td align="right">        5.13</td>
    <td align="right">       49.00</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        1.50</td>
    <td align="right">        1.58</td>
    <td align="right">       19.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       16.00</td>
    <td align="right">        9.80</td>
    <td align="right">       20.51</td>
    <td align="right">      335.00</td>
    <td align="right">      971.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.00</td>
    <td align="right">28-JAN-10:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -6.2</td>
    <td align="right">      207.00</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">19-FEB-14:30</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.4</td>
    <td align="right">      188.00</td>
    <td align="right">      467.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.00</td>
    <td align="right">17-MAR-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.39</td>
    <td align="right">        8.20</td>
    <td align="right">        1.16</td>
    <td align="right">      121.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.00</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       12.48</td>
    <td align="right">        9.80</td>
    <td align="right">        9.72</td>
    <td align="right">      335.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.00</td>
    <td align="right">21-MAY-21:10</td>
    <td align="right">       12.83</td>
    <td align="right">       11.72</td>
    <td align="right">        2.68</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.50</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.63</td>
    <td align="right">        6.10</td>
    <td align="right">       16.85</td>
    <td align="right">      272.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.00</td>
    <td align="right">28-JUL-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       17.91</td>
    <td align="right">        5.70</td>
    <td align="right">       15.02</td>
    <td align="right">      155.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">04-AUG-01:00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.20</td>
    <td align="right">30-SEP-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.89</td>
    <td align="right">        5.10</td>
    <td align="right">        9.72</td>
    <td align="right">      209.00</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.00</td>
    <td align="right">01-OCT-19:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.28</td>
    <td align="right">        3.10</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">09-NOV-23:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.39</td>
    <td align="right">        4.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">30-DEC-14:00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.05</td>
    <td align="right">        9.80</td>
    <td align="right">        -1.2</td>
    <td align="right">      101.00</td>
    <td align="right">       91.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        4.05</td>
    <td align="right">        1.00</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       19.63</td>
    <td align="right">        9.80</td>
    <td align="right">       16.85</td>
    <td align="right">      335.00</td>
    <td align="right">      596.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.52</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.90</td>
    <td align="right">       29.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.65</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.64</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.34</td>
    <td align="right">       48.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.03</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.97</td>
    <td align="right">       52.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.66</td>
    <td align="right">       51.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.88</td>
    <td align="right">       41.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.85</td>
    <td align="right">       30.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.14</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.46</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.28</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.90</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.66</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.323836E+10</td>
    <td align="right">-.478404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-827514691.7</td>
    <td align="right">       64.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300640E+10</td>
    <td align="right">-.440174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-745485551.9</td>
    <td align="right">       64.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357202E+10</td>
    <td align="right">-.513345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-801783237.8</td>
    <td align="right">       63.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292630E+10</td>
    <td align="right">-.444092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-787914374.5</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293325E+10</td>
    <td align="right">-.450242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-813842938.6</td>
    <td align="right">       64.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.267236E+10</td>
    <td align="right">-.421007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-773510807.2</td>
    <td align="right">       64.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.220689E+10</td>
    <td align="right">-.378991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821941250.4</td>
    <td align="right">       65.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.252821E+10</td>
    <td align="right">-.412289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800822738.8</td>
    <td align="right">       64.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224954E+10</td>
    <td align="right">-.378547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-787506903.2</td>
    <td align="right">       64.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252910E+10</td>
    <td align="right">-.409762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826378789.5</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276850E+10</td>
    <td align="right">-.428092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-795499880.9</td>
    <td align="right">       64.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292811E+10</td>
    <td align="right">-.447664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833392200.4</td>
    <td align="right">       64.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.335590E+11</td>
    <td align="right">-.520261E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.961559E+10</td>
    <td align="right">       64.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220689E+10</td>
    <td align="right">-.513345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833392200.4</td>
    <td align="right">       63.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357202E+10</td>
    <td align="right">-.378547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-745485551.9</td>
    <td align="right">       65.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     9851.07</td>
    <td align="right">       37.49</td>
    <td align="right">      257.17</td>
    <td align="right">      264.33</td>
    <td align="right">     5348.08</td>
    <td align="right">       34.80</td>
    <td align="right">      233.00</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">    13382.92</td>
    <td align="right">       38.97</td>
    <td align="right">      241.00</td>
    <td align="right">      261.67</td>
    <td align="right">     2160.14</td>
    <td align="right">       24.52</td>
    <td align="right">      111.17</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2571.93</td>
    <td align="right">       18.09</td>
    <td align="right">       10.50</td>
    <td align="right">      324.67</td>
    <td align="right">     1457.35</td>
    <td align="right">       20.55</td>
    <td align="right">      104.50</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     1922.04</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      337.00</td>
    <td align="right">     1121.99</td>
    <td align="right">       20.61</td>
    <td align="right">      124.33</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     1718.01</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">      388.50</td>
    <td align="right">      950.37</td>
    <td align="right">       20.68</td>
    <td align="right">      201.83</td>
    <td align="right">      348.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1385.51</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      386.17</td>
    <td align="right">      833.54</td>
    <td align="right">       20.24</td>
    <td align="right">      122.17</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1562.33</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">      391.17</td>
    <td align="right">      887.37</td>
    <td align="right">       20.33</td>
    <td align="right">      179.17</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1675.67</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      365.50</td>
    <td align="right">     1026.96</td>
    <td align="right">       20.09</td>
    <td align="right">      124.50</td>
    <td align="right">      329.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2768.89</td>
    <td align="right">       19.18</td>
    <td align="right">       29.50</td>
    <td align="right">      328.50</td>
    <td align="right">     1281.24</td>
    <td align="right">       20.52</td>
    <td align="right">      140.33</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">    13025.12</td>
    <td align="right">       36.25</td>
    <td align="right">      239.67</td>
    <td align="right">      298.33</td>
    <td align="right">     1800.03</td>
    <td align="right">       21.16</td>
    <td align="right">      102.67</td>
    <td align="right">      270.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">    11376.98</td>
    <td align="right">       38.56</td>
    <td align="right">      248.33</td>
    <td align="right">      261.67</td>
    <td align="right">     3390.97</td>
    <td align="right">       29.64</td>
    <td align="right">      175.17</td>
    <td align="right">      240.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     9199.46</td>
    <td align="right">       37.69</td>
    <td align="right">      233.50</td>
    <td align="right">      252.67</td>
    <td align="right">     7558.47</td>
    <td align="right">       40.50</td>
    <td align="right">      248.33</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5027.08</td>
    <td align="right">       24.46</td>
    <td align="right">     1259.67</td>
    <td align="right">     3860.17</td>
    <td align="right">     2051.55</td>
    <td align="right">       23.65</td>
    <td align="right">     1867.17</td>
    <td align="right">     3496.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1385.51</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      252.67</td>
    <td align="right">      833.54</td>
    <td align="right">       20.09</td>
    <td align="right">      102.67</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13382.92</td>
    <td align="right">       38.97</td>
    <td align="right">      257.17</td>
    <td align="right">      391.17</td>
    <td align="right">     7558.47</td>
    <td align="right">       40.50</td>
    <td align="right">      248.33</td>
    <td align="right">      349.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     2285.43</td>
    <td align="right">       20.00</td>
    <td align="right">       82.50</td>
    <td align="right">      227.17</td>
    <td align="right">     1380.27</td>
    <td align="right">       22.93</td>
    <td align="right">       89.50</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">     3667.61</td>
    <td align="right">       22.37</td>
    <td align="right">       84.33</td>
    <td align="right">      243.33</td>
    <td align="right">     2180.40</td>
    <td align="right">       23.33</td>
    <td align="right">       68.17</td>
    <td align="right">      196.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     3325.96</td>
    <td align="right">       19.74</td>
    <td align="right">       68.83</td>
    <td align="right">      311.83</td>
    <td align="right">     1942.85</td>
    <td align="right">       22.72</td>
    <td align="right">       66.33</td>
    <td align="right">      272.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     3797.03</td>
    <td align="right">       20.94</td>
    <td align="right">       84.83</td>
    <td align="right">      336.17</td>
    <td align="right">     1668.51</td>
    <td align="right">       22.23</td>
    <td align="right">       52.50</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3022.50</td>
    <td align="right">       20.85</td>
    <td align="right">      111.67</td>
    <td align="right">      396.00</td>
    <td align="right">     1642.61</td>
    <td align="right">       22.51</td>
    <td align="right">       83.67</td>
    <td align="right">      359.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3610.99</td>
    <td align="right">       20.45</td>
    <td align="right">      109.00</td>
    <td align="right">      398.00</td>
    <td align="right">     2050.73</td>
    <td align="right">       22.22</td>
    <td align="right">       79.67</td>
    <td align="right">      368.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     3237.09</td>
    <td align="right">       20.56</td>
    <td align="right">      114.33</td>
    <td align="right">      400.00</td>
    <td align="right">     1747.64</td>
    <td align="right">       22.22</td>
    <td align="right">       85.17</td>
    <td align="right">      367.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     4425.82</td>
    <td align="right">       20.88</td>
    <td align="right">      116.50</td>
    <td align="right">      366.00</td>
    <td align="right">     1767.40</td>
    <td align="right">       21.64</td>
    <td align="right">       69.00</td>
    <td align="right">      331.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:49</td>
    <td align="right">     3651.72</td>
    <td align="right">       21.34</td>
    <td align="right">      105.50</td>
    <td align="right">      326.67</td>
    <td align="right">     1414.19</td>
    <td align="right">       21.25</td>
    <td align="right">       58.17</td>
    <td align="right">      301.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:19</td>
    <td align="right">     3210.32</td>
    <td align="right">       20.41</td>
    <td align="right">       67.67</td>
    <td align="right">      281.50</td>
    <td align="right">     1888.62</td>
    <td align="right">       23.17</td>
    <td align="right">       58.83</td>
    <td align="right">      235.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">     2268.05</td>
    <td align="right">       20.17</td>
    <td align="right">       69.50</td>
    <td align="right">      235.33</td>
    <td align="right">     1184.27</td>
    <td align="right">       21.22</td>
    <td align="right">       72.00</td>
    <td align="right">      193.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     2282.25</td>
    <td align="right">       20.83</td>
    <td align="right">       78.00</td>
    <td align="right">      223.33</td>
    <td align="right">     1431.11</td>
    <td align="right">       23.62</td>
    <td align="right">       89.17</td>
    <td align="right">      183.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3294.15</td>
    <td align="right">       20.70</td>
    <td align="right">     1092.67</td>
    <td align="right">     3745.33</td>
    <td align="right">     1702.86</td>
    <td align="right">       22.35</td>
    <td align="right">      872.17</td>
    <td align="right">     3294.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2268.05</td>
    <td align="right">       19.74</td>
    <td align="right">       67.67</td>
    <td align="right">      223.33</td>
    <td align="right">     1184.27</td>
    <td align="right">       21.22</td>
    <td align="right">       52.50</td>
    <td align="right">      183.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4425.82</td>
    <td align="right">       22.37</td>
    <td align="right">      116.50</td>
    <td align="right">      400.00</td>
    <td align="right">     2180.40</td>
    <td align="right">       23.62</td>
    <td align="right">       89.50</td>
    <td align="right">      368.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">      498.20</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">      204.50</td>
    <td align="right">      335.79</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">      114.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">      592.66</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">      232.33</td>
    <td align="right">      413.33</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">      158.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">      774.17</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      308.83</td>
    <td align="right">      505.96</td>
    <td align="right">       19.05</td>
    <td align="right">        1.17</td>
    <td align="right">      241.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     1041.20</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">      342.33</td>
    <td align="right">      620.43</td>
    <td align="right">       20.12</td>
    <td align="right">       26.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     1270.07</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">      405.00</td>
    <td align="right">      707.76</td>
    <td align="right">       20.90</td>
    <td align="right">      130.67</td>
    <td align="right">      374.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1361.06</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">      415.17</td>
    <td align="right">      776.98</td>
    <td align="right">       23.57</td>
    <td align="right">      200.67</td>
    <td align="right">      400.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     1302.53</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      414.83</td>
    <td align="right">      725.46</td>
    <td align="right">       21.93</td>
    <td align="right">      163.00</td>
    <td align="right">      389.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1010.59</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      376.17</td>
    <td align="right">      628.98</td>
    <td align="right">       20.03</td>
    <td align="right">       59.33</td>
    <td align="right">      339.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">      849.79</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">      322.67</td>
    <td align="right">      540.78</td>
    <td align="right">       19.48</td>
    <td align="right">        6.33</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">      719.27</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">      274.17</td>
    <td align="right">      490.18</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">      205.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">      557.74</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">      220.00</td>
    <td align="right">      384.27</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">      513.95</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">      206.67</td>
    <td align="right">      345.09</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">      123.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      933.97</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">     3722.67</td>
    <td align="right">      567.88</td>
    <td align="right">       19.77</td>
    <td align="right">      587.83</td>
    <td align="right">     3065.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      498.20</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">      204.50</td>
    <td align="right">      335.79</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">      114.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1361.06</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">      415.17</td>
    <td align="right">      776.98</td>
    <td align="right">       23.57</td>
    <td align="right">      200.67</td>
    <td align="right">      400.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     2513.65</td>
    <td align="right">       20.29</td>
    <td align="right">       83.33</td>
    <td align="right">      242.50</td>
    <td align="right">     1640.57</td>
    <td align="right">       23.88</td>
    <td align="right">       95.83</td>
    <td align="right">      196.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">     2792.09</td>
    <td align="right">       20.68</td>
    <td align="right">       68.50</td>
    <td align="right">      250.50</td>
    <td align="right">     1477.48</td>
    <td align="right">       21.73</td>
    <td align="right">       54.00</td>
    <td align="right">      201.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     3066.84</td>
    <td align="right">       19.62</td>
    <td align="right">       73.83</td>
    <td align="right">      322.67</td>
    <td align="right">     1865.47</td>
    <td align="right">       23.25</td>
    <td align="right">       75.50</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     3069.09</td>
    <td align="right">       20.57</td>
    <td align="right">       85.17</td>
    <td align="right">      342.33</td>
    <td align="right">     1331.17</td>
    <td align="right">       20.94</td>
    <td align="right">       38.33</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     2591.30</td>
    <td align="right">       17.25</td>
    <td align="right">       53.17</td>
    <td align="right">      391.50</td>
    <td align="right">     1382.69</td>
    <td align="right">       18.56</td>
    <td align="right">        0.83</td>
    <td align="right">      358.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     3143.90</td>
    <td align="right">       14.08</td>
    <td align="right">        1.83</td>
    <td align="right">      396.50</td>
    <td align="right">     1752.44</td>
    <td align="right">       18.19</td>
    <td align="right">        0.33</td>
    <td align="right">      370.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     2640.28</td>
    <td align="right">       16.83</td>
    <td align="right">       54.83</td>
    <td align="right">      399.83</td>
    <td align="right">     1441.17</td>
    <td align="right">       18.34</td>
    <td align="right">        0.83</td>
    <td align="right">      369.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     2656.74</td>
    <td align="right">       16.81</td>
    <td align="right">       53.50</td>
    <td align="right">      375.00</td>
    <td align="right">     1558.51</td>
    <td align="right">       18.31</td>
    <td align="right">        7.83</td>
    <td align="right">      349.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3072.65</td>
    <td align="right">       21.39</td>
    <td align="right">      109.83</td>
    <td align="right">      327.83</td>
    <td align="right">     1657.31</td>
    <td align="right">       22.67</td>
    <td align="right">       80.17</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3987.47</td>
    <td align="right">       22.93</td>
    <td align="right">       92.83</td>
    <td align="right">      290.83</td>
    <td align="right">     1485.78</td>
    <td align="right">       22.06</td>
    <td align="right">       48.67</td>
    <td align="right">      245.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">     2614.89</td>
    <td align="right">       20.99</td>
    <td align="right">       77.17</td>
    <td align="right">      247.17</td>
    <td align="right">     1572.49</td>
    <td align="right">       24.25</td>
    <td align="right">       87.17</td>
    <td align="right">      205.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     2172.68</td>
    <td align="right">       21.37</td>
    <td align="right">       80.67</td>
    <td align="right">      237.00</td>
    <td align="right">     1216.79</td>
    <td align="right">       22.57</td>
    <td align="right">       73.33</td>
    <td align="right">      193.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2854.83</td>
    <td align="right">       18.95</td>
    <td align="right">      834.67</td>
    <td align="right">     3823.67</td>
    <td align="right">     1537.53</td>
    <td align="right">       20.83</td>
    <td align="right">      562.83</td>
    <td align="right">     3371.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2172.68</td>
    <td align="right">       14.08</td>
    <td align="right">        1.83</td>
    <td align="right">      237.00</td>
    <td align="right">     1216.79</td>
    <td align="right">       18.19</td>
    <td align="right">        0.33</td>
    <td align="right">      193.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3987.47</td>
    <td align="right">       22.93</td>
    <td align="right">      109.83</td>
    <td align="right">      399.83</td>
    <td align="right">     1865.47</td>
    <td align="right">       24.25</td>
    <td align="right">       95.83</td>
    <td align="right">      370.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:23</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     9624.01</td>
    <td align="right">       37.06</td>
    <td align="right">      256.50</td>
    <td align="right">      262.83</td>
    <td align="right">     5165.57</td>
    <td align="right">       33.64</td>
    <td align="right">      205.33</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">    13101.31</td>
    <td align="right">       37.34</td>
    <td align="right">      228.50</td>
    <td align="right">      257.67</td>
    <td align="right">     1978.65</td>
    <td align="right">       21.86</td>
    <td align="right">       69.33</td>
    <td align="right">      234.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2456.30</td>
    <td align="right">       14.32</td>
    <td align="right">        9.83</td>
    <td align="right">      325.33</td>
    <td align="right">     1337.39</td>
    <td align="right">       18.02</td>
    <td align="right">        9.67</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">03-APR-09:39</td>
