    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.33</td>
    <td align="right">       25.69</td>
    <td align="right">       16.33</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.17</td>
    <td align="right">       26.09</td>
    <td align="right">       47.17</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.50</td>
    <td align="right">       26.47</td>
    <td align="right">       52.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       26.54</td>
    <td align="right">       59.33</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.67</td>
    <td align="right">       26.38</td>
    <td align="right">       81.17</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.17</td>
    <td align="right">       26.26</td>
    <td align="right">       61.00</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">       25.84</td>
    <td align="right">       65.00</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
    <td align="right">       25.57</td>
    <td align="right">       27.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       25.71</td>
    <td align="right">        2.50</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      423.67</td>
    <td align="right">       26.18</td>
    <td align="right">      422.33</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.86</td>
    <td align="right">        0.33</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.67</td>
    <td align="right">       27.27</td>
    <td align="right">       81.17</td>
    <td align="right">       27.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.36</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.36</td>
    <td align="right">        1.33</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.50</td>
    <td align="right">        3.67</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.58</td>
    <td align="right">        3.17</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.63</td>
    <td align="right">        3.00</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.45</td>
    <td align="right">        0.83</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.17</td>
    <td align="right">       27.53</td>
    <td align="right">       12.83</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.63</td>
    <td align="right">        3.67</td>
    <td align="right">       27.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.56</td>
    <td align="right">        0.33</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.54</td>
    <td align="right">        1.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.36</td>
    <td align="right">        1.00</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.39</td>
    <td align="right">        1.00</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.17</td>
    <td align="right">       27.45</td>
    <td align="right">        3.83</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.56</td>
    <td align="right">        1.50</td>
    <td align="right">       27.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.54</td>
    <td align="right">        3.17</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.66</td>
    <td align="right">        6.00</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.52</td>
    <td align="right">        3.50</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.52</td>
    <td align="right">        3.17</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.50</td>
    <td align="right">       27.56</td>
    <td align="right">       18.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.66</td>
    <td align="right">        6.00</td>
    <td align="right">       27.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.57</td>
    <td align="right">        0.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.58</td>
    <td align="right">        1.50</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.38</td>
    <td align="right">        2.33</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.57</td>
    <td align="right">        4.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.67</td>
    <td align="right">        6.00</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.51</td>
    <td align="right">        3.17</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.34</td>
    <td align="right">        0.33</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.50</td>
    <td align="right">       27.56</td>
    <td align="right">       18.33</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       27.67</td>
    <td align="right">        6.00</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.37</td>
    <td align="right">        0.17</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.68</td>
    <td align="right">        3.17</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.70</td>
    <td align="right">        2.50</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.77</td>
    <td align="right">        4.33</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.78</td>
    <td align="right">        3.33</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.77</td>
    <td align="right">        3.33</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.54</td>
    <td align="right">        1.00</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.67</td>
    <td align="right">       27.73</td>
    <td align="right">       17.83</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       27.78</td>
    <td align="right">        4.33</td>
    <td align="right">       27.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.83</td>
    <td align="right">       23.35</td>
    <td align="right">      298.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.50</td>
    <td align="right">       23.32</td>
    <td align="right">      290.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.33</td>
    <td align="right">       23.31</td>
    <td align="right">      323.50</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">       23.34</td>
    <td align="right">      328.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      449.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      411.00</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.50</td>
    <td align="right">       23.06</td>
    <td align="right">      425.67</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       23.11</td>
    <td align="right">      410.83</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.50</td>
    <td align="right">       23.50</td>
    <td align="right">      408.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.67</td>
    <td align="right">       23.51</td>
    <td align="right">      377.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.17</td>
    <td align="right">       23.32</td>
    <td align="right">      310.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      162.83</td>
    <td align="right">       23.34</td>
    <td align="right">     4451.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      290.33</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.83</td>
    <td align="right">       23.51</td>
    <td align="right">      449.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      155.50</td>
    <td align="right">       23.28</td>
    <td align="right">      138.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      115.33</td>
    <td align="right">       23.26</td>
    <td align="right">      190.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       81.17</td>
    <td align="right">       23.30</td>
    <td align="right">      245.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.00</td>
    <td align="right">       23.29</td>
    <td align="right">      285.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.67</td>
    <td align="right">       23.63</td>
    <td align="right">      441.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      471.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      471.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.17</td>
    <td align="right">       23.52</td>
    <td align="right">      430.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.67</td>
    <td align="right">       23.37</td>
    <td align="right">      340.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.67</td>
    <td align="right">       23.24</td>
    <td align="right">      213.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      526.17</td>
    <td align="right">       23.28</td>
    <td align="right">     4175.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      155.50</td>
    <td align="right">       23.63</td>
    <td align="right">      494.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      302.83</td>
    <td align="right">       23.10</td>
    <td align="right">       56.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      213.83</td>
    <td align="right">       23.10</td>
    <td align="right">      116.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      161.67</td>
    <td align="right">       23.21</td>
    <td align="right">      192.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.67</td>
    <td align="right">       23.26</td>
    <td align="right">      284.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      495.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.17</td>
    <td align="right">       23.49</td>
    <td align="right">      405.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.50</td>
    <td align="right">       23.26</td>
    <td align="right">      281.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      244.00</td>
    <td align="right">       23.04</td>
    <td align="right">      111.33</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1069.67</td>
    <td align="right">       23.13</td>
    <td align="right">     3866.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.17</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      302.83</td>
    <td align="right">       23.49</td>
    <td align="right">      514.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      382.17</td>
    <td align="right">       22.47</td>
    <td align="right">       39.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      273.50</td>
    <td align="right">       22.59</td>
    <td align="right">      116.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.67</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      226.17</td>
    <td align="right">       22.84</td>
    <td align="right">      195.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      100.83</td>
    <td align="right">       23.24</td>
    <td align="right">      317.83</td>
    <td align="right">       24.34</td>
    <td align="right">       16.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.50</td>
    <td align="right">       25.62</td>
    <td align="right">      470.33</td>
    <td align="right">       24.45</td>
    <td align="right">       19.67</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.67</td>
    <td align="right">       26.08</td>
    <td align="right">      494.17</td>
    <td align="right">       24.43</td>
    <td align="right">       36.67</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.00</td>
    <td align="right">       26.44</td>
    <td align="right">      497.00</td>
    <td align="right">       24.57</td>
    <td align="right">       51.00</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.83</td>
    <td align="right">       26.41</td>
    <td align="right">      514.00</td>
    <td align="right">       24.45</td>
    <td align="right">       34.83</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.00</td>
    <td align="right">       25.96</td>
    <td align="right">      473.33</td>
    <td align="right">       24.45</td>
    <td align="right">       41.67</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.00</td>
    <td align="right">       24.49</td>
    <td align="right">      421.83</td>
    <td align="right">       24.40</td>
    <td align="right">       25.83</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.83</td>
    <td align="right">       22.99</td>
    <td align="right">      279.00</td>
    <td align="right">       24.24</td>
    <td align="right">        1.67</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      324.83</td>
    <td align="right">       22.60</td>
    <td align="right">       97.33</td>
    <td align="right">       24.16</td>
    <td align="right">        7.50</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1667.33</td>
    <td align="right">       23.12</td>
    <td align="right">     3916.00</td>
    <td align="right">       24.41</td>
    <td align="right">      235.50</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       22.47</td>
    <td align="right">       39.33</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      382.17</td>
    <td align="right">       26.44</td>
    <td align="right">      514.00</td>
    <td align="right">       24.57</td>
    <td align="right">       51.00</td>
    <td align="right">       26.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.33</td>
    <td align="right">       22.39</td>
    <td align="right">       57.00</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      244.83</td>
    <td align="right">       22.44</td>
    <td align="right">      137.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.67</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.33</td>
    <td align="right">       22.69</td>
    <td align="right">      222.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.33</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      104.17</td>
    <td align="right">       23.27</td>
    <td align="right">      336.17</td>
    <td align="right">       24.40</td>
    <td align="right">       19.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.67</td>
    <td align="right">       25.98</td>
    <td align="right">      467.33</td>
    <td align="right">       24.47</td>
    <td align="right">       32.50</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.00</td>
    <td align="right">       26.23</td>
    <td align="right">      490.50</td>
    <td align="right">       24.42</td>
    <td align="right">       47.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.67</td>
    <td align="right">       26.58</td>
    <td align="right">      496.50</td>
    <td align="right">       24.56</td>
    <td align="right">       63.67</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.17</td>
    <td align="right">       26.53</td>
    <td align="right">      514.00</td>
    <td align="right">       24.44</td>
    <td align="right">       45.17</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.00</td>
    <td align="right">       26.21</td>
    <td align="right">      465.50</td>
    <td align="right">       24.46</td>
    <td align="right">       51.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.50</td>
    <td align="right">       24.55</td>
    <td align="right">      411.67</td>
    <td align="right">       24.46</td>
    <td align="right">       28.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.33</td>
    <td align="right">       22.83</td>
    <td align="right">      298.00</td>
    <td align="right">       24.32</td>
    <td align="right">        2.17</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      312.33</td>
    <td align="right">       22.50</td>
    <td align="right">      111.17</td>
    <td align="right">       24.29</td>
    <td align="right">        7.83</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1652.33</td>
    <td align="right">       23.20</td>
    <td align="right">     4007.50</td>
    <td align="right">       24.43</td>
    <td align="right">      298.50</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.67</td>
    <td align="right">       22.39</td>
    <td align="right">       57.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      354.33</td>
    <td align="right">       26.58</td>
    <td align="right">      514.00</td>
    <td align="right">       24.59</td>
    <td align="right">       63.67</td>
    <td align="right">       26.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      268.83</td>
    <td align="right">       22.61</td>
    <td align="right">      167.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.83</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      212.00</td>
    <td align="right">       22.69</td>
    <td align="right">      190.17</td>
    <td align="right">       24.45</td>
    <td align="right">        1.50</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      191.17</td>
    <td align="right">       22.86</td>
    <td align="right">      237.83</td>
    <td align="right">       24.30</td>
    <td align="right">        1.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      102.67</td>
    <td align="right">       23.23</td>
    <td align="right">      322.17</td>
    <td align="right">       24.37</td>
    <td align="right">       17.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.33</td>
    <td align="right">       25.19</td>
    <td align="right">      461.17</td>
    <td align="right">       24.43</td>
    <td align="right">       17.83</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.33</td>
    <td align="right">       25.94</td>
    <td align="right">      488.00</td>
    <td align="right">       24.41</td>
    <td align="right">       33.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.83</td>
    <td align="right">       26.40</td>
    <td align="right">      496.67</td>
    <td align="right">       24.54</td>
    <td align="right">       46.83</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.33</td>
    <td align="right">       26.46</td>
    <td align="right">      514.00</td>
    <td align="right">       24.45</td>
    <td align="right">       36.33</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.17</td>
    <td align="right">       26.23</td>
    <td align="right">      473.00</td>
    <td align="right">       24.48</td>
    <td align="right">       50.00</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       65.83</td>
    <td align="right">       25.56</td>
    <td align="right">      444.67</td>
    <td align="right">       24.53</td>
    <td align="right">       52.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.00</td>
    <td align="right">       23.44</td>
    <td align="right">      340.33</td>
    <td align="right">       24.50</td>
    <td align="right">       13.50</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.33</td>
    <td align="right">       22.83</td>
    <td align="right">      210.33</td>
    <td align="right">       24.54</td>
    <td align="right">       11.50</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1362.83</td>
    <td align="right">       23.44</td>
    <td align="right">     4345.83</td>
    <td align="right">       24.46</td>
    <td align="right">      281.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.33</td>
    <td align="right">       22.61</td>
    <td align="right">      167.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.83</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      268.83</td>
    <td align="right">       26.46</td>
    <td align="right">      514.00</td>
    <td align="right">       24.61</td>
    <td align="right">       52.00</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      387.00</td>
    <td align="right">       22.13</td>
    <td align="right">       65.67</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      298.17</td>
    <td align="right">       22.29</td>
    <td align="right">      112.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.67</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      252.17</td>
    <td align="right">       22.51</td>
    <td align="right">      188.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.67</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      140.00</td>
    <td align="right">       22.89</td>
    <td align="right">      292.83</td>
    <td align="right">       24.36</td>
    <td align="right">       18.00</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.33</td>
    <td align="right">       24.49</td>
    <td align="right">      433.67</td>
    <td align="right">       24.43</td>
    <td align="right">       22.83</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.50</td>
    <td align="right">       25.92</td>
    <td align="right">      465.50</td>
    <td align="right">       24.39</td>
    <td align="right">       32.00</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.50</td>
    <td align="right">       26.50</td>
    <td align="right">      491.33</td>
    <td align="right">       24.47</td>
    <td align="right">       40.50</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.33</td>
    <td align="right">       26.43</td>
    <td align="right">      510.33</td>
    <td align="right">       24.37</td>
    <td align="right">       30.33</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.00</td>
    <td align="right">       25.39</td>
    <td align="right">      438.33</td>
    <td align="right">       24.41</td>
    <td align="right">       36.50</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       85.50</td>
    <td align="right">       23.83</td>
    <td align="right">      378.00</td>
    <td align="right">       24.41</td>
    <td align="right">       29.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      168.17</td>
    <td align="right">       22.62</td>
    <td align="right">      249.17</td>
    <td align="right">       24.26</td>
    <td align="right">        1.83</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      348.00</td>
    <td align="right">       22.26</td>
    <td align="right">      105.00</td>
    <td align="right">       24.33</td>
    <td align="right">        7.67</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1882.67</td>
    <td align="right">       22.79</td>
    <td align="right">     3730.83</td>
    <td align="right">       24.39</td>
    <td align="right">      220.83</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.33</td>
    <td align="right">       22.13</td>
    <td align="right">       65.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      387.00</td>
    <td align="right">       26.50</td>
    <td align="right">      510.33</td>
    <td align="right">       24.54</td>
    <td align="right">       40.50</td>
    <td align="right">       26.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      208.50</td>
    <td align="right">       23.20</td>
    <td align="right">      154.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.50</td>
    <td align="right">       23.14</td>
    <td align="right">      181.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      161.00</td>
    <td align="right">       23.18</td>
    <td align="right">      229.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.33</td>
    <td align="right">       23.47</td>
    <td align="right">      320.00</td>
    <td align="right">       24.37</td>
    <td align="right">        7.33</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       26.08</td>
    <td align="right">      487.00</td>
    <td align="right">       24.39</td>
    <td align="right">        5.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.67</td>
    <td align="right">       25.93</td>
    <td align="right">      496.00</td>
    <td align="right">       24.40</td>
    <td align="right">       11.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.83</td>
    <td align="right">       26.19</td>
    <td align="right">      497.00</td>
    <td align="right">       24.53</td>
    <td align="right">       12.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.00</td>
    <td align="right">       26.17</td>
    <td align="right">      514.00</td>
    <td align="right">       24.44</td>
    <td align="right">        9.00</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.00</td>
    <td align="right">       26.17</td>
    <td align="right">      485.00</td>
    <td align="right">       24.47</td>
    <td align="right">       16.00</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.67</td>
    <td align="right">       26.01</td>
    <td align="right">      490.67</td>
    <td align="right">       24.45</td>
    <td align="right">        7.67</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       23.55</td>
    <td align="right">      435.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.17</td>
    <td align="right">       23.30</td>
    <td align="right">      252.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      781.33</td>
    <td align="right">       23.45</td>
    <td align="right">     4542.83</td>
    <td align="right">       24.40</td>
    <td align="right">       69.50</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       23.14</td>
    <td align="right">      154.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      208.50</td>
    <td align="right">       26.19</td>
    <td align="right">      514.00</td>
    <td align="right">       24.53</td>
    <td align="right">       16.00</td>
    <td align="right">       26.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      192.67</td>
    <td align="right">       22.99</td>
    <td align="right">      195.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      162.83</td>
    <td align="right">       22.92</td>
    <td align="right">      215.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      163.00</td>
    <td align="right">       22.94</td>
    <td align="right">      250.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       71.33</td>
    <td align="right">       23.46</td>
    <td align="right">      341.17</td>
    <td align="right">       24.45</td>
    <td align="right">       10.67</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.50</td>
    <td align="right">       26.20</td>
    <td align="right">      490.67</td>
    <td align="right">       24.42</td>
    <td align="right">       11.50</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.50</td>
    <td align="right">       26.11</td>
    <td align="right">      496.00</td>
    <td align="right">       24.41</td>
    <td align="right">       17.50</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.33</td>
    <td align="right">       26.32</td>
    <td align="right">      497.00</td>
    <td align="right">       24.55</td>
    <td align="right">       31.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">       26.25</td>
    <td align="right">      514.00</td>
    <td align="right">       24.45</td>
    <td align="right">       19.17</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.17</td>
    <td align="right">       26.28</td>
    <td align="right">      485.00</td>
    <td align="right">       24.49</td>
    <td align="right">       27.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.33</td>
    <td align="right">       26.17</td>
    <td align="right">      494.50</td>
    <td align="right">       24.47</td>
    <td align="right">       15.33</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.83</td>
    <td align="right">       23.79</td>
    <td align="right">      428.67</td>
    <td align="right">       24.38</td>
    <td align="right">        1.00</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      121.17</td>
    <td align="right">       23.03</td>
    <td align="right">      260.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      838.83</td>
    <td align="right">       23.49</td>
    <td align="right">     4667.83</td>
    <td align="right">       24.43</td>
    <td align="right">      133.67</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.83</td>
    <td align="right">       22.92</td>
    <td align="right">      195.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      192.67</td>
    <td align="right">       26.32</td>
    <td align="right">      514.00</td>
    <td align="right">       24.55</td>
    <td align="right">       31.33</td>
    <td align="right">       26.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      126.83</td>
    <td align="right">       22.77</td>
    <td align="right">      268.17</td>
    <td align="right">       24.56</td>
    <td align="right">        1.17</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      104.83</td>
    <td align="right">       22.82</td>
    <td align="right">      256.50</td>
    <td align="right">       24.46</td>
    <td align="right">        4.17</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      118.33</td>
    <td align="right">       22.86</td>
    <td align="right">      284.83</td>
    <td align="right">       24.40</td>
    <td align="right">        6.67</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.67</td>
    <td align="right">       23.29</td>
    <td align="right">      344.33</td>
    <td align="right">       24.47</td>
    <td align="right">       17.33</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.50</td>
    <td align="right">       25.03</td>
    <td align="right">      489.33</td>
    <td align="right">       24.59</td>
    <td align="right">       39.83</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       96.33</td>
    <td align="right">       25.23</td>
    <td align="right">      496.00</td>
    <td align="right">       24.67</td>
    <td align="right">       96.33</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      114.33</td>
    <td align="right">       25.43</td>
    <td align="right">      497.00</td>
    <td align="right">       24.86</td>
    <td align="right">      114.33</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      131.50</td>
    <td align="right">       25.56</td>
    <td align="right">      514.00</td>
    <td align="right">       24.89</td>
    <td align="right">      131.50</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.67</td>
    <td align="right">       25.57</td>
    <td align="right">      485.00</td>
    <td align="right">       24.85</td>
    <td align="right">      117.67</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       92.83</td>
    <td align="right">       25.60</td>
    <td align="right">      500.33</td>
    <td align="right">       24.83</td>
    <td align="right">       92.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.83</td>
    <td align="right">       24.84</td>
    <td align="right">      472.50</td>
    <td align="right">       24.61</td>
    <td align="right">       40.17</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.50</td>
    <td align="right">       22.93</td>
    <td align="right">      353.67</td>
    <td align="right">       24.52</td>
    <td align="right">       10.67</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1124.17</td>
    <td align="right">       24.32</td>
    <td align="right">     4961.67</td>
    <td align="right">       24.67</td>
    <td align="right">      672.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.50</td>
    <td align="right">       22.77</td>
    <td align="right">      256.50</td>
    <td align="right">       24.40</td>
    <td align="right">        1.17</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      131.50</td>
    <td align="right">       25.60</td>
    <td align="right">      514.00</td>
    <td align="right">       24.89</td>
    <td align="right">      131.50</td>
    <td align="right">       25.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      232.83</td>
    <td align="right">       22.93</td>
    <td align="right">      151.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      182.17</td>
    <td align="right">       22.87</td>
    <td align="right">      164.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      165.00</td>
    <td align="right">       22.89</td>
    <td align="right">      232.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       85.67</td>
    <td align="right">       23.23</td>
    <td align="right">      318.17</td>
    <td align="right">       24.43</td>
    <td align="right">        9.33</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.17</td>
    <td align="right">       25.63</td>
    <td align="right">      472.17</td>
    <td align="right">       24.41</td>
    <td align="right">       10.67</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.83</td>
    <td align="right">       26.21</td>
    <td align="right">      495.33</td>
    <td align="right">       24.40</td>
    <td align="right">       17.83</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.17</td>
    <td align="right">       26.55</td>
    <td align="right">      497.00</td>
    <td align="right">       24.52</td>
    <td align="right">       27.17</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.17</td>
    <td align="right">       26.49</td>
    <td align="right">      514.00</td>
    <td align="right">       24.44</td>
    <td align="right">       20.17</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.50</td>
    <td align="right">       26.46</td>
    <td align="right">      485.00</td>
    <td align="right">       24.48</td>
    <td align="right">       24.50</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.33</td>
    <td align="right">       26.15</td>
    <td align="right">      486.83</td>
    <td align="right">       24.46</td>
    <td align="right">       11.33</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.33</td>
    <td align="right">       23.23</td>
    <td align="right">      411.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      143.83</td>
    <td align="right">       22.98</td>
    <td align="right">      235.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      934.00</td>
    <td align="right">       23.36</td>
    <td align="right">     4463.33</td>
    <td align="right">       24.42</td>
    <td align="right">      121.00</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.33</td>
    <td align="right">       22.87</td>
    <td align="right">      151.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      232.83</td>
    <td align="right">       26.55</td>
    <td align="right">      514.00</td>
    <td align="right">       24.52</td>
    <td align="right">       27.17</td>
    <td align="right">       26.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      286.67</td>
    <td align="right">       23.00</td>
    <td align="right">       98.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">       23.05</td>
    <td align="right">      165.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.67</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.67</td>
    <td align="right">       23.18</td>
    <td align="right">      244.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       52.67</td>
    <td align="right">       23.71</td>
    <td align="right">      354.00</td>
    <td align="right">       24.36</td>
    <td align="right">       13.33</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.33</td>
    <td align="right">       26.08</td>
    <td align="right">      490.50</td>
    <td align="right">       24.43</td>
    <td align="right">       10.33</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">       25.75</td>
    <td align="right">      496.00</td>
    <td align="right">       24.43</td>
    <td align="right">       23.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.17</td>
    <td align="right">       26.19</td>
    <td align="right">      497.00</td>
    <td align="right">       24.57</td>
    <td align="right">       33.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.83</td>
    <td align="right">       26.15</td>
    <td align="right">      514.00</td>
    <td align="right">       24.46</td>
    <td align="right">       24.83</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.83</td>
    <td align="right">       25.84</td>
    <td align="right">      484.00</td>
    <td align="right">       24.45</td>
    <td align="right">       28.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.00</td>
    <td align="right">       25.44</td>
    <td align="right">      464.00</td>
    <td align="right">       24.40</td>
    <td align="right">       21.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.33</td>
    <td align="right">       23.24</td>
    <td align="right">      343.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.33</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      227.50</td>
    <td align="right">       23.06</td>
    <td align="right">      170.17</td>
    <td align="right">       24.19</td>
    <td align="right">        5.50</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1115.50</td>
    <td align="right">       23.47</td>
    <td align="right">     4321.50</td>
    <td align="right">       24.40</td>
    <td align="right">      162.50</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.33</td>
    <td align="right">       23.00</td>
    <td align="right">       98.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      286.67</td>
    <td align="right">       26.19</td>
    <td align="right">      514.00</td>
    <td align="right">       24.57</td>
    <td align="right">       33.17</td>
    <td align="right">       26.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      262.83</td>
    <td align="right">       22.69</td>
    <td align="right">       76.33</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      196.83</td>
    <td align="right">       22.73</td>
    <td align="right">      134.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.67</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.00</td>
    <td align="right">       22.84</td>
    <td align="right">      185.17</td>
    <td align="right">       24.42</td>
    <td align="right">        0.17</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       82.33</td>
    <td align="right">       23.43</td>
    <td align="right">      274.17</td>
    <td align="right">       24.53</td>
    <td align="right">       14.83</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.00</td>
    <td align="right">       26.25</td>
    <td align="right">      397.17</td>
    <td align="right">       24.52</td>
    <td align="right">       21.33</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.50</td>
    <td align="right">       25.97</td>
    <td align="right">      415.50</td>
    <td align="right">       24.46</td>
    <td align="right">       29.50</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.33</td>
    <td align="right">       26.40</td>
    <td align="right">      422.00</td>
    <td align="right">       24.64</td>
    <td align="right">       46.33</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.50</td>
    <td align="right">       26.36</td>
    <td align="right">      433.00</td>
    <td align="right">       24.51</td>
    <td align="right">       29.50</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.17</td>
    <td align="right">       26.18</td>
    <td align="right">      397.67</td>
    <td align="right">       24.51</td>
    <td align="right">       35.17</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.67</td>
    <td align="right">       25.35</td>
    <td align="right">      351.67</td>
    <td align="right">       24.52</td>
    <td align="right">       24.00</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.67</td>
    <td align="right">       22.98</td>
    <td align="right">      257.83</td>
    <td align="right">       24.43</td>
    <td align="right">        1.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      227.17</td>
    <td align="right">       22.76</td>
    <td align="right">      115.17</td>
    <td align="right">       24.45</td>
    <td align="right">        6.00</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1217.00</td>
    <td align="right">       23.35</td>
    <td align="right">     3460.00</td>
    <td align="right">       24.51</td>
    <td align="right">      209.33</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       22.69</td>
    <td align="right">       76.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      262.83</td>
    <td align="right">       26.40</td>
    <td align="right">      433.00</td>
    <td align="right">       24.69</td>
    <td align="right">       46.33</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      189.83</td>
    <td align="right">       23.08</td>
    <td align="right">      221.50</td>
    <td align="right">       24.55</td>
    <td align="right">        1.33</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      142.83</td>
    <td align="right">       23.09</td>
    <td align="right">      228.33</td>
    <td align="right">       24.44</td>
    <td align="right">        1.67</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      119.00</td>
    <td align="right">       23.15</td>
    <td align="right">      285.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.67</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.67</td>
    <td align="right">       23.63</td>
    <td align="right">      353.67</td>
    <td align="right">       24.39</td>
    <td align="right">       13.67</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.17</td>
    <td align="right">       26.01</td>
    <td align="right">      484.83</td>
    <td align="right">       24.42</td>
    <td align="right">       10.00</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.00</td>
    <td align="right">       25.62</td>
    <td align="right">      496.00</td>
    <td align="right">       24.40</td>
    <td align="right">       21.00</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.17</td>
    <td align="right">       26.15</td>
    <td align="right">      497.00</td>
    <td align="right">       24.54</td>
    <td align="right">       30.17</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.83</td>
    <td align="right">       26.29</td>
    <td align="right">      514.00</td>
    <td align="right">       24.46</td>
    <td align="right">       29.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.00</td>
    <td align="right">       26.20</td>
    <td align="right">      483.50</td>
    <td align="right">       24.49</td>
    <td align="right">       45.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.33</td>
    <td align="right">       26.25</td>
    <td align="right">      478.33</td>
    <td align="right">       24.53</td>
    <td align="right">       47.67</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.17</td>
    <td align="right">       24.45</td>
    <td align="right">      392.50</td>
    <td align="right">       24.51</td>
    <td align="right">       13.67</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.00</td>
    <td align="right">       23.28</td>
    <td align="right">      271.50</td>
    <td align="right">       24.52</td>
    <td align="right">       10.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      878.00</td>
    <td align="right">       23.86</td>
    <td align="right">     4706.33</td>
    <td align="right">       24.47</td>
    <td align="right">      225.50</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.17</td>
    <td align="right">       23.08</td>
    <td align="right">      221.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.67</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      189.83</td>
    <td align="right">       26.29</td>
    <td align="right">      514.00</td>
    <td align="right">       24.55</td>
    <td align="right">       47.67</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      332.67</td>
    <td align="right">       22.66</td>
    <td align="right">      101.00</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      240.17</td>
    <td align="right">       22.71</td>
    <td align="right">      142.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.50</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      186.83</td>
    <td align="right">       22.80</td>
    <td align="right">      230.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.17</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       99.67</td>
    <td align="right">       23.19</td>
    <td align="right">      321.67</td>
    <td align="right">       24.39</td>
    <td align="right">       14.50</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.17</td>
    <td align="right">       25.42</td>
    <td align="right">      454.33</td>
    <td align="right">       24.42</td>
    <td align="right">       19.67</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.50</td>
    <td align="right">       26.07</td>
    <td align="right">      485.67</td>
    <td align="right">       24.38</td>
    <td align="right">       26.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.50</td>
    <td align="right">       26.47</td>
    <td align="right">      495.67</td>
    <td align="right">       24.49</td>
    <td align="right">       36.50</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.67</td>
    <td align="right">       26.46</td>
    <td align="right">      514.00</td>
    <td align="right">       24.41</td>
    <td align="right">       24.67</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.67</td>
    <td align="right">       26.10</td>
    <td align="right">      462.83</td>
    <td align="right">       24.41</td>
    <td align="right">       31.83</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.50</td>
    <td align="right">       24.56</td>
    <td align="right">      414.83</td>
    <td align="right">       24.40</td>
    <td align="right">       24.33</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.17</td>
    <td align="right">       22.83</td>
    <td align="right">      298.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      281.33</td>
    <td align="right">       22.70</td>
    <td align="right">      144.67</td>
    <td align="right">       24.31</td>
    <td align="right">        5.83</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1437.83</td>
    <td align="right">       23.16</td>
    <td align="right">     4065.17</td>
    <td align="right">       24.39</td>
    <td align="right">      184.50</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.67</td>
    <td align="right">       22.66</td>
    <td align="right">      101.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      332.67</td>
    <td align="right">       26.47</td>
    <td align="right">      514.00</td>
    <td align="right">       24.49</td>
    <td align="right">       36.50</td>
    <td align="right">       26.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17826</td>
    <td align="right">    40.94401</td>
    <td align="right">     0.44822</td>
    <td align="right">     9.50435</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.16163</td>
    <td align="right">    43.04050</td>
    <td align="right">     0.45964</td>
    <td align="right">     9.70392</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14176</td>
    <td align="right">    42.45727</td>
    <td align="right">     0.45958</td>
    <td align="right">     9.66779</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14535</td>
    <td align="right">    44.49177</td>
    <td align="right">     0.48081</td>
    <td align="right">    10.08957</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13050</td>
    <td align="right">    46.57839</td>
    <td align="right">     -0.3542</td>
    <td align="right">     8.04978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11632</td>
    <td align="right">    47.99754</td>
    <td align="right">     -0.3425</td>
    <td align="right">     7.83207</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05235</td>
    <td align="right">    48.26284</td>
    <td align="right">     -0.3675</td>
    <td align="right">     8.19953</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00173</td>
    <td align="right">    48.53314</td>
    <td align="right">     -0.3784</td>
    <td align="right">     8.31123</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06713</td>
    <td align="right">    48.15122</td>
    <td align="right">     -0.3600</td>
    <td align="right">     8.10106</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11905</td>
    <td align="right">    46.97370</td>
    <td align="right">     0.50752</td>
    <td align="right">    10.62527</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.15135</td>
    <td align="right">    45.99244</td>
    <td align="right">     0.50206</td>
    <td align="right">    10.51529</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13680</td>
    <td align="right">    43.76645</td>
    <td align="right">     0.46317</td>
    <td align="right">     9.75900</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11635</td>
    <td align="right">    45.61223</td>
    <td align="right">     0.12317</td>
    <td align="right">     9.18992</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.00173</td>
    <td align="right">    40.94401</td>
    <td align="right">     -0.3784</td>
    <td align="right">     7.83207</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17826</td>
    <td align="right">    48.53314</td>
    <td align="right">     0.50752</td>
    <td align="right">    10.62527</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94322</td>
    <td align="right">    41.95311</td>
    <td align="right">     0.35692</td>
    <td align="right">     8.01346</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97170</td>
    <td align="right">    44.37201</td>
    <td align="right">     0.38663</td>
    <td align="right">     8.44670</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02314</td>
    <td align="right">    43.75607</td>
    <td align="right">     0.40696</td>
    <td align="right">     8.71849</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09220</td>
    <td align="right">    45.91413</td>
    <td align="right">     0.45011</td>
    <td align="right">     9.47624</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20802</td>
    <td align="right">    47.10506</td>
    <td align="right">     -0.3636</td>
    <td align="right">     8.14759</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21275</td>
    <td align="right">    48.36448</td>
    <td align="right">     -0.3475</td>
    <td align="right">     7.85454</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22066</td>
    <td align="right">    48.35602</td>
    <td align="right">     -0.3453</td>
    <td align="right">     7.81419</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18980</td>
    <td align="right">    48.64974</td>
    <td align="right">     -0.3506</td>
    <td align="right">     7.84026</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22790</td>
    <td align="right">    48.37284</td>
    <td align="right">     -0.3447</td>
    <td align="right">     7.85245</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23110</td>
    <td align="right">    47.46290</td>
    <td align="right">     0.50705</td>
    <td align="right">    10.61329</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.14696</td>
    <td align="right">    47.22681</td>
    <td align="right">     0.47249</td>
    <td align="right">     9.88175</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94752</td>
    <td align="right">    45.02881</td>
    <td align="right">     0.38668</td>
    <td align="right">     8.45152</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11880</td>
    <td align="right">    46.38765</td>
    <td align="right">     0.09825</td>
    <td align="right">     8.59029</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.94322</td>
    <td align="right">    41.95311</td>
    <td align="right">     -0.3636</td>
    <td align="right">     7.81419</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23110</td>
    <td align="right">    48.64974</td>
    <td align="right">     0.50705</td>
    <td align="right">    10.61329</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48427</td>
    <td align="right">    41.62838</td>
    <td align="right">     0.23425</td>
    <td align="right">     6.75242</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.64396</td>
    <td align="right">    43.62954</td>
    <td align="right">     0.29781</td>
    <td align="right">     7.40911</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83680</td>
    <td align="right">    42.78949</td>
    <td align="right">     0.35595</td>
    <td align="right">     8.06503</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04353</td>
    <td align="right">    45.11455</td>
    <td align="right">     0.44087</td>
    <td align="right">     9.35441</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25976</td>
    <td align="right">    46.59127</td>
    <td align="right">     -0.3263</td>
    <td align="right">     7.64885</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27326</td>
    <td align="right">    48.08156</td>
    <td align="right">     -0.3022</td>
    <td align="right">     7.28794</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30935</td>
    <td align="right">    48.00952</td>
    <td align="right">     -0.2848</td>
    <td align="right">     7.09038</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24770</td>
    <td align="right">    48.41060</td>
    <td align="right">     -0.2998</td>
    <td align="right">     7.18469</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27922</td>
    <td align="right">    48.21701</td>
    <td align="right">     -0.3068</td>
    <td align="right">     7.39497</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21256</td>
    <td align="right">    47.29110</td>
    <td align="right">     0.50980</td>
    <td align="right">    10.69621</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.99225</td>
    <td align="right">    46.78989</td>
    <td align="right">     0.43117</td>
    <td align="right">     9.15883</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.57231</td>
    <td align="right">    44.31429</td>
    <td align="right">     0.28331</td>
    <td align="right">     7.26497</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01532</td>
    <td align="right">    45.91453</td>
    <td align="right">     0.08364</td>
    <td align="right">     7.94186</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48427</td>
    <td align="right">    41.62838</td>
    <td align="right">     -0.3263</td>
    <td align="right">     6.75242</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30935</td>
    <td align="right">    48.41060</td>
    <td align="right">     0.50980</td>
    <td align="right">    10.69621</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82632</td>
    <td align="right">    44.47048</td>
    <td align="right">     0.10310</td>
    <td align="right">     6.29617</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.16800</td>
    <td align="right">    46.95706</td>
    <td align="right">     0.21587</td>
    <td align="right">     7.07664</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53854</td>
    <td align="right">    44.87266</td>
    <td align="right">     0.31338</td>
    <td align="right">     7.93526</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98840</td>
    <td align="right">    47.24733</td>
    <td align="right">     0.46486</td>
    <td align="right">    10.20374</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37907</td>
    <td align="right">    47.60533</td>
    <td align="right">     -0.2238</td>
    <td align="right">     7.15367</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41833</td>
    <td align="right">    50.12556</td>
    <td align="right">     -0.1720</td>
    <td align="right">     6.71122</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55568</td>
    <td align="right">    49.69580</td>
    <td align="right">     -0.1171</td>
    <td align="right">     6.72014</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43861</td>
    <td align="right">    50.14870</td>
    <td align="right">     -0.1510</td>
    <td align="right">     6.58774</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41968</td>
    <td align="right">    50.99042</td>
    <td align="right">     -0.1862</td>
    <td align="right">     6.99143</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25718</td>
    <td align="right">    49.96994</td>
    <td align="right">     0.56395</td>
    <td align="right">    12.27726</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.82018</td>
    <td align="right">    49.22177</td>
    <td align="right">     0.41936</td>
    <td align="right">     9.22988</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07942</td>
    <td align="right">    47.88175</td>
    <td align="right">     0.19680</td>
    <td align="right">     6.90579</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91236</td>
    <td align="right">    48.26269</td>
    <td align="right">     0.11730</td>
    <td align="right">     7.83939</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.82632</td>
    <td align="right">    44.47048</td>
    <td align="right">     -0.2238</td>
    <td align="right">     6.29617</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55568</td>
    <td align="right">    50.99042</td>
    <td align="right">     0.56395</td>
    <td align="right">    12.27726</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.86092</td>
    <td align="right">    44.23194</td>
    <td align="right">     0.13196</td>
    <td align="right">     6.61001</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20343</td>
    <td align="right">    46.73947</td>
    <td align="right">     0.24511</td>
    <td align="right">     7.57621</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52401</td>
    <td align="right">    44.76461</td>
    <td align="right">     0.33341</td>
    <td align="right">     8.47461</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00787</td>
    <td align="right">    46.93945</td>
    <td align="right">     0.49884</td>
    <td align="right">    11.19715</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38211</td>
    <td align="right">    47.35742</td>
    <td align="right">     -0.1749</td>
    <td align="right">     7.10246</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40116</td>
    <td align="right">    49.85993</td>
    <td align="right">     -0.1357</td>
    <td align="right">     6.72221</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55197</td>
    <td align="right">    49.43162</td>
    <td align="right">     -0.0783</td>
    <td align="right">     6.87444</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42411</td>
    <td align="right">    49.87841</td>
    <td align="right">     -0.1109</td>
    <td align="right">     6.56459</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41144</td>
    <td align="right">    50.60015</td>
    <td align="right">     -0.1446</td>
    <td align="right">     7.07846</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25449</td>
    <td align="right">    49.59137</td>
    <td align="right">     0.59251</td>
    <td align="right">    13.21194</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.83753</td>
    <td align="right">    48.97772</td>
    <td align="right">     0.44758</td>
    <td align="right">     9.99023</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05738</td>
    <td align="right">    47.78936</td>
    <td align="right">     0.21192</td>
    <td align="right">     7.18782</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91426</td>
    <td align="right">    48.01098</td>
    <td align="right">     0.14980</td>
    <td align="right">     8.21142</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.86092</td>
    <td align="right">    44.23194</td>
    <td align="right">     -0.1749</td>
    <td align="right">     6.56459</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55197</td>
    <td align="right">    50.60015</td>
    <td align="right">     0.59251</td>
    <td align="right">    13.21194</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.42519</td>
    <td align="right">    42.46579</td>
    <td align="right">     0.26657</td>
    <td align="right">     8.32926</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53585</td>
    <td align="right">    45.48845</td>
    <td align="right">     0.32751</td>
    <td align="right">     8.83888</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.68004</td>
    <td align="right">    44.16118</td>
    <td align="right">     0.36582</td>
    <td align="right">     8.92813</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99810</td>
    <td align="right">    47.02702</td>
    <td align="right">     0.47690</td>
    <td align="right">    10.56479</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34503</td>
    <td align="right">    47.62270</td>
    <td align="right">     -0.2317</td>
    <td align="right">     7.25389</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38559</td>
    <td align="right">    50.17042</td>
    <td align="right">     -0.1853</td>
    <td align="right">     6.78333</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53120</td>
    <td align="right">    49.69286</td>
    <td align="right">     -0.1245</td>
    <td align="right">     6.69803</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43374</td>
    <td align="right">    50.01767</td>
    <td align="right">     -0.1429</td>
    <td align="right">     6.57696</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44994</td>
    <td align="right">    50.56755</td>
    <td align="right">     -0.1471</td>
    <td align="right">     6.98136</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.39574</td>
    <td align="right">    49.09118</td>
    <td align="right">     0.63240</td>
    <td align="right">    14.34566</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.12600</td>
    <td align="right">    47.76947</td>
    <td align="right">     0.53088</td>
    <td align="right">    11.95496</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60631</td>
    <td align="right">    45.90609</td>
    <td align="right">     0.34803</td>
    <td align="right">     9.29828</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07936</td>
    <td align="right">    47.50184</td>
    <td align="right">     0.17425</td>
    <td align="right">     8.87108</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.42519</td>
    <td align="right">    42.46579</td>
    <td align="right">     -0.2317</td>
    <td align="right">     6.57696</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53120</td>
    <td align="right">    50.56755</td>
    <td align="right">     0.63240</td>
    <td align="right">    14.34566</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58248</td>
    <td align="right">    44.62850</td>
    <td align="right">     0.07450</td>
    <td align="right">     6.66686</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.90914</td>
    <td align="right">    47.15878</td>
    <td align="right">     0.18665</td>
    <td align="right">     7.31186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.30959</td>
    <td align="right">    45.04292</td>
    <td align="right">     0.29369</td>
    <td align="right">     8.18852</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78793</td>
    <td align="right">    47.40554</td>
    <td align="right">     0.45134</td>
    <td align="right">    10.42567</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23970</td>
    <td align="right">    47.71812</td>
    <td align="right">     -0.2237</td>
    <td align="right">     7.69707</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30960</td>
    <td align="right">    50.07469</td>
    <td align="right">     -0.1651</td>
    <td align="right">     7.02622</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44438</td>
    <td align="right">    49.65266</td>
    <td align="right">     -0.1140</td>
    <td align="right">     6.90918</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34599</td>
    <td align="right">    50.05972</td>
    <td align="right">     -0.1379</td>
    <td align="right">     6.73899</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28709</td>
    <td align="right">    50.85366</td>
    <td align="right">     -0.1835</td>
    <td align="right">     7.42718</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.07746</td>
    <td align="right">    50.02959</td>
    <td align="right">     0.55438</td>
    <td align="right">    12.40517</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.59023</td>
    <td align="right">    49.46267</td>
    <td align="right">     0.39820</td>
    <td align="right">     9.32567</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.80063</td>
    <td align="right">    48.13914</td>
    <td align="right">     0.16161</td>
    <td align="right">     7.12635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72928</td>
    <td align="right">    48.34840</td>
    <td align="right">     0.10655</td>
    <td align="right">     8.10300</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.58248</td>
    <td align="right">    44.62850</td>
    <td align="right">     -0.2237</td>
    <td align="right">     6.66686</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44438</td>
    <td align="right">    50.85366</td>
    <td align="right">     0.55438</td>
    <td align="right">    12.40517</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73425</td>
    <td align="right">    44.18781</td>
    <td align="right">     0.33084</td>
    <td align="right">     7.70465</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.74982</td>
    <td align="right">    46.74126</td>
    <td align="right">     0.35666</td>
    <td align="right">     8.11681</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82433</td>
    <td align="right">    45.38762</td>
    <td align="right">     0.37554</td>
    <td align="right">     8.39067</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09178</td>
    <td align="right">    47.10003</td>
    <td align="right">     0.46826</td>
    <td align="right">     9.99705</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36196</td>
    <td align="right">    47.64887</td>
    <td align="right">     -0.2580</td>
    <td align="right">     7.01221</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39025</td>
    <td align="right">    49.48443</td>
    <td align="right">     -0.2072</td>
    <td align="right">     6.55399</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52353</td>
    <td align="right">    49.04316</td>
    <td align="right">     -0.1497</td>
    <td align="right">     6.39504</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43188</td>
    <td align="right">    49.04759</td>
    <td align="right">     -0.1643</td>
    <td align="right">     6.31771</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45705</td>
    <td align="right">    49.35167</td>
    <td align="right">     -0.1768</td>
    <td align="right">     6.50961</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.42744</td>
    <td align="right">    48.25014</td>
    <td align="right">     0.60720</td>
    <td align="right">    13.14112</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.28270</td>
    <td align="right">    47.36894</td>
    <td align="right">     0.53772</td>
    <td align="right">    11.26164</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93608</td>
    <td align="right">    46.59600</td>
    <td align="right">     0.41099</td>
    <td align="right">     8.90114</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18670</td>
    <td align="right">    47.51626</td>
    <td align="right">     0.17528</td>
    <td align="right">     8.35227</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.73425</td>
    <td align="right">    44.18781</td>
    <td align="right">     -0.2580</td>
    <td align="right">     6.31771</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52353</td>
    <td align="right">    49.48443</td>
    <td align="right">     0.60720</td>
    <td align="right">    13.14112</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72095</td>
    <td align="right">    43.98829</td>
    <td align="right">     0.35150</td>
    <td align="right">     8.21379</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.73438</td>
    <td align="right">    46.55042</td>
    <td align="right">     0.37725</td>
    <td align="right">     8.67059</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76669</td>
    <td align="right">    45.29887</td>
    <td align="right">     0.38833</td>
    <td align="right">     8.87072</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10681</td>
    <td align="right">    46.71193</td>
    <td align="right">     0.50282</td>
    <td align="right">    11.02130</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38986</td>
    <td align="right">    47.29293</td>
    <td align="right">     -0.1982</td>
    <td align="right">     6.75347</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39890</td>
    <td align="right">    49.16239</td>
    <td align="right">     -0.1604</td>
    <td align="right">     6.37392</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.54016</td>
    <td align="right">    48.72594</td>
    <td align="right">     -0.1025</td>
    <td align="right">     6.38409</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43154</td>
    <td align="right">    48.78050</td>
    <td align="right">     -0.1164</td>
    <td align="right">     6.16459</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47746</td>
    <td align="right">    48.96453</td>
    <td align="right">     -0.1232</td>
    <td align="right">     6.40548</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.45084</td>
    <td align="right">    47.88737</td>
    <td align="right">     0.64395</td>
    <td align="right">    14.25091</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.27126</td>
    <td align="right">    47.22015</td>
    <td align="right">     0.56296</td>
    <td align="right">    12.02269</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86292</td>
    <td align="right">    46.59982</td>
    <td align="right">     0.41692</td>
    <td align="right">     9.18954</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18169</td>
    <td align="right">    47.26439</td>
    <td align="right">     0.20969</td>
    <td align="right">     8.68337</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.72095</td>
    <td align="right">    43.98829</td>
    <td align="right">     -0.1982</td>
    <td align="right">     6.16459</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.54016</td>
    <td align="right">    49.16239</td>
    <td align="right">     0.64395</td>
    <td align="right">    14.25091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.95876</td>
    <td align="right">    43.69967</td>
    <td align="right">     0.43637</td>
    <td align="right">    10.10229</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.94910</td>
    <td align="right">    47.11944</td>
    <td align="right">     0.45299</td>
    <td align="right">    10.24960</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92505</td>
    <td align="right">    45.86570</td>
    <td align="right">     0.43215</td>
    <td align="right">     9.74355</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15971</td>
    <td align="right">    48.55154</td>
    <td align="right">     0.50480</td>
    <td align="right">    10.98912</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.55530</td>
    <td align="right">    49.78201</td>
    <td align="right">     -0.1878</td>
    <td align="right">     6.78158</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.65857</td>
    <td align="right">    53.67153</td>
    <td align="right">     -0.1088</td>
    <td align="right">     6.48123</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.85100</td>
    <td align="right">    54.73130</td>
    <td align="right">     -0.0187</td>
    <td align="right">     6.64838</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.87268</td>
    <td align="right">    55.52846</td>
    <td align="right">     0.01811</td>
    <td align="right">     6.86420</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.83222</td>
    <td align="right">    54.14677</td>
    <td align="right">     0.00258</td>
    <td align="right">     6.64051</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.80886</td>
    <td align="right">    51.08897</td>
    <td align="right">     0.75876</td>
    <td align="right">    17.89201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.55527</td>
    <td align="right">    49.69706</td>
    <td align="right">     0.67649</td>
    <td align="right">    15.26973</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17067</td>
    <td align="right">    47.22559</td>
    <td align="right">     0.52643</td>
    <td align="right">    11.75888</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.44446</td>
    <td align="right">    50.10705</td>
    <td align="right">     0.28889</td>
    <td align="right">     9.93913</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92505</td>
    <td align="right">    43.69967</td>
    <td align="right">     -0.1878</td>
    <td align="right">     6.48123</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.87268</td>
    <td align="right">    55.52846</td>
    <td align="right">     0.75876</td>
    <td align="right">    17.89201</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.56677</td>
    <td align="right">    44.24785</td>
    <td align="right">     0.31815</td>
    <td align="right">     7.81166</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.60521</td>
    <td align="right">    46.75829</td>
    <td align="right">     0.35055</td>
    <td align="right">     8.29013</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72794</td>
    <td align="right">    45.30565</td>
    <td align="right">     0.38310</td>
    <td align="right">     8.78878</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02713</td>
    <td align="right">    46.97114</td>
    <td align="right">     0.48292</td>
    <td align="right">    10.57920</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34167</td>
    <td align="right">    47.51372</td>
    <td align="right">     -0.2210</td>
    <td align="right">     6.94717</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38581</td>
    <td align="right">    49.25185</td>
    <td align="right">     -0.1670</td>
    <td align="right">     6.44656</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50636</td>
    <td align="right">    48.84000</td>
    <td align="right">     -0.1165</td>
    <td align="right">     6.34432</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42052</td>
    <td align="right">    48.85471</td>
    <td align="right">     -0.1242</td>
    <td align="right">     6.20860</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45697</td>
    <td align="right">    49.04731</td>
    <td align="right">     -0.1329</td>
    <td align="right">     6.42783</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.41992</td>
    <td align="right">    48.04717</td>
    <td align="right">     0.63441</td>
    <td align="right">    13.97490</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.22396</td>
    <td align="right">    47.33071</td>
    <td align="right">     0.55232</td>
    <td align="right">    11.75621</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.77718</td>
    <td align="right">    46.71811</td>
    <td align="right">     0.40000</td>
    <td align="right">     8.96740</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.12461</td>
    <td align="right">    47.40547</td>
    <td align="right">     0.19453</td>
    <td align="right">     8.53828</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.56677</td>
    <td align="right">    44.24785</td>
    <td align="right">     -0.2210</td>
    <td align="right">     6.20860</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50636</td>
    <td align="right">    49.25185</td>
    <td align="right">     0.63441</td>
    <td align="right">    13.97490</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46246</td>
    <td align="right">    44.57454</td>
    <td align="right">     0.25687</td>
    <td align="right">     7.00866</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.62849</td>
    <td align="right">    47.20759</td>
    <td align="right">     0.32651</td>
    <td align="right">     7.82635</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84939</td>
    <td align="right">    45.42422</td>
    <td align="right">     0.38601</td>
    <td align="right">     8.57902</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14745</td>
    <td align="right">    47.55051</td>
    <td align="right">     0.49391</td>
    <td align="right">    10.51821</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40760</td>
    <td align="right">    47.82130</td>
    <td align="right">     -0.2364</td>
    <td align="right">     7.01830</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42262</td>
    <td align="right">    50.06462</td>
    <td align="right">     -0.1962</td>
    <td align="right">     6.69617</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.55550</td>
    <td align="right">    49.78012</td>
    <td align="right">     -0.1478</td>
    <td align="right">     6.68774</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45017</td>
    <td align="right">    50.14206</td>
    <td align="right">     -0.1773</td>
    <td align="right">     6.65889</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44472</td>
    <td align="right">    50.82309</td>
    <td align="right">     -0.2010</td>
    <td align="right">     6.88774</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35006</td>
    <td align="right">    49.72694</td>
    <td align="right">     0.57433</td>
    <td align="right">    12.37807</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.06811</td>
    <td align="right">    49.07662</td>
    <td align="right">     0.47469</td>
    <td align="right">    10.00084</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60101</td>
    <td align="right">    48.01061</td>
    <td align="right">     0.32346</td>
    <td align="right">     7.78454</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11882</td>
    <td align="right">    48.34757</td>
    <td align="right">     0.15428</td>
    <td align="right">     8.16577</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.46246</td>
    <td align="right">    44.57454</td>
    <td align="right">     -0.2364</td>
    <td align="right">     6.65889</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55550</td>
    <td align="right">    50.82309</td>
    <td align="right">     0.57433</td>
    <td align="right">    12.37807</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.26474</td>
    <td align="right">    44.14036</td>
    <td align="right">     0.22806</td>
    <td align="right">     7.07182</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.46874</td>
    <td align="right">    46.99209</td>
    <td align="right">     0.30631</td>
    <td align="right">     7.97096</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.67563</td>
    <td align="right">    45.17994</td>
    <td align="right">     0.36217</td>
    <td align="right">     8.65318</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.08348</td>
    <td align="right">    47.38881</td>
    <td align="right">     0.50092</td>
    <td align="right">    11.15462</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.43479</td>
    <td align="right">    47.56853</td>
    <td align="right">     -0.1962</td>
    <td align="right">     7.23517</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.44619</td>
    <td align="right">    49.84786</td>
    <td align="right">     -0.1643</td>
    <td align="right">     6.84844</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.62226</td>
    <td align="right">    49.38766</td>
    <td align="right">     -0.1045</td>
    <td align="right">     6.94322</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.49572</td>
    <td align="right">    49.81876</td>
    <td align="right">     -0.1378</td>
    <td align="right">     6.75058</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.47023</td>
    <td align="right">    50.52256</td>
    <td align="right">     -0.1648</td>
    <td align="right">     7.19045</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.32561</td>
    <td align="right">    49.49205</td>
    <td align="right">     0.58908</td>
    <td align="right">    13.10584</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.96034</td>
    <td align="right">    48.74314</td>
    <td align="right">     0.46765</td>
    <td align="right">    10.26572</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.38121</td>
    <td align="right">    47.86226</td>
    <td align="right">     0.28928</td>
    <td align="right">     7.68451</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.05565</td>
    <td align="right">    48.07456</td>
    <td align="right">     0.16324</td>
    <td align="right">     8.40355</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.26474</td>
    <td align="right">    44.14036</td>
    <td align="right">     -0.1962</td>
    <td align="right">     6.75058</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.62226</td>
    <td align="right">    50.52256</td>
    <td align="right">     0.58908</td>
    <td align="right">    13.10584</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87890</td>
    <td align="right">    42.76042</td>
    <td align="right">     0.38489</td>
    <td align="right">     9.25510</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90248</td>
    <td align="right">    45.82460</td>
    <td align="right">     0.41995</td>
    <td align="right">     9.65203</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95845</td>
    <td align="right">    44.71017</td>
    <td align="right">     0.43207</td>
    <td align="right">     9.57073</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15302</td>
    <td align="right">    47.30965</td>
    <td align="right">     0.50504</td>
    <td align="right">    10.85500</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37910</td>
    <td align="right">    47.81731</td>
    <td align="right">     -0.2426</td>
    <td align="right">     7.07681</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39627</td>
    <td align="right">    50.08976</td>
    <td align="right">     -0.2077</td>
    <td align="right">     6.73964</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.53044</td>
    <td align="right">    49.75719</td>
    <td align="right">     -0.1551</td>
    <td align="right">     6.66700</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44845</td>
    <td align="right">    49.97471</td>
    <td align="right">     -0.1682</td>
    <td align="right">     6.62641</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.48156</td>
    <td align="right">    50.33938</td>
    <td align="right">     -0.1597</td>
    <td align="right">     6.81831</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.48183</td>
    <td align="right">    48.80273</td>
    <td align="right">     0.64159</td>
    <td align="right">    14.42700</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.31819</td>
    <td align="right">    47.68989</td>
    <td align="right">     0.57554</td>
    <td align="right">    12.68647</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99202</td>
    <td align="right">    46.20339</td>
    <td align="right">     0.44841</td>
    <td align="right">    10.32659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.24535</td>
    <td align="right">    47.60985</td>
    <td align="right">     0.20360</td>
    <td align="right">     9.21331</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.87890</td>
    <td align="right">    42.76042</td>
    <td align="right">     -0.2426</td>
    <td align="right">     6.62641</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53044</td>
    <td align="right">    50.33938</td>
    <td align="right">     0.64159</td>
    <td align="right">    14.42700</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15745</td>
    <td align="right">    44.75945</td>
    <td align="right">     0.21587</td>
    <td align="right">     7.04211</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.36030</td>
    <td align="right">    47.39693</td>
    <td align="right">     0.29519</td>
    <td align="right">     7.83406</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.63804</td>
    <td align="right">    45.54840</td>
    <td align="right">     0.36969</td>
    <td align="right">     8.72717</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97064</td>
    <td align="right">    47.64299</td>
    <td align="right">     0.48517</td>
    <td align="right">    10.71082</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29971</td>
    <td align="right">    47.84851</td>
    <td align="right">     -0.2267</td>
    <td align="right">     7.30850</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34572</td>
    <td align="right">    49.90288</td>
    <td align="right">     -0.1797</td>
    <td align="right">     6.78539</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47517</td>
    <td align="right">    49.60420</td>
    <td align="right">     -0.1351</td>
    <td align="right">     6.72758</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39049</td>
    <td align="right">    49.91121</td>
    <td align="right">     -0.1542</td>
    <td align="right">     6.64931</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34887</td>
    <td align="right">    50.53784</td>
    <td align="right">     -0.1876</td>
    <td align="right">     7.07461</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20434</td>
    <td align="right">    49.68084</td>
    <td align="right">     0.57158</td>
    <td align="right">    12.54861</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.85632</td>
    <td align="right">    49.27759</td>
    <td align="right">     0.45705</td>
    <td align="right">    10.00696</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.29185</td>
    <td align="right">    48.28545</td>
    <td align="right">     0.28204</td>
    <td align="right">     7.68485</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.94893</td>
    <td align="right">    48.36243</td>
    <td align="right">     0.14751</td>
    <td align="right">     8.25430</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.15745</td>
    <td align="right">    44.75945</td>
    <td align="right">     -0.2267</td>
    <td align="right">     6.64931</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47517</td>
    <td align="right">    50.53784</td>
    <td align="right">     0.57158</td>
    <td align="right">    12.54861</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.517278E+11</td>
    <td align="right">0.124182E+11</td>
    <td align="right">      399.44</td>
    <td align="right">0.442662E+11</td>
    <td align="right">0.746161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    62754.05</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">    57424.27</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">    18725.67</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">    14441.02</td>
    <td align="right">30-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.528389E+11</td>
    <td align="right">0.127836E+11</td>
    <td align="right">      364.04</td>
    <td align="right">0.436995E+11</td>
    <td align="right">0.913933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    75653.10</td>
    <td align="right">07-FEB-16:10</td>
    <td align="right">    60771.42</td>
    <td align="right">07-FEB-13:05</td>
    <td align="right">    22468.37</td>
    <td align="right">07-FEB-16:00</td>
    <td align="right">    19529.56</td>
    <td align="right">07-FEB-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.673603E+11</td>
    <td align="right">0.168560E+11</td>
    <td align="right">      432.04</td>
    <td align="right">0.574255E+11</td>
    <td align="right">0.993472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    81436.71</td>
    <td align="right">28-MAR-11:40</td>
    <td align="right">    71147.71</td>
    <td align="right">27-MAR-12:03</td>
    <td align="right">    24172.87</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">    23634.67</td>
    <td align="right">27-MAR-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.754052E+11</td>
    <td align="right">0.199033E+11</td>
    <td align="right">      414.48</td>
    <td align="right">0.624387E+11</td>
    <td align="right">0.129665E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    92747.26</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    78635.29</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">    28526.00</td>
    <td align="right">30-APR-15:00</td>
    <td align="right">    30314.87</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105632E+12</td>
    <td align="right">0.306087E+11</td>
    <td align="right">      462.99</td>
    <td align="right">0.855645E+11</td>
    <td align="right">0.200675E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   147678.62</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">   103201.41</td>
    <td align="right">23-MAY-04:02</td>
    <td align="right">    56217.86</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    37298.68</td>
    <td align="right">23-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127508E+12</td>
    <td align="right">0.373595E+11</td>
    <td align="right">      466.35</td>
    <td align="right">0.915392E+11</td>
    <td align="right">0.359690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   149361.14</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">   101069.47</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">    60998.82</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    38741.14</td>
    <td align="right">09-JUN-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148755E+12</td>
    <td align="right">0.444759E+11</td>
    <td align="right">      500.39</td>
    <td align="right">0.993165E+11</td>
    <td align="right">0.494388E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   149135.01</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">   103006.55</td>
    <td align="right">13-JUL-04:02</td>
    <td align="right">    61866.51</td>
    <td align="right">20-JUL-07:05</td>
    <td align="right">    40615.23</td>
    <td align="right">20-JUL-12:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167981E+12</td>
    <td align="right">0.502799E+11</td>
    <td align="right">      540.45</td>
    <td align="right">0.109906E+12</td>
    <td align="right">0.580751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">   147258.91</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    98823.24</td>
    <td align="right">15-AUG-04:02</td>
    <td align="right">    62460.05</td>
    <td align="right">22-AUG-17:00</td>
    <td align="right">    43945.91</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136457E+12</td>
    <td align="right">0.387800E+11</td>
    <td align="right">      477.75</td>
    <td align="right">0.917530E+11</td>
    <td align="right">0.447040E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-02:62</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   148194.28</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">   102345.14</td>
    <td align="right">02-SEP-04:02</td>
    <td align="right">    57647.95</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">    38280.99</td>
    <td align="right">07-SEP-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113558E+12</td>
    <td align="right">0.306907E+11</td>
    <td align="right">      472.62</td>
    <td align="right">0.845098E+11</td>
    <td align="right">0.290486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   147497.32</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">    99743.72</td>
    <td align="right">05-OCT-04:02</td>
    <td align="right">    54821.58</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">    35268.55</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.869204E+11</td>
    <td align="right">0.220498E+11</td>
    <td align="right">      427.42</td>
    <td align="right">0.680356E+11</td>
    <td align="right">0.188847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   127794.61</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    87862.52</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    42268.40</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">    29444.90</td>
    <td align="right">03-NOV-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.618248E+11</td>
    <td align="right">0.148383E+11</td>
    <td align="right">      405.73</td>
    <td align="right">0.501678E+11</td>
    <td align="right">0.116571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    81679.40</td>
    <td align="right">05-DEC-13:00</td>
    <td align="right">    59142.98</td>
    <td align="right">01-DEC-13:05</td>
    <td align="right">    26592.96</td>
    <td align="right">05-DEC-13:00</td>
    <td align="right">    19639.17</td>
    <td align="right">05-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119597E+13</td>
    <td align="right">0.331044E+12</td>
    <td align="right">     5363.70</td>
    <td align="right">0.888623E+12</td>
    <td align="right">0.307347E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.517278E+11</td>
    <td align="right">0.124182E+11</td>
    <td align="right">      364.04</td>
    <td align="right">0.436995E+11</td>
    <td align="right">0.746161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62754.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57424.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18725.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14441.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167981E+12</td>
    <td align="right">0.502799E+11</td>
    <td align="right">      540.45</td>
    <td align="right">0.109906E+12</td>
    <td align="right">0.580751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   149361.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103201.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62460.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43945.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361926E+11</td>
    <td align="right">0.882475E+10</td>
    <td align="right">      393.51</td>
    <td align="right">0.287161E+11</td>
    <td align="right">0.747653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JAN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    53550.90</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">    39103.39</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">    16768.08</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">    12312.30</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389214E+11</td>
    <td align="right">0.949137E+10</td>
    <td align="right">      360.58</td>
    <td align="right">0.303161E+11</td>
    <td align="right">0.860530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-FEB-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    73310.72</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    48193.14</td>
    <td align="right">06-FEB-15:10</td>
    <td align="right">    27797.84</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    16840.21</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.514888E+11</td>
    <td align="right">0.129341E+11</td>
    <td align="right">      429.34</td>
    <td align="right">0.422610E+11</td>
    <td align="right">0.922778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    60508.36</td>
    <td align="right">01-MAR-06:02</td>
    <td align="right">    57985.99</td>
    <td align="right">02-MAR-06:02</td>
    <td align="right">    20312.55</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">    19361.54</td>
    <td align="right">27-MAR-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.615281E+11</td>
    <td align="right">0.161716E+11</td>
    <td align="right">      419.73</td>
    <td align="right">0.493597E+11</td>
    <td align="right">0.121684E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    90034.54</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    65952.15</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    29835.85</td>
    <td align="right">30-APR-15:13</td>
    <td align="right">    23086.77</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.899758E+11</td>
    <td align="right">0.257184E+11</td>
    <td align="right">      471.82</td>
    <td align="right">0.703245E+11</td>
    <td align="right">0.196512E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   119542.17</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    78046.94</td>
    <td align="right">23-MAY-04:02</td>
    <td align="right">    53050.62</td>
    <td align="right">24-MAY-05:02</td>
    <td align="right">    29868.19</td>
    <td align="right">23-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110392E+12</td>
    <td align="right">0.317134E+11</td>
    <td align="right">      471.42</td>
    <td align="right">0.748868E+11</td>
    <td align="right">0.355055E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   121562.76</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    76527.44</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    57201.65</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    31093.57</td>
    <td align="right">09-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129904E+12</td>
    <td align="right">0.380423E+11</td>
    <td align="right">      500.10</td>
    <td align="right">0.818462E+11</td>
    <td align="right">0.480577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   121852.78</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    79565.57</td>
    <td align="right">30-JUL-14:12</td>
    <td align="right">    61641.81</td>
    <td align="right">06-JUL-04:03</td>
    <td align="right">    35419.12</td>
    <td align="right">30-JUL-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140394E+12</td>
    <td align="right">0.412350E+11</td>
    <td align="right">      517.57</td>
    <td align="right">0.867329E+11</td>
    <td align="right">0.536607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:38</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">   122104.93</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">    78153.30</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    58833.92</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">    36859.42</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111994E+12</td>
    <td align="right">0.313144E+11</td>
    <td align="right">      456.70</td>
    <td align="right">0.706399E+11</td>
    <td align="right">0.413543E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   120437.42</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">    78533.69</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    56674.33</td>
    <td align="right">28-SEP-05:02</td>
    <td align="right">    31456.76</td>
    <td align="right">04-SEP-15:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.887878E+11</td>
    <td align="right">0.237782E+11</td>
    <td align="right">      450.32</td>
    <td align="right">0.626712E+11</td>
    <td align="right">0.261167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   119778.84</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    75063.73</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    52574.13</td>
    <td align="right">07-OCT-04:02</td>
    <td align="right">    28459.32</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.647399E+11</td>
    <td align="right">0.163518E+11</td>
    <td align="right">      412.34</td>
    <td align="right">0.479433E+11</td>
    <td align="right">0.167967E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    91154.26</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    69587.20</td>
    <td align="right">20-NOV-06:02</td>
    <td align="right">    36729.38</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    22565.81</td>
    <td align="right">01-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443308E+11</td>
    <td align="right">0.107217E+11</td>
    <td align="right">      394.35</td>
    <td align="right">0.335715E+11</td>
    <td align="right">0.107593E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    65238.42</td>
    <td align="right">12-DEC-06:02</td>
    <td align="right">    48449.45</td>
    <td align="right">12-DEC-06:02</td>
    <td align="right">    23682.49</td>
    <td align="right">25-DEC-11:12</td>
    <td align="right">    15001.46</td>
    <td align="right">12-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.968649E+12</td>
    <td align="right">0.266297E+12</td>
    <td align="right">     5277.76</td>
    <td align="right">0.679269E+12</td>
    <td align="right">0.289380E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.361926E+11</td>
    <td align="right">0.882475E+10</td>
    <td align="right">      360.58</td>
    <td align="right">0.287161E+11</td>
    <td align="right">0.747653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53550.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39103.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16768.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12312.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140394E+12</td>
    <td align="right">0.412350E+11</td>
    <td align="right">      517.57</td>
    <td align="right">0.867329E+11</td>
    <td align="right">0.536607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122104.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79565.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61641.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36859.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369790E+11</td>
    <td align="right">0.918302E+10</td>
    <td align="right">      390.67</td>
    <td align="right">0.281843E+11</td>
    <td align="right">0.879471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">30-JAN-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46242.25</td>
    <td align="right">30-JAN-14:10</td>
    <td align="right">    37359.22</td>
    <td align="right">23-JAN-14:00</td>
    <td align="right">    16534.68</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">    10641.69</td>
    <td align="right">30-JAN-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406741E+11</td>
    <td align="right">0.100794E+11</td>
    <td align="right">      359.59</td>
    <td align="right">0.309251E+11</td>
    <td align="right">0.974902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    66607.77</td>
    <td align="right">07-FEB-15:40</td>
    <td align="right">    54192.13</td>
    <td align="right">06-FEB-15:00</td>
    <td align="right">    26281.25</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">    16557.43</td>
    <td align="right">07-FEB-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546972E+11</td>
    <td align="right">0.139089E+11</td>
    <td align="right">      427.96</td>
    <td align="right">0.443254E+11</td>
    <td align="right">0.103718E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    67438.05</td>
    <td align="right">28-MAR-05:02</td>
    <td align="right">    67438.05</td>
    <td align="right">28-MAR-05:02</td>
    <td align="right">    22011.02</td>
    <td align="right">29-MAR-05:02</td>
    <td align="right">    21136.04</td>
    <td align="right">27-MAR-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.662890E+11</td>
    <td align="right">0.175878E+11</td>
    <td align="right">      417.75</td>
    <td align="right">0.533046E+11</td>
    <td align="right">0.129844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-13:24</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    85320.58</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    74590.54</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    29783.30</td>
    <td align="right">12-APR-05:02</td>
    <td align="right">    26694.89</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.986325E+11</td>
    <td align="right">0.283240E+11</td>
    <td align="right">      476.87</td>
    <td align="right">0.781819E+11</td>
    <td align="right">0.204506E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   139923.68</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    92809.38</td>
    <td align="right">23-MAY-04:02</td>
    <td align="right">    65044.79</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    34722.16</td>
    <td align="right">23-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120344E+12</td>
    <td align="right">0.347280E+11</td>
    <td align="right">      479.23</td>
    <td align="right">0.837798E+11</td>
    <td align="right">0.365644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   142398.50</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    89064.02</td>
    <td align="right">16-JUN-04:02</td>
    <td align="right">    68646.96</td>
    <td align="right">20-JUN-04:02</td>
    <td align="right">    38208.51</td>
    <td align="right">25-JUN-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143870E+12</td>
    <td align="right">0.422666E+11</td>
    <td align="right">      519.87</td>
    <td align="right">0.934524E+11</td>
    <td align="right">0.504175E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   142962.14</td>
    <td align="right">06-JUL-04:02</td>
    <td align="right">    97761.25</td>
    <td align="right">30-JUL-14:12</td>
    <td align="right">    68469.38</td>
    <td align="right">06-JUL-04:03</td>
    <td align="right">    41028.13</td>
    <td align="right">30-JUL-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153846E+12</td>
    <td align="right">0.453595E+11</td>
    <td align="right">      534.73</td>
    <td align="right">0.983172E+11</td>
    <td align="right">0.555291E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:23</td>
    <td align="right">   141657.40</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    95119.13</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    66999.87</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    40769.34</td>
    <td align="right">10-AUG-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120748E+12</td>
    <td align="right">0.338686E+11</td>
    <td align="right">      465.56</td>
    <td align="right">0.781032E+11</td>
    <td align="right">0.426445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">   140906.42</td>
    <td align="right">28-SEP-04:02</td>
    <td align="right">    92025.40</td>
    <td align="right">04-SEP-14:42</td>
    <td align="right">    65876.31</td>
    <td align="right">28-SEP-05:02</td>
    <td align="right">    36475.93</td>
    <td align="right">03-SEP-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.932550E+11</td>
    <td align="right">0.250989E+11</td>
    <td align="right">      447.92</td>
    <td align="right">0.667087E+11</td>
    <td align="right">0.265463E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   139706.31</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    86991.90</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    60856.84</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    33231.09</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.663858E+11</td>
    <td align="right">0.169088E+11</td>
    <td align="right">      404.60</td>
    <td align="right">0.490981E+11</td>
    <td align="right">0.172877E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   108803.95</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    63002.99</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    45800.97</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">    24920.42</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454283E+11</td>
    <td align="right">0.111717E+11</td>
    <td align="right">      391.00</td>
    <td align="right">0.334500E+11</td>
    <td align="right">0.119783E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    75041.20</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    44994.07</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    30047.13</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    17247.16</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104115E+13</td>
    <td align="right">0.288485E+12</td>
    <td align="right">     5315.73</td>
    <td align="right">0.737831E+12</td>
    <td align="right">0.303318E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.369790E+11</td>
    <td align="right">0.918302E+10</td>
    <td align="right">      359.59</td>
    <td align="right">0.281843E+11</td>
    <td align="right">0.879471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46242.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37359.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16534.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10641.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153846E+12</td>
    <td align="right">0.453595E+11</td>
    <td align="right">      534.73</td>
    <td align="right">0.983172E+11</td>
    <td align="right">0.555291E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   142962.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97761.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68646.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41028.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">      368.58</td>
    <td align="right">      594.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">      499.77</td>
    <td align="right">      491.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">      703.63</td>
    <td align="right">      371.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">     1004.87</td>
    <td align="right">      234.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">     1487.36</td>
    <td align="right">       57.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1699.89</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">     1924.95</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">     1912.18</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">     1453.12</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">     1048.98</td>
    <td align="right">       92.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">      674.99</td>
    <td align="right">      262.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      413.18</td>
    <td align="right">      473.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">     1103.03</td>
    <td align="right">      216.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      368.58</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1924.95</td>
    <td align="right">      594.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">      520.47</td>
    <td align="right">      369.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">      623.11</td>
    <td align="right">      309.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">      783.57</td>
    <td align="right">      235.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">     1109.30</td>
    <td align="right">      149.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1495.96</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">     1574.27</td>
    <td align="right">        7.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">     1698.98</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">     1757.25</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">     1430.38</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">     1124.61</td>
    <td align="right">       56.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">      784.88</td>
    <td align="right">      164.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      508.34</td>
    <td align="right">      296.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">     1120.48</td>
    <td align="right">      135.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      508.34</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1757.25</td>
    <td align="right">      369.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">     1594.20</td>
    <td align="right">      584.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">     1549.83</td>
    <td align="right">      495.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">     1346.03</td>
    <td align="right">      381.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">     1227.76</td>
    <td align="right">      238.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">     1476.99</td>
    <td align="right">       57.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">     1603.04</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">     1877.27</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">     2032.46</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">     1963.97</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">     2115.60</td>
    <td align="right">       94.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">     2046.52</td>
    <td align="right">      267.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">     1699.12</td>
    <td align="right">      476.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">     1712.40</td>
    <td align="right">      217.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">     1227.76</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">     2115.60</td>
    <td align="right">      584.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">      536.31</td>
    <td align="right">      391.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">      666.80</td>
    <td align="right">      324.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">      886.26</td>
    <td align="right">      249.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">     1113.64</td>
    <td align="right">      160.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">     1464.40</td>
    <td align="right">       41.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1605.55</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">     1702.36</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">     1758.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">     1449.40</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">     1129.25</td>
    <td align="right">       63.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">      823.07</td>
    <td align="right">      176.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">      565.12</td>
    <td align="right">      312.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">     1144.42</td>
    <td align="right">      144.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">      536.31</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1758.00</td>
    <td align="right">      391.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.07</td>
    <td align="right">        0.00</td>
    <td align="right">      118.07</td>
    <td align="right">      113.04</td>
    <td align="right">      232.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.34</td>
    <td align="right">        0.00</td>
    <td align="right">      135.34</td>
    <td align="right">      161.02</td>
    <td align="right">      185.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      155.45</td>
    <td align="right">        0.00</td>
    <td align="right">      155.45</td>
    <td align="right">      233.89</td>
    <td align="right">      133.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      175.14</td>
    <td align="right">        0.36</td>
    <td align="right">      174.79</td>
    <td align="right">      337.40</td>
    <td align="right">       79.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.12</td>
    <td align="right">        5.76</td>
    <td align="right">      191.36</td>
    <td align="right">      499.18</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.03</td>
    <td align="right">       11.67</td>
    <td align="right">      199.36</td>
    <td align="right">      567.59</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.66</td>
    <td align="right">        5.55</td>
    <td align="right">      188.10</td>
    <td align="right">      640.53</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      180.29</td>
    <td align="right">        1.48</td>
    <td align="right">      178.81</td>
    <td align="right">      632.61</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.24</td>
    <td align="right">        0.02</td>
    <td align="right">      164.22</td>
    <td align="right">      477.43</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.60</td>
    <td align="right">        0.00</td>
    <td align="right">      145.60</td>
    <td align="right">      340.37</td>
    <td align="right">       37.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      124.99</td>
    <td align="right">        0.00</td>
    <td align="right">      124.99</td>
    <td align="right">      214.33</td>
    <td align="right">      107.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.20</td>
    <td align="right">        0.00</td>
    <td align="right">      110.20</td>
    <td align="right">      126.58</td>
    <td align="right">      191.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.35</td>
    <td align="right">        2.08</td>
    <td align="right">      157.28</td>
    <td align="right">      363.24</td>
    <td align="right">       82.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.20</td>
    <td align="right">        0.00</td>
    <td align="right">      110.20</td>
    <td align="right">      113.04</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      211.03</td>
    <td align="right">       11.67</td>
    <td align="right">      199.36</td>
    <td align="right">      640.53</td>
    <td align="right">      232.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.07</td>
    <td align="right">        0.00</td>
    <td align="right">      118.07</td>
    <td align="right">      113.05</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.35</td>
    <td align="right">        0.00</td>
    <td align="right">      135.35</td>
    <td align="right">      161.03</td>
    <td align="right">      185.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      155.46</td>
    <td align="right">        0.00</td>
    <td align="right">      155.46</td>
    <td align="right">      233.90</td>
    <td align="right">      133.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      175.15</td>
    <td align="right">        0.36</td>
    <td align="right">      174.80</td>
    <td align="right">      337.42</td>
    <td align="right">       79.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.13</td>
    <td align="right">        5.76</td>
    <td align="right">      191.37</td>
    <td align="right">      499.21</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      567.62</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.67</td>
    <td align="right">        5.55</td>
    <td align="right">      188.12</td>
    <td align="right">      640.57</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      180.30</td>
    <td align="right">        1.48</td>
    <td align="right">      178.82</td>
    <td align="right">      632.65</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.25</td>
    <td align="right">        0.02</td>
    <td align="right">      164.23</td>
    <td align="right">      477.46</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.60</td>
    <td align="right">        0.00</td>
    <td align="right">      145.60</td>
    <td align="right">      340.39</td>
    <td align="right">       37.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.00</td>
    <td align="right">      214.34</td>
    <td align="right">      107.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      126.59</td>
    <td align="right">      191.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.36</td>
    <td align="right">        2.08</td>
    <td align="right">      157.29</td>
    <td align="right">      363.26</td>
    <td align="right">       82.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      113.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      640.57</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.07</td>
    <td align="right">        0.00</td>
    <td align="right">      118.07</td>
    <td align="right">      113.05</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.35</td>
    <td align="right">        0.00</td>
    <td align="right">      135.35</td>
    <td align="right">      161.03</td>
    <td align="right">      185.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      155.46</td>
    <td align="right">        0.00</td>
    <td align="right">      155.46</td>
    <td align="right">      233.90</td>
    <td align="right">      133.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      175.15</td>
    <td align="right">        0.36</td>
    <td align="right">      174.80</td>
    <td align="right">      337.42</td>
    <td align="right">       79.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      197.13</td>
    <td align="right">        5.76</td>
    <td align="right">      191.37</td>
    <td align="right">      499.21</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      567.62</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      193.67</td>
    <td align="right">        5.55</td>
    <td align="right">      188.12</td>
    <td align="right">      640.57</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      180.30</td>
    <td align="right">        1.48</td>
    <td align="right">      178.82</td>
    <td align="right">      632.65</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.25</td>
    <td align="right">        0.02</td>
    <td align="right">      164.23</td>
    <td align="right">      477.46</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.60</td>
    <td align="right">        0.00</td>
    <td align="right">      145.60</td>
    <td align="right">      340.39</td>
    <td align="right">       37.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.00</td>
    <td align="right">      214.34</td>
    <td align="right">      107.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      126.59</td>
    <td align="right">      191.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.36</td>
    <td align="right">        2.08</td>
    <td align="right">      157.29</td>
    <td align="right">      363.26</td>
    <td align="right">       82.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.21</td>
    <td align="right">        0.00</td>
    <td align="right">      110.21</td>
    <td align="right">      113.05</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      211.05</td>
    <td align="right">       11.67</td>
    <td align="right">      199.37</td>
    <td align="right">      640.57</td>
    <td align="right">      232.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      410.92</td>
    <td align="right">      124.31</td>
    <td align="right">      286.60</td>
    <td align="right">      476.49</td>
    <td align="right">      415.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.81</td>
    <td align="right">      121.35</td>
    <td align="right">      326.46</td>
    <td align="right">      587.18</td>
    <td align="right">      335.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.67</td>
    <td align="right">      121.92</td>
    <td align="right">      372.74</td>
    <td align="right">      753.08</td>
    <td align="right">      243.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      602.27</td>
    <td align="right">      175.48</td>
    <td align="right">      426.79</td>
    <td align="right">     1072.88</td>
    <td align="right">      147.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      673.04</td>
    <td align="right">      214.42</td>
    <td align="right">      458.61</td>
    <td align="right">     1444.90</td>
    <td align="right">       35.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      659.13</td>
    <td align="right">      201.55</td>
    <td align="right">      457.57</td>
    <td align="right">     1515.36</td>
    <td align="right">        7.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      615.19</td>
    <td align="right">      177.34</td>
    <td align="right">      437.85</td>
    <td align="right">     1630.60</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      629.96</td>
    <td align="right">      193.34</td>
    <td align="right">      436.62</td>
    <td align="right">     1680.75</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      592.26</td>
    <td align="right">      183.07</td>
    <td align="right">      409.19</td>
    <td align="right">     1362.35</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      537.41</td>
    <td align="right">      175.57</td>
    <td align="right">      361.83</td>
    <td align="right">     1064.87</td>
    <td align="right">       69.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.33</td>
    <td align="right">      142.63</td>
    <td align="right">      307.70</td>
    <td align="right">      735.24</td>
    <td align="right">      196.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      364.50</td>
    <td align="right">      100.00</td>
    <td align="right">      264.50</td>
    <td align="right">      464.00</td>
    <td align="right">      344.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      540.15</td>
    <td align="right">      161.08</td>
    <td align="right">      379.07</td>
    <td align="right">     1068.41</td>
    <td align="right">      150.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      364.50</td>
    <td align="right">      100.00</td>
    <td align="right">      264.50</td>
    <td align="right">      464.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      673.04</td>
    <td align="right">      214.42</td>
    <td align="right">      458.61</td>
    <td align="right">     1680.75</td>
    <td align="right">      415.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.25</td>
    <td align="right">        4.92</td>
    <td align="right">       11.33</td>
    <td align="right">       18.84</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.71</td>
    <td align="right">        4.80</td>
    <td align="right">       12.91</td>
    <td align="right">       23.22</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.56</td>
    <td align="right">        4.82</td>
    <td align="right">       14.74</td>
    <td align="right">       29.78</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.81</td>
    <td align="right">        6.94</td>
    <td align="right">       16.87</td>
    <td align="right">       42.42</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.61</td>
    <td align="right">        8.48</td>
    <td align="right">       18.13</td>
    <td align="right">       57.13</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.06</td>
    <td align="right">        7.97</td>
    <td align="right">       18.09</td>
    <td align="right">       59.92</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.32</td>
    <td align="right">        7.01</td>
    <td align="right">       17.31</td>
    <td align="right">       64.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.91</td>
    <td align="right">        7.64</td>
    <td align="right">       17.26</td>
    <td align="right">       66.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.42</td>
    <td align="right">        7.24</td>
    <td align="right">       16.18</td>
    <td align="right">       53.87</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.25</td>
    <td align="right">        6.94</td>
    <td align="right">       14.31</td>
    <td align="right">       42.10</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.81</td>
    <td align="right">        5.64</td>
    <td align="right">       12.17</td>
    <td align="right">       29.07</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.41</td>
    <td align="right">        3.95</td>
    <td align="right">       10.46</td>
    <td align="right">       18.35</td>
    <td align="right">       13.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.36</td>
    <td align="right">        6.37</td>
    <td align="right">       14.99</td>
    <td align="right">       42.24</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.41</td>
    <td align="right">        3.95</td>
    <td align="right">       10.46</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.61</td>
    <td align="right">        8.48</td>
    <td align="right">       18.13</td>
    <td align="right">       66.46</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      381.67</td>
    <td align="right">      179.48</td>
    <td align="right">      202.19</td>
    <td align="right">      525.50</td>
    <td align="right">      227.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      358.34</td>
    <td align="right">      146.58</td>
    <td align="right">      211.76</td>
    <td align="right">      514.15</td>
    <td align="right">      188.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.88</td>
    <td align="right">       80.02</td>
    <td align="right">      214.86</td>
    <td align="right">      448.37</td>
    <td align="right">      137.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.77</td>
    <td align="right">       24.51</td>
    <td align="right">      207.26</td>
    <td align="right">      409.86</td>
    <td align="right">       81.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.34</td>
    <td align="right">        2.96</td>
    <td align="right">      193.38</td>
    <td align="right">      490.35</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.94</td>
    <td align="right">        0.22</td>
    <td align="right">      184.72</td>
    <td align="right">      527.54</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.92</td>
    <td align="right">        1.55</td>
    <td align="right">      183.37</td>
    <td align="right">      616.57</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.45</td>
    <td align="right">       15.12</td>
    <td align="right">      199.32</td>
    <td align="right">      661.51</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.78</td>
    <td align="right">       64.76</td>
    <td align="right">      218.03</td>
    <td align="right">      639.49</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.26</td>
    <td align="right">      147.17</td>
    <td align="right">      223.09</td>
    <td align="right">      692.43</td>
    <td align="right">       42.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      211.59</td>
    <td align="right">      673.92</td>
    <td align="right">      112.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.32</td>
    <td align="right">      187.41</td>
    <td align="right">      191.90</td>
    <td align="right">      559.29</td>
    <td align="right">      191.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      290.28</td>
    <td align="right">       86.91</td>
    <td align="right">      203.37</td>
    <td align="right">      563.66</td>
    <td align="right">       83.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.92</td>
    <td align="right">        0.22</td>
    <td align="right">      183.37</td>
    <td align="right">      409.86</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      223.09</td>
    <td align="right">      692.43</td>
    <td align="right">      227.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      381.67</td>
    <td align="right">      179.48</td>
    <td align="right">      202.19</td>
    <td align="right">      525.50</td>
    <td align="right">      227.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      358.34</td>
    <td align="right">      146.58</td>
    <td align="right">      211.76</td>
    <td align="right">      514.15</td>
    <td align="right">      188.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.88</td>
    <td align="right">       80.02</td>
    <td align="right">      214.86</td>
    <td align="right">      448.37</td>
    <td align="right">      137.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.77</td>
    <td align="right">       24.51</td>
    <td align="right">      207.26</td>
    <td align="right">      409.86</td>
    <td align="right">       81.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.34</td>
    <td align="right">        2.96</td>
    <td align="right">      193.38</td>
    <td align="right">      490.35</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.94</td>
    <td align="right">        0.22</td>
    <td align="right">      184.72</td>
    <td align="right">      527.54</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.92</td>
    <td align="right">        1.55</td>
    <td align="right">      183.37</td>
    <td align="right">      616.57</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.45</td>
    <td align="right">       15.12</td>
    <td align="right">      199.32</td>
    <td align="right">      661.51</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.78</td>
    <td align="right">       64.76</td>
    <td align="right">      218.03</td>
    <td align="right">      639.49</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.26</td>
    <td align="right">      147.17</td>
    <td align="right">      223.09</td>
    <td align="right">      692.43</td>
    <td align="right">       42.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      211.59</td>
    <td align="right">      673.92</td>
    <td align="right">      112.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.32</td>
    <td align="right">      187.41</td>
    <td align="right">      191.90</td>
    <td align="right">      559.29</td>
    <td align="right">      191.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      290.28</td>
    <td align="right">       86.91</td>
    <td align="right">      203.37</td>
    <td align="right">      563.66</td>
    <td align="right">       83.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.92</td>
    <td align="right">        0.22</td>
    <td align="right">      183.37</td>
    <td align="right">      409.86</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.58</td>
    <td align="right">      196.99</td>
    <td align="right">      223.09</td>
    <td align="right">      692.43</td>
    <td align="right">      227.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      381.65</td>
    <td align="right">      179.47</td>
    <td align="right">      202.18</td>
    <td align="right">      525.47</td>
    <td align="right">      227.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      358.32</td>
    <td align="right">      146.57</td>
    <td align="right">      211.75</td>
    <td align="right">      514.12</td>
    <td align="right">      188.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.86</td>
    <td align="right">       80.01</td>
    <td align="right">      214.85</td>
    <td align="right">      448.34</td>
    <td align="right">      137.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.76</td>
    <td align="right">       24.51</td>
    <td align="right">      207.25</td>
    <td align="right">      409.83</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.33</td>
    <td align="right">        2.96</td>
    <td align="right">      193.37</td>
    <td align="right">      490.32</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.93</td>
    <td align="right">        0.22</td>
    <td align="right">      184.71</td>
    <td align="right">      527.51</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.91</td>
    <td align="right">        1.55</td>
    <td align="right">      183.36</td>
    <td align="right">      616.53</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      214.43</td>
    <td align="right">       15.12</td>
    <td align="right">      199.31</td>
    <td align="right">      661.47</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      282.77</td>
    <td align="right">       64.75</td>
    <td align="right">      218.01</td>
    <td align="right">      639.45</td>
    <td align="right">        9.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.24</td>
    <td align="right">      147.17</td>
    <td align="right">      223.08</td>
    <td align="right">      692.38</td>
    <td align="right">       42.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.55</td>
    <td align="right">      196.98</td>
    <td align="right">      211.57</td>
    <td align="right">      673.88</td>
    <td align="right">      112.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.29</td>
    <td align="right">      187.40</td>
    <td align="right">      191.89</td>
    <td align="right">      559.26</td>
    <td align="right">      191.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      290.26</td>
    <td align="right">       86.91</td>
    <td align="right">      203.35</td>
    <td align="right">      563.62</td>
    <td align="right">       83.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.91</td>
    <td align="right">        0.22</td>
    <td align="right">      183.36</td>
    <td align="right">      409.83</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.55</td>
    <td align="right">      196.98</td>
    <td align="right">      223.08</td>
    <td align="right">      692.38</td>
    <td align="right">      227.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      402.98</td>
    <td align="right">      115.73</td>
    <td align="right">      287.25</td>
    <td align="right">      495.78</td>
    <td align="right">      443.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      460.16</td>
    <td align="right">      131.21</td>
    <td align="right">      328.95</td>
    <td align="right">      629.91</td>
    <td align="right">      356.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      545.10</td>
    <td align="right">      161.39</td>
    <td align="right">      383.71</td>
    <td align="right">      850.27</td>
    <td align="right">      262.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      595.70</td>
    <td align="right">      167.37</td>
    <td align="right">      428.33</td>
    <td align="right">     1074.23</td>
    <td align="right">      160.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      648.39</td>
    <td align="right">      194.08</td>
    <td align="right">      454.31</td>
    <td align="right">     1409.66</td>
    <td align="right">       41.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      670.05</td>
    <td align="right">      211.21</td>
    <td align="right">      458.85</td>
    <td align="right">     1538.89</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.70</td>
    <td align="right">      175.84</td>
    <td align="right">      438.86</td>
    <td align="right">     1627.99</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      630.63</td>
    <td align="right">      191.74</td>
    <td align="right">      438.89</td>
    <td align="right">     1677.02</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      599.91</td>
    <td align="right">      188.49</td>
    <td align="right">      411.42</td>
    <td align="right">     1375.65</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      533.13</td>
    <td align="right">      172.22</td>
    <td align="right">      360.91</td>
    <td align="right">     1064.79</td>
    <td align="right">       78.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.15</td>
    <td align="right">      149.82</td>
    <td align="right">      308.33</td>
    <td align="right">      768.70</td>
    <td align="right">      213.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      383.54</td>
    <td align="right">      115.93</td>
    <td align="right">      267.61</td>
    <td align="right">      520.59</td>
    <td align="right">      366.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      545.51</td>
    <td align="right">      164.70</td>
    <td align="right">      380.81</td>
    <td align="right">     1088.74</td>
    <td align="right">      161.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      383.54</td>
    <td align="right">      115.73</td>
    <td align="right">      267.61</td>
    <td align="right">      495.78</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      670.05</td>
    <td align="right">      211.21</td>
    <td align="right">      458.85</td>
    <td align="right">     1677.02</td>
    <td align="right">      443.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.93</td>
    <td align="right">        4.58</td>
    <td align="right">       11.36</td>
    <td align="right">       19.60</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.19</td>
    <td align="right">        5.19</td>
    <td align="right">       13.01</td>
    <td align="right">       24.91</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.55</td>
    <td align="right">        6.38</td>
    <td align="right">       15.17</td>
    <td align="right">       33.62</td>
    <td align="right">       10.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.55</td>
    <td align="right">        6.62</td>
    <td align="right">       16.94</td>
    <td align="right">       42.47</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.64</td>
    <td align="right">        7.67</td>
    <td align="right">       17.96</td>
    <td align="right">       55.74</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.49</td>
    <td align="right">        8.35</td>
    <td align="right">       18.14</td>
    <td align="right">       60.85</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.30</td>
    <td align="right">        6.95</td>
    <td align="right">       17.35</td>
    <td align="right">       64.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.93</td>
    <td align="right">        7.58</td>
    <td align="right">       17.35</td>
    <td align="right">       66.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.72</td>
    <td align="right">        7.45</td>
    <td align="right">       16.27</td>
    <td align="right">       54.39</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.08</td>
    <td align="right">        6.81</td>
    <td align="right">       14.27</td>
    <td align="right">       42.10</td>
    <td align="right">        3.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.11</td>
    <td align="right">        5.92</td>
    <td align="right">       12.19</td>
    <td align="right">       30.39</td>
    <td align="right">        8.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.16</td>
    <td align="right">        4.58</td>
    <td align="right">       10.58</td>
    <td align="right">       20.58</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.57</td>
    <td align="right">        6.51</td>
    <td align="right">       15.06</td>
    <td align="right">       43.05</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.16</td>
    <td align="right">        4.58</td>
    <td align="right">       10.58</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.49</td>
    <td align="right">        8.35</td>
    <td align="right">       18.14</td>
    <td align="right">       66.31</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">      347.81</td>
    <td align="right">      659.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">      485.32</td>
    <td align="right">      538.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">      696.28</td>
    <td align="right">      402.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">     1005.74</td>
    <td align="right">      247.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">     1496.68</td>
    <td align="right">       58.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1710.69</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">     1938.08</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">     1923.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">     1459.98</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">     1049.64</td>
    <td align="right">       99.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">      666.34</td>
    <td align="right">      288.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      395.25</td>
    <td align="right">      526.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">     1101.74</td>
    <td align="right">      236.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">      347.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">     1938.08</td>
    <td align="right">      659.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">      505.11</td>
    <td align="right">      402.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">      613.18</td>
    <td align="right">      332.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">      779.43</td>
    <td align="right">      250.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">     1111.78</td>
    <td align="right">      154.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1504.17</td>
    <td align="right">       36.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">     1583.21</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">     1709.01</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">     1765.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">     1436.81</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">     1127.81</td>
    <td align="right">       59.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">      781.14</td>
    <td align="right">      177.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      495.97</td>
    <td align="right">      323.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">     1120.72</td>
    <td align="right">      145.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">      495.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">     1765.73</td>
    <td align="right">      402.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">     1576.02</td>
    <td align="right">      637.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">     1538.22</td>
    <td align="right">      537.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">     1339.63</td>
    <td align="right">      410.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">     1227.78</td>
    <td align="right">      250.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">     1484.77</td>
    <td align="right">       59.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">     1611.47</td>
    <td align="right">       10.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">     1888.52</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">     2041.45</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">     1969.36</td>
    <td align="right">       21.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">     2117.35</td>
    <td align="right">      100.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">     2041.11</td>
    <td align="right">      289.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">     1683.89</td>
    <td align="right">      520.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">     1711.35</td>
    <td align="right">      234.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">     1227.78</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">     2117.35</td>
    <td align="right">      637.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">      522.60</td>
    <td align="right">      431.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">      656.80</td>
    <td align="right">      354.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">      880.32</td>
    <td align="right">      269.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">     1113.20</td>
    <td align="right">      168.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">     1468.42</td>
    <td align="right">       42.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1609.90</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">     1707.41</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">     1762.18</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">     1451.14</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">     1128.11</td>
    <td align="right">       67.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">      816.29</td>
    <td align="right">      192.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">      553.21</td>
    <td align="right">      345.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">     1141.91</td>
    <td align="right">      157.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">      522.60</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">     1762.18</td>
    <td align="right">      431.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">0.987197E+09</td>
    <td align="right">0.159146E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">0.120905E+10</td>
    <td align="right">0.118835E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">0.188459E+10</td>
    <td align="right">0.995903E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">0.260463E+10</td>
    <td align="right">0.607734E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">0.398374E+10</td>
    <td align="right">0.154585E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.440611E+10</td>
    <td align="right"> 34749107.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">0.515580E+10</td>
    <td align="right">   512925.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">0.512158E+10</td>
    <td align="right">    17828.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">0.376650E+10</td>
    <td align="right"> 51936029.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">0.280959E+10</td>
    <td align="right">0.248892E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">0.174956E+10</td>
    <td align="right">0.680587E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.110665E+10</td>
    <td align="right">0.126868E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">0.347850E+11</td>
    <td align="right">0.682341E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.987197E+09</td>
    <td align="right">    17828.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.515580E+10</td>
    <td align="right">0.159146E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">0.139403E+10</td>
    <td align="right">0.990016E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">0.150742E+10</td>
    <td align="right">0.747754E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">0.209872E+10</td>
    <td align="right">0.631210E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">0.287531E+10</td>
    <td align="right">0.387346E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.400678E+10</td>
    <td align="right"> 97568123.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">0.408051E+10</td>
    <td align="right"> 18774000.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.455056E+10</td>
    <td align="right">   105442.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">0.470661E+10</td>
    <td align="right">    35841.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">0.370755E+10</td>
    <td align="right"> 30532243.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">0.301215E+10</td>
    <td align="right">0.151533E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">0.203442E+10</td>
    <td align="right">0.427525E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.136154E+10</td>
    <td align="right">0.795436E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">0.353356E+11</td>
    <td align="right">0.427784E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.136154E+10</td>
    <td align="right">    35841.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.470661E+10</td>
    <td align="right">0.990016E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">0.426990E+10</td>
    <td align="right">0.156620E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">0.374934E+10</td>
    <td align="right">0.119932E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">0.360521E+10</td>
    <td align="right">0.102111E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">0.318235E+10</td>
    <td align="right">0.618457E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">0.395598E+10</td>
    <td align="right">0.155307E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.415507E+10</td>
    <td align="right"> 28237926.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">0.502808E+10</td>
    <td align="right">   174674.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172307E+10</td>
