    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.544375E+10</td>
    <td align="right">    59377.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">0.509060E+10</td>
    <td align="right"> 52033825.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.566642E+10</td>
    <td align="right">0.252771E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">0.530457E+10</td>
    <td align="right">0.692605E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">0.455093E+10</td>
    <td align="right">0.127648E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">0.540022E+11</td>
    <td align="right">0.686275E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.318235E+10</td>
    <td align="right">    59377.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.566642E+10</td>
    <td align="right">0.156620E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">0.143646E+10</td>
    <td align="right">0.104845E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">0.161312E+10</td>
    <td align="right">0.784325E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">0.237376E+10</td>
    <td align="right">0.667696E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">0.288656E+10</td>
    <td align="right">0.416576E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.392225E+10</td>
    <td align="right">0.111003E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">0.416159E+10</td>
    <td align="right"> 21014760.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">0.455959E+10</td>
    <td align="right">   148370.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">0.470863E+10</td>
    <td align="right">   152698.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">0.375685E+10</td>
    <td align="right"> 36521720.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">0.302458E+10</td>
    <td align="right">0.170487E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">0.213340E+10</td>
    <td align="right">0.457915E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.151361E+10</td>
    <td align="right">0.838267E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">0.360904E+11</td>
    <td align="right">0.455255E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.143646E+10</td>
    <td align="right">   148370.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.470863E+10</td>
    <td align="right">0.104845E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316230E+09</td>
    <td align="right">0.302774E+09</td>
    <td align="right">0.622673E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327410E+09</td>
    <td align="right">0.389536E+09</td>
    <td align="right">0.448559E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.416368E+09</td>
    <td align="right">0.626446E+09</td>
    <td align="right">0.357237E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453966E+09</td>
    <td align="right">   923302.71</td>
    <td align="right">0.453043E+09</td>
    <td align="right">0.874530E+09</td>
    <td align="right">0.204847E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527954E+09</td>
    <td align="right"> 15414422.33</td>
    <td align="right">0.512539E+09</td>
    <td align="right">0.133701E+10</td>
    <td align="right"> 49258222.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546998E+09</td>
    <td align="right"> 30257013.47</td>
    <td align="right">0.516741E+09</td>
    <td align="right">0.147118E+10</td>
    <td align="right"> 10798594.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518688E+09</td>
    <td align="right"> 14868954.46</td>
    <td align="right">0.503819E+09</td>
    <td align="right">0.171560E+10</td>
    <td align="right">   163696.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482895E+09</td>
    <td align="right">  3962972.54</td>
    <td align="right">0.478932E+09</td>
    <td align="right">0.169437E+10</td>
    <td align="right">    15084.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425710E+09</td>
    <td align="right">    47514.48</td>
    <td align="right">0.425662E+09</td>
    <td align="right">0.123749E+10</td>
    <td align="right"> 21797221.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389963E+09</td>
    <td align="right">0.911636E+09</td>
    <td align="right">0.101678E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323976E+09</td>
    <td align="right">0.555545E+09</td>
    <td align="right">0.279385E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295159E+09</td>
    <td align="right">0.339028E+09</td>
    <td align="right">0.512435E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502532E+10</td>
    <td align="right"> 65474180.00</td>
    <td align="right">0.495984E+10</td>
    <td align="right">0.114551E+11</td>
    <td align="right">0.260885E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295159E+09</td>
    <td align="right">0.302774E+09</td>
    <td align="right">    15084.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546998E+09</td>
    <td align="right"> 30257013.47</td>
    <td align="right">0.516741E+09</td>
    <td align="right">0.171560E+10</td>
    <td align="right">0.622673E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316250E+09</td>
    <td align="right">0.302793E+09</td>
    <td align="right">0.622712E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327431E+09</td>
    <td align="right">0.389561E+09</td>
    <td align="right">0.448587E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416394E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.416394E+09</td>
    <td align="right">0.626486E+09</td>
    <td align="right">0.357259E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453995E+09</td>
    <td align="right">   923361.06</td>
    <td align="right">0.453072E+09</td>
    <td align="right">0.874585E+09</td>
    <td align="right">0.204860E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527987E+09</td>
    <td align="right"> 15415396.50</td>
    <td align="right">0.512572E+09</td>
    <td align="right">0.133709E+10</td>
    <td align="right"> 49261335.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.147127E+10</td>
    <td align="right"> 10799276.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518720E+09</td>
    <td align="right"> 14869894.15</td>
    <td align="right">0.503851E+09</td>
    <td align="right">0.171571E+10</td>
    <td align="right">   163707.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482926E+09</td>
    <td align="right">  3963222.99</td>
    <td align="right">0.478962E+09</td>
    <td align="right">0.169448E+10</td>
    <td align="right">    15085.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425737E+09</td>
    <td align="right">    47517.49</td>
    <td align="right">0.425689E+09</td>
    <td align="right">0.123756E+10</td>
    <td align="right"> 21798599.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389988E+09</td>
    <td align="right">0.911694E+09</td>
    <td align="right">0.101684E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323997E+09</td>
    <td align="right">0.555580E+09</td>
    <td align="right">0.279403E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.339050E+09</td>
    <td align="right">0.512468E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502563E+10</td>
    <td align="right"> 65478317.86</td>
    <td align="right">0.496016E+10</td>
    <td align="right">0.114559E+11</td>
    <td align="right">0.260901E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.302793E+09</td>
    <td align="right">    15085.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.171571E+10</td>
    <td align="right">0.622712E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316250E+09</td>
    <td align="right">0.302793E+09</td>
    <td align="right">0.622712E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327431E+09</td>
    <td align="right">0.389561E+09</td>
    <td align="right">0.448587E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416394E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.416394E+09</td>
    <td align="right">0.626486E+09</td>
    <td align="right">0.357259E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453995E+09</td>
    <td align="right">   923361.06</td>
    <td align="right">0.453072E+09</td>
    <td align="right">0.874585E+09</td>
    <td align="right">0.204860E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527987E+09</td>
    <td align="right"> 15415396.50</td>
    <td align="right">0.512572E+09</td>
    <td align="right">0.133709E+10</td>
    <td align="right"> 49261335.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.147127E+10</td>
    <td align="right"> 10799276.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518720E+09</td>
    <td align="right"> 14869894.15</td>
    <td align="right">0.503851E+09</td>
    <td align="right">0.171571E+10</td>
    <td align="right">   163707.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482926E+09</td>
    <td align="right">  3963222.99</td>
    <td align="right">0.478962E+09</td>
    <td align="right">0.169448E+10</td>
    <td align="right">    15085.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425737E+09</td>
    <td align="right">    47517.49</td>
    <td align="right">0.425689E+09</td>
    <td align="right">0.123756E+10</td>
    <td align="right"> 21798599.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.389988E+09</td>
    <td align="right">0.911694E+09</td>
    <td align="right">0.101684E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.323997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323997E+09</td>
    <td align="right">0.555580E+09</td>
    <td align="right">0.279403E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.339050E+09</td>
    <td align="right">0.512468E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502563E+10</td>
    <td align="right"> 65478317.86</td>
    <td align="right">0.496016E+10</td>
    <td align="right">0.114559E+11</td>
    <td align="right">0.260901E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.295178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.295178E+09</td>
    <td align="right">0.302793E+09</td>
    <td align="right">    15085.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547032E+09</td>
    <td align="right"> 30258925.66</td>
    <td align="right">0.516773E+09</td>
    <td align="right">0.171571E+10</td>
    <td align="right">0.622712E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110060E+10</td>
    <td align="right">0.332964E+09</td>
    <td align="right">0.767633E+09</td>
    <td align="right">0.127624E+10</td>
    <td align="right">0.111265E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108333E+10</td>
    <td align="right">0.293573E+09</td>
    <td align="right">0.789762E+09</td>
    <td align="right">0.142051E+10</td>
    <td align="right">0.812826E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132491E+10</td>
    <td align="right">0.326556E+09</td>
    <td align="right">0.998357E+09</td>
    <td align="right">0.201706E+10</td>
    <td align="right">0.653488E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156109E+10</td>
    <td align="right">0.454857E+09</td>
    <td align="right">0.110623E+10</td>
    <td align="right">0.278090E+10</td>
    <td align="right">0.383037E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180266E+10</td>
    <td align="right">0.574313E+09</td>
    <td align="right">0.122835E+10</td>
    <td align="right">0.387003E+10</td>
    <td align="right"> 95104027.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170846E+10</td>
    <td align="right">0.522430E+09</td>
    <td align="right">0.118603E+10</td>
    <td align="right">0.392780E+10</td>
    <td align="right"> 18822168.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164773E+10</td>
    <td align="right">0.474998E+09</td>
    <td align="right">0.117274E+10</td>
    <td align="right">0.436740E+10</td>
    <td align="right">   156826.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168728E+10</td>
    <td align="right">0.517832E+09</td>
    <td align="right">0.116945E+10</td>
    <td align="right">0.450171E+10</td>
    <td align="right">    90257.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153513E+10</td>
    <td align="right">0.474509E+09</td>
    <td align="right">0.106062E+10</td>
    <td align="right">0.353121E+10</td>
    <td align="right"> 39727094.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143939E+10</td>
    <td align="right">0.470257E+09</td>
    <td align="right">0.969133E+09</td>
    <td align="right">0.285215E+10</td>
    <td align="right">0.185872E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116726E+10</td>
    <td align="right">0.369706E+09</td>
    <td align="right">0.797554E+09</td>
    <td align="right">0.190573E+10</td>
    <td align="right">0.509494E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.976279E+09</td>
    <td align="right">0.267832E+09</td>
    <td align="right">0.708446E+09</td>
    <td align="right">0.124278E+10</td>
    <td align="right">0.922000E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170341E+11</td>
    <td align="right">0.507983E+10</td>
    <td align="right">0.119543E+11</td>
    <td align="right">0.336935E+11</td>
    <td align="right">0.473326E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.976279E+09</td>
    <td align="right">0.267832E+09</td>
    <td align="right">0.708446E+09</td>
    <td align="right">0.124278E+10</td>
    <td align="right">    90257.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180266E+10</td>
    <td align="right">0.574313E+09</td>
    <td align="right">0.122835E+10</td>
    <td align="right">0.450171E+10</td>
    <td align="right">0.111265E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43516651.42</td>
    <td align="right"> 13165115.80</td>
    <td align="right"> 30351535.62</td>
    <td align="right"> 50461388.10</td>
    <td align="right"> 43992998.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 42834058.15</td>
    <td align="right"> 11607595.18</td>
    <td align="right"> 31226462.97</td>
    <td align="right"> 56165534.17</td>
    <td align="right"> 32138424.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 52385863.90</td>
    <td align="right"> 12911736.18</td>
    <td align="right"> 39474127.73</td>
    <td align="right"> 79752841.04</td>
    <td align="right"> 25838331.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 61724034.78</td>
    <td align="right"> 17984640.00</td>
    <td align="right"> 43739394.78</td>
    <td align="right">0.109954E+09</td>
    <td align="right"> 15144918.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 71275675.33</td>
    <td align="right"> 22707832.09</td>
    <td align="right"> 48567843.24</td>
    <td align="right">0.153018E+09</td>
    <td align="right">  3760327.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67551098.79</td>
    <td align="right"> 20656395.18</td>
    <td align="right"> 46894703.61</td>
    <td align="right">0.155302E+09</td>
    <td align="right">   744211.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65149913.60</td>
    <td align="right"> 18780997.99</td>
    <td align="right"> 46368915.61</td>
    <td align="right">0.172683E+09</td>
    <td align="right">     6200.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66713663.82</td>
    <td align="right"> 20474616.98</td>
    <td align="right"> 46239046.84</td>
    <td align="right">0.177994E+09</td>
    <td align="right">     3568.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60697467.45</td>
    <td align="right"> 18761642.52</td>
    <td align="right"> 41935824.93</td>
    <td align="right">0.139621E+09</td>
    <td align="right">  1570773.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56912178.20</td>
    <td align="right"> 18593543.72</td>
    <td align="right"> 38318634.48</td>
    <td align="right">0.112771E+09</td>
    <td align="right">  7349198.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46152417.03</td>
    <td align="right"> 14617833.10</td>
    <td align="right"> 31534583.92</td>
    <td align="right"> 75351044.66</td>
    <td align="right"> 20144932.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38601174.95</td>
    <td align="right"> 10589850.95</td>
    <td align="right"> 28011323.99</td>
    <td align="right"> 49138494.54</td>
    <td align="right"> 36455065.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673514E+09</td>
    <td align="right">0.200852E+09</td>
    <td align="right">0.472662E+09</td>
    <td align="right">0.133221E+10</td>
    <td align="right">0.187149E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38601174.95</td>
    <td align="right"> 10589850.95</td>
    <td align="right"> 28011323.99</td>
    <td align="right"> 49138494.54</td>
    <td align="right">     3568.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 71275675.33</td>
    <td align="right"> 22707832.09</td>
    <td align="right"> 48567843.24</td>
    <td align="right">0.177994E+09</td>
    <td align="right"> 43992998.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102227E+10</td>
    <td align="right">0.480711E+09</td>
    <td align="right">0.541557E+09</td>
    <td align="right">0.140750E+10</td>
    <td align="right">0.609260E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866894E+09</td>
    <td align="right">0.354595E+09</td>
    <td align="right">0.512300E+09</td>
    <td align="right">0.124384E+10</td>
    <td align="right">0.455305E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789796E+09</td>
    <td align="right">0.214318E+09</td>
    <td align="right">0.575478E+09</td>
    <td align="right">0.120091E+10</td>
    <td align="right">0.368963E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600751E+09</td>
    <td align="right"> 63536021.32</td>
    <td align="right">0.537215E+09</td>
    <td align="right">0.106235E+10</td>
    <td align="right">0.209967E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525877E+09</td>
    <td align="right">  7930273.99</td>
    <td align="right">0.517947E+09</td>
    <td align="right">0.131336E+10</td>
    <td align="right"> 51172052.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.136739E+10</td>
    <td align="right">  9710430.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495291E+09</td>
    <td align="right">  4140161.58</td>
    <td align="right">0.491151E+09</td>
    <td align="right">0.165141E+10</td>
    <td align="right">    57277.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574373E+09</td>
    <td align="right"> 40506373.29</td>
    <td align="right">0.533867E+09</td>
    <td align="right">0.177179E+10</td>
    <td align="right">    77458.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732974E+09</td>
    <td align="right">0.167847E+09</td>
    <td align="right">0.565127E+09</td>
    <td align="right">0.165755E+10</td>
    <td align="right"> 24379158.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991714E+09</td>
    <td align="right">0.394192E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185459E+10</td>
    <td align="right">0.112628E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.548429E+09</td>
    <td align="right">0.174680E+10</td>
    <td align="right">0.291115E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101597E+10</td>
    <td align="right">0.501970E+09</td>
    <td align="right">0.513996E+09</td>
    <td align="right">0.149801E+10</td>
    <td align="right">0.512565E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915431E+10</td>
    <td align="right">0.274092E+10</td>
    <td align="right">0.641339E+10</td>
    <td align="right">0.177755E+11</td>
    <td align="right">0.264520E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.106235E+10</td>
    <td align="right">    57277.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185459E+10</td>
    <td align="right">0.609260E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102227E+10</td>
    <td align="right">0.480711E+09</td>
    <td align="right">0.541557E+09</td>
    <td align="right">0.140750E+10</td>
    <td align="right">0.609260E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866894E+09</td>
    <td align="right">0.354595E+09</td>
    <td align="right">0.512300E+09</td>
    <td align="right">0.124384E+10</td>
    <td align="right">0.455305E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789796E+09</td>
    <td align="right">0.214318E+09</td>
    <td align="right">0.575478E+09</td>
    <td align="right">0.120091E+10</td>
    <td align="right">0.368963E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600751E+09</td>
    <td align="right"> 63536021.32</td>
    <td align="right">0.537215E+09</td>
    <td align="right">0.106235E+10</td>
    <td align="right">0.209967E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525877E+09</td>
    <td align="right">  7930273.99</td>
    <td align="right">0.517947E+09</td>
    <td align="right">0.131336E+10</td>
    <td align="right"> 51172052.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.136739E+10</td>
    <td align="right">  9710430.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495291E+09</td>
    <td align="right">  4140161.58</td>
    <td align="right">0.491151E+09</td>
    <td align="right">0.165141E+10</td>
    <td align="right">    57277.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574373E+09</td>
    <td align="right"> 40506373.29</td>
    <td align="right">0.533867E+09</td>
    <td align="right">0.177179E+10</td>
    <td align="right">    77458.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732974E+09</td>
    <td align="right">0.167847E+09</td>
    <td align="right">0.565127E+09</td>
    <td align="right">0.165755E+10</td>
    <td align="right"> 24379158.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991714E+09</td>
    <td align="right">0.394192E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185459E+10</td>
    <td align="right">0.112628E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.548429E+09</td>
    <td align="right">0.174680E+10</td>
    <td align="right">0.291115E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101597E+10</td>
    <td align="right">0.501970E+09</td>
    <td align="right">0.513996E+09</td>
    <td align="right">0.149801E+10</td>
    <td align="right">0.512565E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915431E+10</td>
    <td align="right">0.274092E+10</td>
    <td align="right">0.641339E+10</td>
    <td align="right">0.177755E+11</td>
    <td align="right">0.264520E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479374E+09</td>
    <td align="right">   573442.86</td>
    <td align="right">0.478800E+09</td>
    <td align="right">0.106235E+10</td>
    <td align="right">    57277.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105903E+10</td>
    <td align="right">0.510598E+09</td>
    <td align="right">0.597522E+09</td>
    <td align="right">0.185459E+10</td>
    <td align="right">0.609260E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102220E+10</td>
    <td align="right">0.480681E+09</td>
    <td align="right">0.541523E+09</td>
    <td align="right">0.140741E+10</td>
    <td align="right">0.609221E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866839E+09</td>
    <td align="right">0.354572E+09</td>
    <td align="right">0.512267E+09</td>
    <td align="right">0.124376E+10</td>
    <td align="right">0.455276E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789746E+09</td>
    <td align="right">0.214304E+09</td>
    <td align="right">0.575442E+09</td>
    <td align="right">0.120083E+10</td>
    <td align="right">0.368939E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600713E+09</td>
    <td align="right"> 63532006.20</td>
    <td align="right">0.537181E+09</td>
    <td align="right">0.106228E+10</td>
    <td align="right">0.209953E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.525844E+09</td>
    <td align="right">  7929772.84</td>
    <td align="right">0.517914E+09</td>
    <td align="right">0.131328E+10</td>
    <td align="right"> 51168819.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.479343E+09</td>
    <td align="right">   573406.62</td>
    <td align="right">0.478770E+09</td>
    <td align="right">0.136730E+10</td>
    <td align="right">  9709817.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495260E+09</td>
    <td align="right">  4139899.95</td>
    <td align="right">0.491120E+09</td>
    <td align="right">0.165131E+10</td>
    <td align="right">    57274.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.574337E+09</td>
    <td align="right"> 40503813.52</td>
    <td align="right">0.533833E+09</td>
    <td align="right">0.177167E+10</td>
    <td align="right">    77453.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732928E+09</td>
    <td align="right">0.167837E+09</td>
    <td align="right">0.565091E+09</td>
    <td align="right">0.165744E+10</td>
    <td align="right"> 24377617.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991652E+09</td>
    <td align="right">0.394167E+09</td>
    <td align="right">0.597484E+09</td>
    <td align="right">0.185447E+10</td>
    <td align="right">0.112621E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105896E+10</td>
    <td align="right">0.510566E+09</td>
    <td align="right">0.548394E+09</td>
    <td align="right">0.174668E+10</td>
    <td align="right">0.291097E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101590E+10</td>
    <td align="right">0.501939E+09</td>
    <td align="right">0.513963E+09</td>
    <td align="right">0.149792E+10</td>
    <td align="right">0.512532E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915373E+10</td>
    <td align="right">0.274074E+10</td>
    <td align="right">0.641298E+10</td>
    <td align="right">0.177744E+11</td>
    <td align="right">0.264503E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479343E+09</td>
    <td align="right">   573406.62</td>
    <td align="right">0.478770E+09</td>
    <td align="right">0.106228E+10</td>
    <td align="right">    57274.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105896E+10</td>
    <td align="right">0.510566E+09</td>
    <td align="right">0.597484E+09</td>
    <td align="right">0.185447E+10</td>
    <td align="right">0.609221E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107934E+10</td>
    <td align="right">0.309975E+09</td>
    <td align="right">0.769364E+09</td>
    <td align="right">0.132789E+10</td>
    <td align="right">0.118871E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111323E+10</td>
    <td align="right">0.317430E+09</td>
    <td align="right">0.795796E+09</td>
    <td align="right">0.152387E+10</td>
    <td align="right">0.862374E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146000E+10</td>
    <td align="right">0.432262E+09</td>
    <td align="right">0.102774E+10</td>
    <td align="right">0.227735E+10</td>
    <td align="right">0.702619E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154406E+10</td>
    <td align="right">0.433822E+09</td>
    <td align="right">0.111024E+10</td>
    <td align="right">0.278442E+10</td>
    <td align="right">0.416418E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173664E+10</td>
    <td align="right">0.519815E+09</td>
    <td align="right">0.121683E+10</td>
    <td align="right">0.377564E+10</td>
    <td align="right">0.110253E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.547445E+09</td>
    <td align="right">0.118933E+10</td>
    <td align="right">0.398881E+10</td>
    <td align="right"> 22443898.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164641E+10</td>
    <td align="right">0.470969E+09</td>
    <td align="right">0.117544E+10</td>
    <td align="right">0.436041E+10</td>
    <td align="right">   288900.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168908E+10</td>
    <td align="right">0.513550E+09</td>
    <td align="right">0.117553E+10</td>
    <td align="right">0.449172E+10</td>
    <td align="right">   207199.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155497E+10</td>
    <td align="right">0.488555E+09</td>
    <td align="right">0.106641E+10</td>
    <td align="right">0.356569E+10</td>
    <td align="right"> 48013699.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142793E+10</td>
    <td align="right">0.461261E+09</td>
    <td align="right">0.966673E+09</td>
    <td align="right">0.285194E+10</td>
    <td align="right">0.210040E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118752E+10</td>
    <td align="right">0.388336E+09</td>
    <td align="right">0.799182E+09</td>
    <td align="right">0.199247E+10</td>
    <td align="right">0.552419E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102727E+10</td>
    <td align="right">0.310507E+09</td>
    <td align="right">0.716767E+09</td>
    <td align="right">0.139436E+10</td>
    <td align="right">0.982385E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172032E+11</td>
    <td align="right">0.519393E+10</td>
    <td align="right">0.120093E+11</td>
    <td align="right">0.343346E+11</td>
    <td align="right">0.509618E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102727E+10</td>
    <td align="right">0.309975E+09</td>
    <td align="right">0.716767E+09</td>
    <td align="right">0.132789E+10</td>
    <td align="right">   207199.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.547445E+09</td>
    <td align="right">0.121683E+10</td>
    <td align="right">0.449172E+10</td>
    <td align="right">0.118871E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42675958.90</td>
    <td align="right"> 12256085.34</td>
    <td align="right"> 30419873.56</td>
    <td align="right"> 52503298.56</td>
    <td align="right"> 47000636.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44015827.63</td>
    <td align="right"> 12550839.57</td>
    <td align="right"> 31464988.06</td>
    <td align="right"> 60252464.57</td>
    <td align="right"> 34097468.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 57726987.08</td>
    <td align="right"> 17091197.46</td>
    <td align="right"> 40635789.62</td>
    <td align="right"> 90044231.41</td>
    <td align="right"> 27780894.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 61050540.05</td>
    <td align="right"> 17152880.78</td>
    <td align="right"> 43897659.27</td>
    <td align="right">0.110093E+09</td>
    <td align="right"> 16464781.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68665056.48</td>
    <td align="right"> 20552934.51</td>
    <td align="right"> 48112121.96</td>
    <td align="right">0.149285E+09</td>
    <td align="right">  4359294.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68670454.73</td>
    <td align="right"> 21645412.56</td>
    <td align="right"> 47025042.18</td>
    <td align="right">0.157714E+09</td>
    <td align="right">   887404.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65097472.23</td>
    <td align="right"> 18621619.27</td>
    <td align="right"> 46475852.96</td>
    <td align="right">0.172406E+09</td>
    <td align="right">    11422.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66784682.75</td>
    <td align="right"> 20305251.89</td>
    <td align="right"> 46479430.86</td>
    <td align="right">0.177598E+09</td>
    <td align="right">     8192.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 61481884.85</td>
    <td align="right"> 19316956.77</td>
    <td align="right"> 42164928.08</td>
    <td align="right">0.140984E+09</td>
    <td align="right">  1898408.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56459076.47</td>
    <td align="right"> 18237802.28</td>
    <td align="right"> 38221274.19</td>
    <td align="right">0.112763E+09</td>
    <td align="right">  8304773.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46953254.43</td>
    <td align="right"> 15354389.96</td>
    <td align="right"> 31598864.47</td>
    <td align="right"> 78780483.49</td>
    <td align="right"> 21842102.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40617389.94</td>
    <td align="right"> 12277140.71</td>
    <td align="right"> 28340249.23</td>
    <td align="right"> 55131518.72</td>
    <td align="right"> 38842576.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.680199E+09</td>
    <td align="right">0.205363E+09</td>
    <td align="right">0.474836E+09</td>
    <td align="right">0.135756E+10</td>
    <td align="right">0.201498E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40617389.94</td>
    <td align="right"> 12256085.34</td>
    <td align="right"> 28340249.23</td>
    <td align="right"> 52503298.56</td>
    <td align="right">     8192.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68670454.73</td>
    <td align="right"> 21645412.56</td>
    <td align="right"> 48112121.96</td>
    <td align="right">0.177598E+09</td>
    <td align="right"> 47000636.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">0.931570E+09</td>
    <td align="right">0.176565E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">0.117410E+10</td>
    <td align="right">0.130331E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">0.186492E+10</td>
    <td align="right">0.107925E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">0.260688E+10</td>
    <td align="right">0.640676E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">0.400871E+10</td>
    <td align="right">0.157848E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.443411E+10</td>
    <td align="right"> 34459873.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">0.519096E+10</td>
    <td align="right">   480990.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">0.515169E+10</td>
    <td align="right">     2461.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">0.378428E+10</td>
    <td align="right"> 54707855.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">0.281136E+10</td>
    <td align="right">0.265711E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">0.172715E+10</td>
    <td align="right">0.747293E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.105864E+10</td>
    <td align="right">0.141069E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">0.347444E+11</td>
    <td align="right">0.746008E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">0.931570E+09</td>
    <td align="right">     2461.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">0.519096E+10</td>
    <td align="right">0.176565E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">0.135289E+10</td>
    <td align="right">0.107715E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">0.148341E+10</td>
    <td align="right">0.805229E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">0.208762E+10</td>
    <td align="right">0.671769E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">0.288173E+10</td>
    <td align="right">0.401235E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.402877E+10</td>
    <td align="right"> 98364521.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">0.410367E+10</td>
    <td align="right"> 18284068.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.457741E+10</td>
    <td align="right">    96855.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">0.472933E+10</td>
    <td align="right">    12436.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">0.372420E+10</td>
    <td align="right"> 31455396.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">0.302073E+10</td>
    <td align="right">0.158688E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">0.202472E+10</td>
    <td align="right">0.460045E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.132841E+10</td>
    <td align="right">0.867748E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">0.353429E+11</td>
    <td align="right">0.459008E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">0.132841E+10</td>
    <td align="right">    12436.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">0.472933E+10</td>
    <td align="right">0.107715E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">0.422121E+10</td>
    <td align="right">0.170723E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">0.372127E+10</td>
    <td align="right">0.129985E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">0.358807E+10</td>
    <td align="right">0.109867E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">0.318240E+10</td>
    <td align="right">0.649730E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">0.397680E+10</td>
    <td align="right">0.159333E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.417693E+10</td>
    <td align="right"> 28443653.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">0.505822E+10</td>
    <td align="right">   179657.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172307E+10</td>
    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.546783E+10</td>
    <td align="right">    22662.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">0.510457E+10</td>
    <td align="right"> 54547675.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.567111E+10</td>
    <td align="right">0.268026E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">0.529055E+10</td>
    <td align="right">0.750068E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">0.451014E+10</td>
    <td align="right">0.139387E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">0.539691E+11</td>
    <td align="right">0.740997E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">0.318240E+10</td>
    <td align="right">    22662.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">0.567111E+10</td>
    <td align="right">0.170723E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">0.139973E+10</td>
    <td align="right">0.115550E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">0.158892E+10</td>
    <td align="right">0.856676E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">0.235784E+10</td>
    <td align="right">0.720640E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">0.288540E+10</td>
    <td align="right">0.437718E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.393302E+10</td>
    <td align="right">0.114020E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">0.417286E+10</td>
    <td align="right"> 21208266.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">0.457313E+10</td>
    <td align="right">   172395.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">0.471982E+10</td>
    <td align="right">   115376.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">0.376135E+10</td>
    <td align="right"> 38225264.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">0.302153E+10</td>
    <td align="right">0.181108E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">0.211581E+10</td>
    <td align="right">0.499546E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.148172E+10</td>
    <td align="right">0.926633E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">0.360111E+11</td>
    <td align="right">0.495156E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">0.139973E+10</td>
    <td align="right">   115376.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">0.471982E+10</td>
    <td align="right">0.115550E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      368.58</td>
    <td align="right">      594.18</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      499.77</td>
    <td align="right">      491.22</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      703.63</td>
    <td align="right">      371.83</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1004.87</td>
    <td align="right">      234.47</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1487.36</td>
    <td align="right">       57.72</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1699.89</td>
    <td align="right">       13.41</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1924.95</td>
    <td align="right">        0.19</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1912.18</td>
    <td align="right">        0.01</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1453.12</td>
    <td align="right">       20.04</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1048.98</td>
    <td align="right">       92.93</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      674.99</td>
    <td align="right">      262.57</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.18</td>
    <td align="right">      473.67</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1103.03</td>
    <td align="right">      216.37</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      368.58</td>
    <td align="right">        0.01</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1924.95</td>
    <td align="right">      594.18</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      520.47</td>
    <td align="right">      369.63</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      623.11</td>
    <td align="right">      309.09</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      783.57</td>
    <td align="right">      235.67</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1109.30</td>
    <td align="right">      149.44</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1495.96</td>
    <td align="right">       36.43</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1574.27</td>
    <td align="right">        7.24</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1698.98</td>
    <td align="right">        0.04</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1757.25</td>
    <td align="right">        0.01</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1430.38</td>
    <td align="right">       11.78</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1124.61</td>
    <td align="right">       56.58</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      784.88</td>
    <td align="right">      164.94</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      508.34</td>
    <td align="right">      296.98</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1120.48</td>
    <td align="right">      135.65</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.34</td>
    <td align="right">        0.01</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1757.25</td>
    <td align="right">      369.63</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1594.20</td>
    <td align="right">      584.75</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1549.83</td>
    <td align="right">      495.75</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1346.03</td>
    <td align="right">      381.24</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1227.76</td>
    <td align="right">      238.60</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1476.99</td>
    <td align="right">       57.98</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1603.04</td>
    <td align="right">       10.89</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1877.27</td>
    <td align="right">        0.07</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2032.46</td>
    <td align="right">        0.02</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1963.97</td>
    <td align="right">       20.07</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2115.60</td>
    <td align="right">       94.37</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2046.52</td>
    <td align="right">      267.21</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1699.12</td>
    <td align="right">      476.58</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1712.40</td>
    <td align="right">      217.62</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1227.76</td>
    <td align="right">        0.02</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2115.60</td>
    <td align="right">      584.75</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      536.31</td>
    <td align="right">      391.45</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      666.80</td>
    <td align="right">      324.21</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      886.26</td>
    <td align="right">      249.29</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.64</td>
    <td align="right">      160.72</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1464.40</td>
    <td align="right">       41.44</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1605.55</td>
    <td align="right">        8.11</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1702.36</td>
    <td align="right">        0.06</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1758.00</td>
    <td align="right">        0.06</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1449.40</td>
    <td align="right">       14.09</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1129.25</td>
    <td align="right">       63.65</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      823.07</td>
    <td align="right">      176.66</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      565.12</td>
    <td align="right">      312.97</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1144.42</td>
    <td align="right">      144.36</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.31</td>
    <td align="right">        0.06</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1758.00</td>
    <td align="right">      391.45</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      339.14</td>
    <td align="right">      697.47</td>
    <td align="right">      354.21</td>
    <td align="right">        0.00</td>
    <td align="right">      354.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      483.08</td>
    <td align="right">      556.27</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.69</td>
    <td align="right">      400.15</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1012.23</td>
    <td align="right">      237.10</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1497.61</td>
    <td align="right">       55.18</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1702.83</td>
    <td align="right">       12.50</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1921.67</td>
    <td align="right">        0.18</td>
    <td align="right">      580.99</td>
    <td align="right">       16.65</td>
    <td align="right">      564.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1897.90</td>
    <td align="right">        0.02</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1432.34</td>
    <td align="right">       25.23</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1021.14</td>
    <td align="right">      113.89</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      643.02</td>
    <td align="right">      323.38</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.75</td>
    <td align="right">      573.99</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1089.77</td>
    <td align="right">      248.19</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      339.14</td>
    <td align="right">        0.02</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">      330.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1921.67</td>
    <td align="right">      697.47</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.33</td>
    <td align="right">      431.84</td>
    <td align="right">      427.16</td>
    <td align="right">      129.23</td>
    <td align="right">      297.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      610.40</td>
    <td align="right">      349.27</td>
    <td align="right">      465.51</td>
    <td align="right">      126.15</td>
    <td align="right">      339.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      782.86</td>
    <td align="right">      253.63</td>
    <td align="right">      514.22</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1115.30</td>
    <td align="right">      153.62</td>
    <td align="right">      626.09</td>
    <td align="right">      182.42</td>
    <td align="right">      443.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1502.03</td>
    <td align="right">       36.91</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1575.27</td>
    <td align="right">        7.55</td>
    <td align="right">      685.19</td>
    <td align="right">      209.52</td>
    <td align="right">      475.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1695.07</td>
    <td align="right">        0.06</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1747.20</td>
    <td align="right">        0.04</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1416.22</td>
    <td align="right">       15.93</td>
    <td align="right">      615.67</td>
    <td align="right">      190.30</td>
    <td align="right">      425.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1106.97</td>
    <td align="right">       72.14</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      764.31</td>
    <td align="right">      204.34</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.35</td>
    <td align="right">      357.85</td>
    <td align="right">      378.91</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1110.66</td>
    <td align="right">      156.03</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      482.35</td>
    <td align="right">        0.04</td>
    <td align="right">      378.91</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1747.20</td>
    <td align="right">      431.84</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1576.47</td>
    <td align="right">      682.40</td>
    <td align="right">     1144.99</td>
    <td align="right">      538.42</td>
    <td align="right">      606.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1542.43</td>
    <td align="right">      564.60</td>
    <td align="right">     1074.99</td>
    <td align="right">      439.72</td>
    <td align="right">      635.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1345.08</td>
    <td align="right">      413.26</td>
    <td align="right">      884.61</td>
    <td align="right">      240.05</td>
    <td align="right">      644.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1229.54</td>
    <td align="right">      243.01</td>
    <td align="right">      695.30</td>
    <td align="right">       73.54</td>
    <td align="right">      621.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1471.03</td>
    <td align="right">       57.32</td>
    <td align="right">      589.01</td>
    <td align="right">        8.88</td>
    <td align="right">      580.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1582.59</td>
    <td align="right">       11.24</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1849.66</td>
    <td align="right">        0.06</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1984.49</td>
    <td align="right">        0.09</td>
    <td align="right">      643.33</td>
    <td align="right">       45.37</td>
    <td align="right">      597.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1918.42</td>
    <td align="right">       28.22</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2077.23</td>
    <td align="right">      126.15</td>
    <td align="right">     1110.77</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2021.71</td>
    <td align="right">      336.93</td>
    <td align="right">     1225.70</td>
    <td align="right">      590.96</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1677.85</td>
    <td align="right">      574.10</td>
    <td align="right">     1137.93</td>
    <td align="right">      562.23</td>
    <td align="right">      575.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1690.94</td>
    <td align="right">      251.63</td>
    <td align="right">      870.82</td>
    <td align="right">      260.74</td>
    <td align="right">      610.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1229.54</td>
    <td align="right">        0.06</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2077.23</td>
    <td align="right">      682.40</td>
    <td align="right">     1225.70</td>
    <td align="right">      590.96</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      515.38</td>
    <td align="right">      461.36</td>
    <td align="right">      418.91</td>
    <td align="right">      120.31</td>
    <td align="right">      298.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      654.81</td>
    <td align="right">      370.57</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      883.88</td>
    <td align="right">      272.70</td>
    <td align="right">      566.65</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1116.71</td>
    <td align="right">      167.01</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1465.40</td>
    <td align="right">       42.79</td>
    <td align="right">      674.02</td>
    <td align="right">      201.75</td>
    <td align="right">      472.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1599.74</td>
    <td align="right">        9.00</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1692.36</td>
    <td align="right">        0.11</td>
    <td align="right">      639.00</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1743.33</td>
    <td align="right">        0.08</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1430.04</td>
    <td align="right">       19.26</td>
    <td align="right">      623.63</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1106.89</td>
    <td align="right">       81.52</td>
    <td align="right">      554.21</td>
    <td align="right">      179.02</td>
    <td align="right">      375.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      799.10</td>
    <td align="right">      221.55</td>
    <td align="right">      476.26</td>
    <td align="right">      155.74</td>
    <td align="right">      320.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      541.18</td>
    <td align="right">      381.28</td>
    <td align="right">      398.71</td>
    <td align="right">      120.51</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1131.79</td>
    <td align="right">      167.99</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      515.38</td>
    <td align="right">        0.08</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1743.33</td>
    <td align="right">      461.36</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      347.81</td>
    <td align="right">      659.22</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      485.32</td>
    <td align="right">      538.74</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">      406.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      696.28</td>
    <td align="right">      402.95</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">      466.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1005.74</td>
    <td align="right">      247.17</td>
    <td align="right">      525.45</td>
    <td align="right">        1.07</td>
    <td align="right">      524.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1496.68</td>
    <td align="right">       58.93</td>
    <td align="right">      591.37</td>
    <td align="right">       17.27</td>
    <td align="right">      574.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1710.69</td>
    <td align="right">       13.29</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1938.08</td>
    <td align="right">        0.18</td>
    <td align="right">      580.99</td>
    <td align="right">       16.66</td>
    <td align="right">      564.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1923.42</td>
    <td align="right">        0.00</td>
    <td align="right">      540.90</td>
    <td align="right">        4.44</td>
    <td align="right">      536.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1459.98</td>
    <td align="right">       21.11</td>
    <td align="right">      492.74</td>
    <td align="right">        0.05</td>
    <td align="right">      492.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1049.64</td>
    <td align="right">       99.21</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">      436.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      666.34</td>
    <td align="right">      288.31</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.25</td>
    <td align="right">      526.69</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1101.74</td>
    <td align="right">      236.56</td>
    <td align="right">      478.08</td>
    <td align="right">        6.23</td>
    <td align="right">      471.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      347.81</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">      330.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1938.08</td>
    <td align="right">      659.22</td>
    <td align="right">      633.13</td>
    <td align="right">       35.02</td>
    <td align="right">      598.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.11</td>
    <td align="right">      402.16</td>
    <td align="right">      427.17</td>
    <td align="right">      129.23</td>
    <td align="right">      297.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      613.18</td>
    <td align="right">      332.85</td>
    <td align="right">      465.52</td>
    <td align="right">      126.15</td>
    <td align="right">      339.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      779.43</td>
    <td align="right">      250.81</td>
    <td align="right">      514.23</td>
    <td align="right">      126.74</td>
    <td align="right">      387.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1111.78</td>
    <td align="right">      154.80</td>
    <td align="right">      626.09</td>
    <td align="right">      182.43</td>
    <td align="right">      443.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1504.17</td>
    <td align="right">       36.73</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1583.21</td>
    <td align="right">        7.05</td>
    <td align="right">      685.20</td>
    <td align="right">      209.53</td>
    <td align="right">      475.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1709.01</td>
    <td align="right">        0.04</td>
    <td align="right">      639.52</td>
    <td align="right">      184.36</td>
    <td align="right">      455.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1765.73</td>
    <td align="right">        0.00</td>
    <td align="right">      654.87</td>
    <td align="right">      200.98</td>
    <td align="right">      453.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1436.81</td>
    <td align="right">       12.14</td>
    <td align="right">      615.68</td>
    <td align="right">      190.31</td>
    <td align="right">      425.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1127.81</td>
    <td align="right">       59.25</td>
    <td align="right">      558.66</td>
    <td align="right">      182.52</td>
    <td align="right">      376.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      781.14</td>
    <td align="right">      177.49</td>
    <td align="right">      468.14</td>
    <td align="right">      148.27</td>
    <td align="right">      319.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.97</td>
    <td align="right">      323.98</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1120.72</td>
    <td align="right">      145.55</td>
    <td align="right">      561.51</td>
    <td align="right">      167.45</td>
    <td align="right">      394.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      495.97</td>
    <td align="right">        0.00</td>
    <td align="right">      378.92</td>
    <td align="right">      103.95</td>
    <td align="right">      274.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1765.73</td>
    <td align="right">      402.16</td>
    <td align="right">      699.65</td>
    <td align="right">      222.90</td>
    <td align="right">      476.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1576.02</td>
    <td align="right">      637.41</td>
    <td align="right">     1144.98</td>
    <td align="right">      538.41</td>
    <td align="right">      606.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1538.22</td>
    <td align="right">      537.31</td>
    <td align="right">     1074.98</td>
    <td align="right">      439.71</td>
    <td align="right">      635.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1339.63</td>
    <td align="right">      410.20</td>
    <td align="right">      884.60</td>
    <td align="right">      240.04</td>
    <td align="right">      644.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1227.78</td>
    <td align="right">      250.67</td>
    <td align="right">      695.29</td>
    <td align="right">       73.53</td>
    <td align="right">      621.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1484.77</td>
    <td align="right">       59.49</td>
    <td align="right">      589.00</td>
    <td align="right">        8.88</td>
    <td align="right">      580.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1611.47</td>
    <td align="right">       10.97</td>
    <td align="right">      554.82</td>
    <td align="right">        0.66</td>
    <td align="right">      554.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1888.52</td>
    <td align="right">        0.07</td>
    <td align="right">      554.75</td>
    <td align="right">        4.64</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2041.45</td>
    <td align="right">        0.01</td>
    <td align="right">      643.32</td>
    <td align="right">       45.37</td>
    <td align="right">      597.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1969.36</td>
    <td align="right">       21.04</td>
    <td align="right">      848.33</td>
    <td align="right">      194.26</td>
    <td align="right">      654.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2117.35</td>
    <td align="right">      100.07</td>
    <td align="right">     1110.76</td>
    <td align="right">      441.51</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2041.11</td>
    <td align="right">      289.38</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      634.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1683.89</td>
    <td align="right">      520.41</td>
    <td align="right">     1137.92</td>
    <td align="right">      562.22</td>
    <td align="right">      575.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1711.35</td>
    <td align="right">      234.97</td>
    <td align="right">      870.82</td>
    <td align="right">      260.73</td>
    <td align="right">      610.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1227.78</td>
    <td align="right">        0.01</td>
    <td align="right">      554.75</td>
    <td align="right">        0.66</td>
    <td align="right">      550.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2117.35</td>
    <td align="right">      637.41</td>
    <td align="right">     1225.69</td>
    <td align="right">      590.95</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      522.60</td>
    <td align="right">      431.42</td>
    <td align="right">      418.92</td>
    <td align="right">      120.31</td>
    <td align="right">      298.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.80</td>
    <td align="right">      354.12</td>
    <td align="right">      478.36</td>
    <td align="right">      136.40</td>
    <td align="right">      341.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      880.32</td>
    <td align="right">      269.06</td>
    <td align="right">      566.66</td>
    <td align="right">      167.77</td>
    <td align="right">      398.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.20</td>
    <td align="right">      168.87</td>
    <td align="right">      619.26</td>
    <td align="right">      173.99</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1468.42</td>
    <td align="right">       42.57</td>
    <td align="right">      674.03</td>
    <td align="right">      201.75</td>
    <td align="right">      472.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1609.90</td>
    <td align="right">        8.18</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1707.41</td>
    <td align="right">        0.06</td>
    <td align="right">      639.01</td>
    <td align="right">      182.79</td>
    <td align="right">      456.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1762.18</td>
    <td align="right">        0.04</td>
    <td align="right">      655.57</td>
    <td align="right">      199.32</td>
    <td align="right">      456.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1451.14</td>
    <td align="right">       14.75</td>
    <td align="right">      623.64</td>
    <td align="right">      195.94</td>
    <td align="right">      427.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1128.11</td>
    <td align="right">       67.62</td>
    <td align="right">      554.21</td>
    <td align="right">      179.03</td>
    <td align="right">      375.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      816.29</td>
    <td align="right">      192.73</td>
    <td align="right">      476.27</td>
    <td align="right">      155.75</td>
    <td align="right">      320.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      553.21</td>
    <td align="right">      345.96</td>
    <td align="right">      398.71</td>
    <td align="right">      120.52</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1141.91</td>
    <td align="right">      157.01</td>
    <td align="right">      567.08</td>
    <td align="right">      171.21</td>
    <td align="right">      395.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      522.60</td>
    <td align="right">        0.04</td>
    <td align="right">      398.71</td>
    <td align="right">      120.31</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1762.18</td>
    <td align="right">      431.42</td>
    <td align="right">      696.55</td>
    <td align="right">      219.56</td>
    <td align="right">      476.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987197E+09</td>
    <td align="right">0.159146E+10</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120905E+10</td>
    <td align="right">0.118835E+10</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188459E+10</td>
    <td align="right">0.995903E+09</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260463E+10</td>
    <td align="right">0.607734E+09</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398374E+10</td>
    <td align="right">0.154585E+09</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440611E+10</td>
    <td align="right"> 34749107.65</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.515580E+10</td>
    <td align="right">   512925.77</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.512158E+10</td>
    <td align="right">    17828.78</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376650E+10</td>
    <td align="right"> 51936029.63</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280959E+10</td>
    <td align="right">0.248892E+09</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174956E+10</td>
    <td align="right">0.680587E+09</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110665E+10</td>
    <td align="right">0.126868E+10</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347850E+11</td>
    <td align="right">0.682341E+10</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.987197E+09</td>
    <td align="right">    17828.78</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515580E+10</td>
    <td align="right">0.159146E+10</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139403E+10</td>
    <td align="right">0.990016E+09</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150742E+10</td>
    <td align="right">0.747754E+09</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209872E+10</td>
    <td align="right">0.631210E+09</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287531E+10</td>
    <td align="right">0.387346E+09</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400678E+10</td>
    <td align="right"> 97568123.30</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.408051E+10</td>
    <td align="right"> 18774000.10</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455056E+10</td>
    <td align="right">   105442.90</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470661E+10</td>
    <td align="right">    35841.20</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370755E+10</td>
    <td align="right"> 30532243.50</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301215E+10</td>
    <td align="right">0.151533E+09</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.203442E+10</td>
    <td align="right">0.427525E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136154E+10</td>
    <td align="right">0.795436E+09</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.353356E+11</td>
    <td align="right">0.427784E+10</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136154E+10</td>
    <td align="right">    35841.20</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470661E+10</td>
    <td align="right">0.990016E+09</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426990E+10</td>
    <td align="right">0.156620E+10</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.374934E+10</td>
    <td align="right">0.119932E+10</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360521E+10</td>
    <td align="right">0.102111E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318235E+10</td>
    <td align="right">0.618457E+09</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395598E+10</td>
    <td align="right">0.155307E+09</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.415507E+10</td>
    <td align="right"> 28237926.78</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.502808E+10</td>
    <td align="right">   174674.14</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.544375E+10</td>
    <td align="right">    59377.37</td>
    <td align="right">0.172307E+10</td>
    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.509060E+10</td>
    <td align="right"> 52033825.15</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566642E+10</td>
    <td align="right">0.252771E+09</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.530457E+10</td>
    <td align="right">0.692605E+09</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455093E+10</td>
    <td align="right">0.127648E+10</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.540022E+11</td>
    <td align="right">0.686275E+10</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318235E+10</td>
    <td align="right">    59377.37</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.566642E+10</td>
    <td align="right">0.156620E+10</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143646E+10</td>
    <td align="right">0.104845E+10</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161312E+10</td>
    <td align="right">0.784325E+09</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237376E+10</td>
    <td align="right">0.667696E+09</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288656E+10</td>
    <td align="right">0.416576E+09</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392225E+10</td>
    <td align="right">0.111003E+09</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416159E+10</td>
    <td align="right"> 21014760.75</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455959E+10</td>
    <td align="right">   148370.17</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470863E+10</td>
    <td align="right">   152698.58</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.375685E+10</td>
    <td align="right"> 36521720.86</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302458E+10</td>
    <td align="right">0.170487E+09</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213340E+10</td>
    <td align="right">0.457915E+09</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151361E+10</td>
    <td align="right">0.838267E+09</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360904E+11</td>
    <td align="right">0.455255E+10</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.143646E+10</td>
    <td align="right">   148370.17</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470863E+10</td>
    <td align="right">0.104845E+10</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.908360E+09</td>
    <td align="right">0.186810E+10</td>
    <td align="right">0.948729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116866E+10</td>
    <td align="right">0.134573E+10</td>
    <td align="right">0.982271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187942E+10</td>
    <td align="right">0.107176E+10</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262370E+10</td>
    <td align="right">0.614567E+09</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770024.84</td>
    <td align="right">0.135919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401120E+10</td>
    <td align="right">0.147781E+09</td>
    <td align="right">0.158393E+10</td>
    <td align="right"> 46245215.33</td>
    <td align="right">0.153768E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441373E+10</td>
    <td align="right"> 32397147.99</td>
    <td align="right">0.164106E+10</td>
    <td align="right"> 90774864.80</td>
    <td align="right">0.155029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.514701E+10</td>
    <td align="right">   491111.62</td>
    <td align="right">0.155613E+10</td>
    <td align="right"> 44608742.76</td>
    <td align="right">0.151152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508333E+10</td>
    <td align="right">    45255.78</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889418.52</td>
    <td align="right">0.143686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.371262E+10</td>
    <td align="right"> 65394419.53</td>
    <td align="right">0.127718E+10</td>
    <td align="right">   142549.46</td>
    <td align="right">0.127704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.273502E+10</td>
    <td align="right">0.305046E+09</td>
    <td align="right">0.116994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166671E+10</td>
    <td align="right">0.838191E+09</td>
    <td align="right">0.971969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101713E+10</td>
    <td align="right">0.153737E+10</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343669E+11</td>
    <td align="right">0.782687E+10</td>
    <td align="right">0.150766E+11</td>
    <td align="right">0.196431E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.908360E+09</td>
    <td align="right">    45255.78</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514701E+10</td>
    <td align="right">0.186810E+10</td>
    <td align="right">0.164106E+10</td>
    <td align="right"> 90774864.80</td>
    <td align="right">0.155029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132670E+10</td>
    <td align="right">0.115664E+10</td>
    <td align="right">0.114411E+10</td>
    <td align="right">0.346130E+09</td>
    <td align="right">0.797985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147667E+10</td>
    <td align="right">0.844965E+09</td>
    <td align="right">0.112617E+10</td>
    <td align="right">0.305180E+09</td>
    <td align="right">0.820988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209682E+10</td>
    <td align="right">0.679326E+09</td>
    <td align="right">0.137730E+10</td>
    <td align="right">0.339468E+09</td>
    <td align="right">0.103783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289085E+10</td>
    <td align="right">0.398181E+09</td>
    <td align="right">0.162281E+10</td>
    <td align="right">0.472842E+09</td>
    <td align="right">0.114997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402305E+10</td>
    <td align="right"> 98864354.69</td>
    <td align="right">0.187394E+10</td>
    <td align="right">0.597021E+09</td>
    <td align="right">0.127692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.408311E+10</td>
    <td align="right"> 19566380.01</td>
    <td align="right">0.177601E+10</td>
    <td align="right">0.543086E+09</td>
    <td align="right">0.123293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454008E+10</td>
    <td align="right">   163027.10</td>
    <td align="right">0.171288E+10</td>
    <td align="right">0.493779E+09</td>
    <td align="right">0.121910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467971E+10</td>
    <td align="right">    93826.03</td>
    <td align="right">0.175400E+10</td>
    <td align="right">0.538307E+09</td>
    <td align="right">0.121569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367083E+10</td>
    <td align="right"> 41297868.24</td>
    <td align="right">0.159582E+10</td>
    <td align="right">0.493270E+09</td>
    <td align="right">0.110255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296492E+10</td>
    <td align="right">0.193221E+09</td>
    <td align="right">0.149630E+10</td>
    <td align="right">0.488851E+09</td>
    <td align="right">0.100745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198109E+10</td>
    <td align="right">0.529639E+09</td>
    <td align="right">0.121341E+10</td>
    <td align="right">0.384324E+09</td>
    <td align="right">0.829089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129192E+10</td>
    <td align="right">0.958455E+09</td>
    <td align="right">0.101488E+10</td>
    <td align="right">0.278422E+09</td>
    <td align="right">0.736458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350257E+11</td>
    <td align="right">0.492041E+10</td>
    <td align="right">0.177076E+11</td>
    <td align="right">0.528068E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129192E+10</td>
    <td align="right">    93826.03</td>
    <td align="right">0.101488E+10</td>
    <td align="right">0.278422E+09</td>
    <td align="right">0.736458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467971E+10</td>
    <td align="right">0.115664E+10</td>
    <td align="right">0.187394E+10</td>
    <td align="right">0.597021E+09</td>
    <td align="right">0.127692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422242E+10</td>
    <td align="right">0.182774E+10</td>
    <td align="right">0.306674E+10</td>
    <td align="right">0.144210E+10</td>
    <td align="right">0.162464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.373145E+10</td>
    <td align="right">0.136589E+10</td>
    <td align="right">0.260063E+10</td>
    <td align="right">0.106376E+10</td>
    <td align="right">0.153687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360265E+10</td>
    <td align="right">0.110686E+10</td>
    <td align="right">0.236934E+10</td>
    <td align="right">0.642940E+09</td>
    <td align="right">0.172640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318698E+10</td>
    <td align="right">0.629887E+09</td>
    <td align="right">0.180221E+10</td>
    <td align="right">0.190604E+09</td>
    <td align="right">0.161161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394000E+10</td>
    <td align="right">0.153513E+09</td>
    <td align="right">0.157760E+10</td>
    <td align="right"> 23790320.82</td>
    <td align="right">0.155381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410208E+10</td>
    <td align="right"> 29130679.15</td>
    <td align="right">0.143809E+10</td>
    <td align="right">  1720292.35</td>
    <td align="right">0.143637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495413E+10</td>
    <td align="right">   171829.40</td>
    <td align="right">0.148584E+10</td>
    <td align="right"> 12420223.11</td>
    <td align="right">0.147342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531525E+10</td>
    <td align="right">   232371.65</td>
    <td align="right">0.172308E+10</td>
    <td align="right">0.121517E+09</td>
    <td align="right">0.160157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.497253E+10</td>
    <td align="right"> 73135934.06</td>
    <td align="right">0.219888E+10</td>
    <td align="right">0.503532E+09</td>
    <td align="right">0.169535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556366E+10</td>
    <td align="right">0.337878E+09</td>
    <td align="right">0.297508E+10</td>
    <td align="right">0.118255E+10</td>
    <td align="right">0.179253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.524028E+10</td>
    <td align="right">0.873328E+09</td>
    <td align="right">0.317701E+10</td>
    <td align="right">0.153176E+10</td>
    <td align="right">0.164525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449394E+10</td>
    <td align="right">0.153766E+10</td>
    <td align="right">0.304783E+10</td>
    <td align="right">0.150588E+10</td>
    <td align="right">0.154195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.533254E+11</td>
    <td align="right">0.793543E+10</td>
    <td align="right">0.274623E+11</td>
    <td align="right">0.822258E+10</td>
    <td align="right">0.192398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318698E+10</td>
    <td align="right">   171829.40</td>
    <td align="right">0.143809E+10</td>
    <td align="right">  1720292.35</td>
    <td align="right">0.143637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.556366E+10</td>
    <td align="right">0.182774E+10</td>
    <td align="right">0.317701E+10</td>
    <td align="right">0.153176E+10</td>
    <td align="right">0.179253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138039E+10</td>
    <td align="right">0.123571E+10</td>
    <td align="right">0.112201E+10</td>
    <td align="right">0.322231E+09</td>
    <td align="right">0.799784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158413E+10</td>
    <td align="right">0.896472E+09</td>
    <td align="right">0.115724E+10</td>
    <td align="right">0.329980E+09</td>
    <td align="right">0.827261E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236740E+10</td>
    <td align="right">0.730400E+09</td>
    <td align="right">0.151773E+10</td>
    <td align="right">0.449353E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289451E+10</td>
    <td align="right">0.432883E+09</td>
    <td align="right">0.160511E+10</td>
    <td align="right">0.450975E+09</td>
    <td align="right">0.115413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.392492E+10</td>
    <td align="right">0.114612E+09</td>
    <td align="right">0.180531E+10</td>
    <td align="right">0.540368E+09</td>
    <td align="right">0.126494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414653E+10</td>
    <td align="right"> 23331303.62</td>
    <td align="right">0.180545E+10</td>
    <td align="right">0.569090E+09</td>
    <td align="right">0.123636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453281E+10</td>
    <td align="right">   300323.06</td>
    <td align="right">0.171151E+10</td>
    <td align="right">0.489590E+09</td>
    <td align="right">0.122192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.466932E+10</td>
    <td align="right">   215391.96</td>
    <td align="right">0.175587E+10</td>
    <td align="right">0.533856E+09</td>
    <td align="right">0.122201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370667E+10</td>
    <td align="right"> 49912108.74</td>
    <td align="right">0.161645E+10</td>
    <td align="right">0.507872E+09</td>
    <td align="right">0.110858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296470E+10</td>
    <td align="right">0.218345E+09</td>
    <td align="right">0.148439E+10</td>
    <td align="right">0.479499E+09</td>
    <td align="right">0.100489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207126E+10</td>
    <td align="right">0.574261E+09</td>
    <td align="right">0.123447E+10</td>
    <td align="right">0.403690E+09</td>
    <td align="right">0.830781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144949E+10</td>
    <td align="right">0.102123E+10</td>
    <td align="right">0.106789E+10</td>
    <td align="right">0.322784E+09</td>
    <td align="right">0.745107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356921E+11</td>
    <td align="right">0.529767E+10</td>
    <td align="right">0.178834E+11</td>
    <td align="right">0.539929E+10</td>
    <td align="right">0.124841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138039E+10</td>
    <td align="right">   215391.96</td>
    <td align="right">0.106789E+10</td>
    <td align="right">0.322231E+09</td>
    <td align="right">0.745107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.466932E+10</td>
    <td align="right">0.123571E+10</td>
    <td align="right">0.180545E+10</td>
    <td align="right">0.569090E+09</td>
    <td align="right">0.126494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.931570E+09</td>
    <td align="right">0.176565E+10</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.948733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117410E+10</td>
    <td align="right">0.130331E+10</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.982276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186492E+10</td>
    <td align="right">0.107925E+10</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260688E+10</td>
    <td align="right">0.640676E+09</td>
    <td align="right">0.136196E+10</td>
    <td align="right">  2770039.19</td>
    <td align="right">0.135919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400871E+10</td>
    <td align="right">0.157848E+09</td>
    <td align="right">0.158394E+10</td>
    <td align="right"> 46245454.96</td>
    <td align="right">0.153769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443411E+10</td>
    <td align="right"> 34459873.73</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.519096E+10</td>
    <td align="right">   480990.63</td>
    <td align="right">0.155614E+10</td>
    <td align="right"> 44608973.92</td>
    <td align="right">0.151153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.515169E+10</td>
    <td align="right">     2461.25</td>
    <td align="right">0.144875E+10</td>
    <td align="right"> 11889480.13</td>
    <td align="right">0.143686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.378428E+10</td>
    <td align="right"> 54707855.37</td>
    <td align="right">0.127719E+10</td>
    <td align="right">   142550.20</td>
    <td align="right">0.127705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.281136E+10</td>
    <td align="right">0.265711E+09</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172715E+10</td>
    <td align="right">0.747293E+09</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.971974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105864E+10</td>
    <td align="right">0.141069E+10</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347444E+11</td>
    <td align="right">0.746008E+10</td>
    <td align="right">0.150767E+11</td>
    <td align="right">0.196432E+09</td>
    <td align="right">0.148802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931570E+09</td>
    <td align="right">     2461.25</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.885520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519096E+10</td>
    <td align="right">0.176565E+10</td>
    <td align="right">0.164107E+10</td>
    <td align="right"> 90775335.18</td>
    <td align="right">0.155030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135289E+10</td>
    <td align="right">0.107715E+10</td>
    <td align="right">0.114412E+10</td>
    <td align="right">0.346133E+09</td>
    <td align="right">0.797990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148341E+10</td>
    <td align="right">0.805229E+09</td>
    <td align="right">0.112618E+10</td>
    <td align="right">0.305183E+09</td>
    <td align="right">0.820993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208762E+10</td>
    <td align="right">0.671769E+09</td>
    <td align="right">0.137731E+10</td>
    <td align="right">0.339471E+09</td>
    <td align="right">0.103784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288173E+10</td>
    <td align="right">0.401235E+09</td>
    <td align="right">0.162282E+10</td>
    <td align="right">0.472847E+09</td>
    <td align="right">0.114998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402877E+10</td>
    <td align="right"> 98364521.76</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410367E+10</td>
    <td align="right"> 18284068.13</td>
    <td align="right">0.177603E+10</td>
    <td align="right">0.543091E+09</td>
    <td align="right">0.123294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457741E+10</td>
    <td align="right">    96855.78</td>
    <td align="right">0.171290E+10</td>
    <td align="right">0.493784E+09</td>
    <td align="right">0.121911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472933E+10</td>
    <td align="right">    12436.96</td>
    <td align="right">0.175401E+10</td>
    <td align="right">0.538312E+09</td>
    <td align="right">0.121570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.372420E+10</td>
    <td align="right"> 31455396.63</td>
    <td align="right">0.159583E+10</td>
    <td align="right">0.493275E+09</td>
    <td align="right">0.110256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302073E+10</td>
    <td align="right">0.158688E+09</td>
    <td align="right">0.149631E+10</td>
    <td align="right">0.488856E+09</td>
    <td align="right">0.100746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202472E+10</td>
    <td align="right">0.460045E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.384327E+09</td>
    <td align="right">0.829094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132841E+10</td>
    <td align="right">0.867748E+09</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.353429E+11</td>
    <td align="right">0.459008E+10</td>
    <td align="right">0.177078E+11</td>
    <td align="right">0.528073E+10</td>
    <td align="right">0.124270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132841E+10</td>
    <td align="right">    12436.96</td>
    <td align="right">0.101489E+10</td>
    <td align="right">0.278425E+09</td>
    <td align="right">0.736462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472933E+10</td>
    <td align="right">0.107715E+10</td>
    <td align="right">0.187395E+10</td>
    <td align="right">0.597027E+09</td>
    <td align="right">0.127693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422121E+10</td>
    <td align="right">0.170723E+10</td>
    <td align="right">0.306671E+10</td>
    <td align="right">0.144209E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372127E+10</td>
    <td align="right">0.129985E+10</td>
    <td align="right">0.260060E+10</td>
    <td align="right">0.106375E+10</td>
    <td align="right">0.153685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358807E+10</td>
    <td align="right">0.109867E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.642933E+09</td>
    <td align="right">0.172638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318240E+10</td>
    <td align="right">0.649730E+09</td>
    <td align="right">0.180220E+10</td>
    <td align="right">0.190602E+09</td>
    <td align="right">0.161160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397680E+10</td>
    <td align="right">0.159333E+09</td>
    <td align="right">0.157759E+10</td>
    <td align="right"> 23790043.83</td>
    <td align="right">0.155380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417693E+10</td>
    <td align="right"> 28443653.07</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505822E+10</td>
    <td align="right">   179657.51</td>
    <td align="right">0.148583E+10</td>
    <td align="right"> 12420078.50</td>
    <td align="right">0.147341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.546783E+10</td>
    <td align="right">    22662.47</td>
    <td align="right">0.172307E+10</td>
    <td align="right">0.121515E+09</td>
    <td align="right">0.160156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.510457E+10</td>
    <td align="right"> 54547675.79</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.503526E+09</td>
    <td align="right">0.169533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.567111E+10</td>
    <td align="right">0.268026E+09</td>
    <td align="right">0.297505E+10</td>
    <td align="right">0.118254E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.529055E+10</td>
    <td align="right">0.750068E+09</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.164524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.451014E+10</td>
    <td align="right">0.139387E+10</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.150586E+10</td>
    <td align="right">0.154194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.539691E+11</td>
    <td align="right">0.740997E+10</td>
    <td align="right">0.274621E+11</td>
    <td align="right">0.822248E+10</td>
    <td align="right">0.192396E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318240E+10</td>
    <td align="right">    22662.47</td>
    <td align="right">0.143808E+10</td>
    <td align="right">  1720272.32</td>
    <td align="right">0.143636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.567111E+10</td>
    <td align="right">0.170723E+10</td>
    <td align="right">0.317698E+10</td>
    <td align="right">0.153174E+10</td>
    <td align="right">0.179251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139973E+10</td>
    <td align="right">0.115550E+10</td>
    <td align="right">0.112202E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.799789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158892E+10</td>
    <td align="right">0.856676E+09</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.329984E+09</td>
    <td align="right">0.827266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235784E+10</td>
    <td align="right">0.720640E+09</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.449358E+09</td>
    <td align="right">0.106838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288540E+10</td>
    <td align="right">0.437718E+09</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.450980E+09</td>
    <td align="right">0.115414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393302E+10</td>
    <td align="right">0.114020E+09</td>
    <td align="right">0.180532E+10</td>
    <td align="right">0.540373E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417286E+10</td>
    <td align="right"> 21208266.93</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.123637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457313E+10</td>
    <td align="right">   172395.02</td>
    <td align="right">0.171152E+10</td>
    <td align="right">0.489595E+09</td>
    <td align="right">0.122193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471982E+10</td>
    <td align="right">   115376.72</td>
    <td align="right">0.175588E+10</td>
    <td align="right">0.533861E+09</td>
    <td align="right">0.122202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376135E+10</td>
    <td align="right"> 38225264.93</td>
    <td align="right">0.161646E+10</td>
    <td align="right">0.507877E+09</td>
    <td align="right">0.110859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302153E+10</td>
    <td align="right">0.181108E+09</td>
    <td align="right">0.148440E+10</td>
    <td align="right">0.479504E+09</td>
    <td align="right">0.100490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211581E+10</td>
    <td align="right">0.499546E+09</td>
    <td align="right">0.123448E+10</td>
    <td align="right">0.403694E+09</td>
    <td align="right">0.830786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148172E+10</td>
    <td align="right">0.926633E+09</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322788E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360111E+11</td>
    <td align="right">0.495156E+10</td>
    <td align="right">0.178836E+11</td>
    <td align="right">0.539934E+10</td>
    <td align="right">0.124842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139973E+10</td>
    <td align="right">   115376.72</td>
    <td align="right">0.106790E+10</td>
    <td align="right">0.322234E+09</td>
    <td align="right">0.745112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.471982E+10</td>
    <td align="right">0.115550E+10</td>
    <td align="right">0.180546E+10</td>
    <td align="right">0.569096E+09</td>
    <td align="right">0.126495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.24</td>
    <td align="right">       14.73</td>
    <td align="right">       11.63</td>
    <td align="right">        2.95</td>
    <td align="right">        7.91</td>
    <td align="right">       83.00</td>
    <td align="right">      101.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.75</td>
    <td align="right">       16.25</td>
    <td align="right">       13.46</td>
    <td align="right">        3.66</td>
    <td align="right">        9.80</td>
    <td align="right">       96.50</td>
    <td align="right">      106.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.12</td>
    <td align="right">       16.73</td>
    <td align="right">       12.67</td>
    <td align="right">        3.48</td>
    <td align="right">       11.63</td>
    <td align="right">      114.51</td>
    <td align="right">      110.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.49</td>
    <td align="right">       19.16</td>
    <td align="right">       14.91</td>
    <td align="right">        3.36</td>
    <td align="right">       14.65</td>
    <td align="right">      129.52</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.37</td>
    <td align="right">       21.89</td>
    <td align="right">       17.14</td>
    <td align="right">        3.30</td>
    <td align="right">       19.37</td>
    <td align="right">      135.62</td>
    <td align="right">      152.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.97</td>
    <td align="right">       24.77</td>
    <td align="right">       21.39</td>
    <td align="right">        3.95</td>
    <td align="right">       20.59</td>
    <td align="right">      135.23</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.08</td>
    <td align="right">       26.47</td>
    <td align="right">       23.16</td>
    <td align="right">        3.85</td>
    <td align="right">       24.13</td>
    <td align="right">      131.49</td>
    <td align="right">      150.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.31</td>
    <td align="right">       27.01</td>
    <td align="right">       24.10</td>
    <td align="right">        3.89</td>
    <td align="right">       24.32</td>
    <td align="right">      129.32</td>
    <td align="right">      147.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.49</td>
    <td align="right">       25.67</td>
    <td align="right">       23.13</td>
    <td align="right">        3.64</td>
    <td align="right">       20.59</td>
    <td align="right">      118.70</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.53</td>
    <td align="right">       22.65</td>
    <td align="right">       19.34</td>
    <td align="right">        3.16</td>
    <td align="right">       16.84</td>
    <td align="right">      101.82</td>
    <td align="right">      135.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.53</td>
    <td align="right">       19.61</td>
    <td align="right">       16.50</td>
    <td align="right">        2.98</td>
    <td align="right">       12.88</td>
    <td align="right">       85.82</td>
    <td align="right">      121.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.13</td>
    <td align="right">       16.83</td>
    <td align="right">       14.23</td>
    <td align="right">        2.84</td>
    <td align="right">       10.14</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.79</td>
    <td align="right">       21.01</td>
    <td align="right">       17.66</td>
    <td align="right">        3.42</td>
    <td align="right">       16.11</td>
    <td align="right">      111.56</td>
    <td align="right">      129.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.24</td>
    <td align="right">       14.73</td>
    <td align="right">       11.63</td>
    <td align="right">        2.84</td>
    <td align="right">        7.91</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.31</td>
    <td align="right">       27.01</td>
    <td align="right">       24.10</td>
    <td align="right">        3.95</td>
    <td align="right">       24.32</td>
    <td align="right">      135.62</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.00</td>
    <td align="right">23-JAN-13:00</td>
    <td align="right">       16.53</td>
    <td align="right">        9.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      268.00</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.50</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">       17.25</td>
    <td align="right">        6.50</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      242.00</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.00</td>
    <td align="right">27-MAR-10:00</td>
    <td align="right">       18.80</td>
    <td align="right">        6.00</td>
    <td align="right">        7.70</td>
    <td align="right">       21.44</td>
    <td align="right">      329.50</td>
    <td align="right">      440.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.00</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">       19.14</td>
    <td align="right">        2.00</td>
    <td align="right">        2.60</td>
    <td align="right">       24.16</td>
    <td align="right">      371.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       42.10</td>
    <td align="right">31-MAY-18:00</td>
    <td align="right">       20.72</td>
    <td align="right">        8.00</td>
    <td align="right">        5.10</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.00</td>
    <td align="right">12-JUN-11:00</td>
    <td align="right">       24.53</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       28.91</td>
    <td align="right">      372.00</td>
    <td align="right">      427.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">21-JUL-11:00</td>
    <td align="right">       21.97</td>
    <td align="right">        9.00</td>
    <td align="right">        3.60</td>
    <td align="right">       32.99</td>
    <td align="right">      306.00</td>
    <td align="right">      562.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.00</td>
    <td align="right">16-AUG-11:00</td>
    <td align="right">       25.35</td>
    <td align="right">       17.00</td>
    <td align="right">        7.20</td>
    <td align="right">       31.75</td>
    <td align="right">      273.00</td>
    <td align="right">      629.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.20</td>
    <td align="right">26-SEP-12:00</td>
    <td align="right">       22.39</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       26.15</td>
    <td align="right">      325.00</td>
    <td align="right">      455.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.00</td>
    <td align="right">04-OCT-11:00</td>
    <td align="right">       19.78</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.13</td>
    <td align="right">      338.00</td>
    <td align="right">      421.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.00</td>
    <td align="right">05-NOV-11:00</td>
    <td align="right">       17.12</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">       17.39</td>
    <td align="right">      294.00</td>
    <td align="right">      427.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">10-DEC-11:00</td>
    <td align="right">       19.02</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.27</td>
    <td align="right">      305.00</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.53</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.35</td>
    <td align="right">       17.00</td>
    <td align="right">        7.70</td>
    <td align="right">       32.99</td>
    <td align="right">      372.00</td>
    <td align="right">      629.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -1.9</td>
    <td align="right">       54.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">       12.44</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">       11.73</td>
    <td align="right">       10.00</td>
    <td align="right">        0.50</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">       15.73</td>
    <td align="right">       15.00</td>
    <td align="right">        0.50</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.40</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">       20.40</td>
    <td align="right">       20.40</td>
    <td align="right">        2.10</td>
    <td align="right">        9.33</td>
    <td align="right">       28.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.00</td>
    <td align="right">22-JUN-07:00</td>
    <td align="right">       19.59</td>
    <td align="right">       19.00</td>
    <td align="right">        1.50</td>
    <td align="right">        8.35</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">       16.04</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.41</td>
    <td align="right">       32.50</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">31-AUG-03:00</td>
    <td align="right">       25.94</td>
    <td align="right">       25.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">25-SEP-04:00</td>
    <td align="right">       22.27</td>
    <td align="right">       22.00</td>
    <td align="right">        2.10</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.60</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">       17.23</td>
    <td align="right">       15.40</td>
    <td align="right">        0.50</td>
    <td align="right">        7.15</td>
    <td align="right">       49.50</td>
    <td align="right">      123.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.90</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">       14.43</td>
    <td align="right">       12.90</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">       31.00</td>
    <td align="right">      106.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">       10.81</td>
    <td align="right">        9.00</td>
    <td align="right">        1.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.81</td>
    <td align="right">        8.00</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.94</td>
    <td align="right">       25.00</td>
    <td align="right">        3.10</td>
    <td align="right">       17.03</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.89</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.20</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.30</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.04</td>
    <td align="right">28-MAR-10:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.20</td>
    <td align="right">       23.82</td>
    <td align="right">      374.50</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.40</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       25.00</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.10</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       27.90</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.09</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       28.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.85</td>
    <td align="right">18-JUL-20:00</td>
    <td align="right">       34.00</td>
    <td align="right">       30.00</td>
    <td align="right">        3.60</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.13</td>
    <td align="right">22-AUG-16:00</td>
    <td align="right">       36.00</td>
    <td align="right">       30.00</td>
    <td align="right">        9.30</td>
    <td align="right">       25.16</td>
    <td align="right">      159.00</td>
    <td align="right">      168.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.39</td>
    <td align="right">09-SEP-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       29.00</td>
    <td align="right">        5.70</td>
    <td align="right">       28.11</td>
    <td align="right">      339.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.18</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.10</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.23</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       33.00</td>
    <td align="right">       24.00</td>
    <td align="right">        6.20</td>
    <td align="right">       20.92</td>
    <td align="right">      269.00</td>
    <td align="right">      349.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.18</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      185.00</td>
    <td align="right">      295.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       30.10</td>
    <td align="right">        9.30</td>
    <td align="right">       28.11</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.30</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       23.20</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       22.27</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">      323.50</td>
    <td align="right">      305.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.00</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.40</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.90</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       29.10</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.00</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       29.09</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">19-JUL-23:19</td>
    <td align="right">       34.00</td>
    <td align="right">       30.85</td>
    <td align="right">        0.83</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.00</td>
    <td align="right">07-AUG-23:19</td>
    <td align="right">       33.00</td>
    <td align="right">       30.56</td>
    <td align="right">        3.43</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.00</td>
    <td align="right">08-SEP-07:00</td>
    <td align="right">       31.00</td>
    <td align="right">       29.41</td>
    <td align="right">        1.50</td>
    <td align="right">       24.33</td>
    <td align="right">      179.00</td>
    <td align="right">      151.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.10</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.18</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.00</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       32.00</td>
    <td align="right">       26.09</td>
    <td align="right">        3.10</td>
    <td align="right">       20.05</td>
    <td align="right">      300.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">25-DEC-10:00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.80</td>
    <td align="right">       14.10</td>
    <td align="right">      245.00</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       30.85</td>
    <td align="right">        8.70</td>
    <td align="right">       25.33</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.87</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       38.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.32</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.39</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.58</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.29</td>
    <td align="right">       48.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       33.90</td>
    <td align="right">       43.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.75</td>
    <td align="right">       37.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.69</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.55</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.09</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165443E+10</td>
    <td align="right">-.324470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-831202596.6</td>
    <td align="right">       65.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143095E+10</td>
    <td align="right">-.286917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-750807829.9</td>
    <td align="right">       65.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154617E+10</td>
    <td align="right">-.315854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-813492121.5</td>
    <td align="right">       64.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100964E+10</td>
    <td align="right">-.256367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-807301049.1</td>
    <td align="right">       65.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.862093E+09</td>
    <td align="right">-.245926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-849161778.3</td>
    <td align="right">       66.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.673331E+09</td>
    <td align="right">-.223110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-814694683.2</td>
    <td align="right">       66.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460515E+09</td>
    <td align="right">-.204056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-877550076.8</td>
    <td align="right">       67.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.745068E+09</td>
    <td align="right">-.235183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-843522925.1</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.795116E+09</td>
    <td align="right">-.234111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821781449.5</td>
    <td align="right">       66.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111284E+10</td>
    <td align="right">-.270358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-847472176.8</td>
    <td align="right">       66.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139373E+10</td>
    <td align="right">-.293508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-808505773.3</td>
    <td align="right">       65.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150756E+10</td>
    <td align="right">-.309963E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833075781.3</td>
    <td align="right">       65.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131914E+11</td>
    <td align="right">-.319982E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.989857E+10</td>
    <td align="right">       66.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.460515E+09</td>
    <td align="right">-.324470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-877550076.8</td>
    <td align="right">       64.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165443E+10</td>
    <td align="right">-.204056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-750807829.9</td>
    <td align="right">       67.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     4202.98</td>
    <td align="right">       33.99</td>
    <td align="right">      310.83</td>
    <td align="right">      292.50</td>
    <td align="right">     1069.70</td>
    <td align="right">       24.85</td>
    <td align="right">      261.67</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2116.36</td>
    <td align="right">       24.53</td>
    <td align="right">      142.00</td>
    <td align="right">      273.33</td>
    <td align="right">      949.42</td>
    <td align="right">       20.52</td>
    <td align="right">      140.83</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1542.40</td>
    <td align="right">       17.56</td>
    <td align="right">        5.00</td>
    <td align="right">      312.17</td>
    <td align="right">      805.59</td>
    <td align="right">       20.08</td>
    <td align="right">      103.17</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1197.66</td>
    <td align="right">       16.55</td>
    <td align="right">        0.00</td>
    <td align="right">      321.17</td>
    <td align="right">      637.46</td>
    <td align="right">       19.16</td>
    <td align="right">       30.67</td>
    <td align="right">      281.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1011.74</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
    <td align="right">      557.36</td>
    <td align="right">       19.13</td>
    <td align="right">        0.67</td>
    <td align="right">      301.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">      966.10</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      342.83</td>
    <td align="right">      541.38</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">      294.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1017.31</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">      343.17</td>
    <td align="right">      562.93</td>
    <td align="right">       18.99</td>
    <td align="right">        1.83</td>
    <td align="right">      299.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     1199.12</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">      342.17</td>
    <td align="right">      646.94</td>
    <td align="right">       19.48</td>
    <td align="right">       63.17</td>
    <td align="right">      301.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     1508.89</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">      317.67</td>
    <td align="right">      800.79</td>
    <td align="right">       20.24</td>
    <td align="right">      139.67</td>
    <td align="right">      283.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2040.75</td>
    <td align="right">       19.59</td>
    <td align="right">       34.50</td>
    <td align="right">      316.50</td>
    <td align="right">      972.51</td>
    <td align="right">       21.17</td>
    <td align="right">      193.50</td>
    <td align="right">      286.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     3509.86</td>
    <td align="right">       31.39</td>
    <td align="right">      255.00</td>
    <td align="right">      296.67</td>
    <td align="right">     1106.38</td>
    <td align="right">       24.67</td>
    <td align="right">      268.50</td>
    <td align="right">      281.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     4180.95</td>
    <td align="right">       33.52</td>
    <td align="right">      296.67</td>
    <td align="right">      285.83</td>
    <td align="right">     1145.79</td>
    <td align="right">       26.06</td>
    <td align="right">      262.33</td>
    <td align="right">      275.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1946.76</td>
    <td align="right">       21.16</td>
    <td align="right">     1044.00</td>
    <td align="right">     3790.33</td>
    <td align="right">      796.37</td>
    <td align="right">       20.93</td>
    <td align="right">     1466.00</td>
    <td align="right">     3404.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      966.10</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">      273.33</td>
    <td align="right">      541.38</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4202.98</td>
    <td align="right">       33.99</td>
    <td align="right">      310.83</td>
    <td align="right">      346.33</td>
    <td align="right">     1145.79</td>
    <td align="right">       26.06</td>
    <td align="right">      268.50</td>
    <td align="right">      301.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1455.27</td>
    <td align="right">       19.01</td>
    <td align="right">       88.50</td>
    <td align="right">      268.50</td>
    <td align="right">      789.14</td>
    <td align="right">       22.27</td>
    <td align="right">       80.83</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     1619.80</td>
    <td align="right">       20.73</td>
    <td align="right">      102.50</td>
    <td align="right">      259.33</td>
    <td align="right">      691.73</td>
    <td align="right">       20.51</td>
    <td align="right">       47.17</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1499.84</td>
    <td align="right">       18.48</td>
    <td align="right">       83.83</td>
    <td align="right">      303.83</td>
    <td align="right">      772.29</td>
    <td align="right">       21.13</td>
    <td align="right">       66.00</td>
    <td align="right">      265.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1775.21</td>
    <td align="right">       19.73</td>
    <td align="right">      109.33</td>
    <td align="right">      316.67</td>
    <td align="right">      905.59</td>
    <td align="right">       21.14</td>
    <td align="right">       79.83</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2009.37</td>
    <td align="right">       19.59</td>
    <td align="right">      118.83</td>
    <td align="right">      354.67</td>
    <td align="right">      839.44</td>
    <td align="right">       19.81</td>
    <td align="right">       56.83</td>
    <td align="right">      312.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1926.87</td>
    <td align="right">       19.30</td>
    <td align="right">      114.33</td>
    <td align="right">      347.50</td>
    <td align="right">      828.05</td>
    <td align="right">       19.77</td>
    <td align="right">       54.50</td>
    <td align="right">      310.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1815.74</td>
    <td align="right">       19.25</td>
    <td align="right">      114.17</td>
    <td align="right">      345.83</td>
    <td align="right">      793.45</td>
    <td align="right">       19.57</td>
    <td align="right">       52.50</td>
    <td align="right">      306.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1866.22</td>
    <td align="right">       19.65</td>
    <td align="right">      111.33</td>
    <td align="right">      338.67</td>
    <td align="right">      828.68</td>
    <td align="right">       20.13</td>
    <td align="right">       56.17</td>
    <td align="right">      304.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1830.05</td>
    <td align="right">       18.69</td>
    <td align="right">       85.00</td>
    <td align="right">      308.67</td>
    <td align="right">      960.15</td>
    <td align="right">       22.11</td>
    <td align="right">       77.50</td>
    <td align="right">      280.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     1707.39</td>
    <td align="right">       19.09</td>
    <td align="right">       87.83</td>
    <td align="right">      301.67</td>
    <td align="right">      894.49</td>
    <td align="right">       21.90</td>
    <td align="right">       74.00</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     1481.68</td>
    <td align="right">       19.78</td>
    <td align="right">       84.33</td>
    <td align="right">      273.50</td>
    <td align="right">      760.23</td>
    <td align="right">       21.17</td>
    <td align="right">       54.33</td>
    <td align="right">      235.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1217.02</td>
    <td align="right">       19.29</td>
    <td align="right">       81.33</td>
    <td align="right">      264.17</td>
    <td align="right">      615.07</td>
    <td align="right">       20.65</td>
    <td align="right">       50.67</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1701.75</td>
    <td align="right">       19.37</td>
    <td align="right">     1181.33</td>
    <td align="right">     3683.00</td>
    <td align="right">      811.05</td>
    <td align="right">       20.80</td>
    <td align="right">      750.33</td>
    <td align="right">     3234.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1217.02</td>
    <td align="right">       18.48</td>
    <td align="right">       81.33</td>
    <td align="right">      259.33</td>
    <td align="right">      615.07</td>
    <td align="right">       19.57</td>
    <td align="right">       47.17</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2009.37</td>
    <td align="right">       20.73</td>
    <td align="right">      118.83</td>
    <td align="right">      354.67</td>
    <td align="right">      960.15</td>
    <td align="right">       22.27</td>
    <td align="right">       80.83</td>
    <td align="right">      312.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">      564.63</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">      254.67</td>
    <td align="right">      327.20</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">      164.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      642.48</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">      250.67</td>
    <td align="right">      371.07</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">      185.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      750.77</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">      304.00</td>
    <td align="right">      427.08</td>
    <td align="right">       18.42</td>
    <td align="right">        0.00</td>
    <td align="right">      249.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">      861.58</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      324.50</td>
    <td align="right">      483.52</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">      283.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1017.69</td>
    <td align="right">       17.16</td>
    <td align="right">        2.83</td>
    <td align="right">      367.17</td>
    <td align="right">      563.37</td>
    <td align="right">       19.79</td>
    <td align="right">       10.00</td>
    <td align="right">      330.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1127.39</td>
    <td align="right">       20.44</td>
    <td align="right">       76.50</td>
    <td align="right">      364.67</td>
    <td align="right">      615.88</td>
    <td align="right">       21.46</td>
    <td align="right">      104.67</td>
    <td align="right">      334.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1088.31</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">      356.17</td>
    <td align="right">      596.37</td>
    <td align="right">       20.86</td>
    <td align="right">       78.33</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">      983.74</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">      348.17</td>
    <td align="right">      551.81</td>
    <td align="right">       19.48</td>
    <td align="right">        4.67</td>
    <td align="right">      312.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      855.51</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      315.83</td>
    <td align="right">      491.82</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      705.57</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      296.33</td>
    <td align="right">      415.53</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">      242.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">      610.54</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">      257.67</td>
    <td align="right">      361.12</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      186.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">      547.22</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">      244.33</td>
    <td align="right">      317.89</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      139.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      831.45</td>
    <td align="right">       16.29</td>
    <td align="right">       79.33</td>
    <td align="right">     3684.17</td>
    <td align="right">      469.67</td>
    <td align="right">       18.94</td>
    <td align="right">      197.67</td>
    <td align="right">     3026.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      547.22</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">      244.33</td>
    <td align="right">      317.89</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">      139.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1127.39</td>
    <td align="right">       20.44</td>
    <td align="right">       76.50</td>
    <td align="right">      367.17</td>
    <td align="right">      615.88</td>
    <td align="right">       21.46</td>
    <td align="right">      104.67</td>
    <td align="right">      334.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1417.82</td>
    <td align="right">       18.87</td>
    <td align="right">       87.33</td>
    <td align="right">      270.00</td>
    <td align="right">      756.87</td>
    <td align="right">       21.88</td>
    <td align="right">       77.17</td>
    <td align="right">      229.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     1411.43</td>
    <td align="right">       19.09</td>
    <td align="right">       76.33</td>
    <td align="right">      258.83</td>
    <td align="right">      712.91</td>
    <td align="right">       20.42</td>
    <td align="right">       48.33</td>
    <td align="right">      219.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1613.25</td>
    <td align="right">       18.74</td>
    <td align="right">       85.83</td>
    <td align="right">      307.00</td>
    <td align="right">      813.82</td>
    <td align="right">       20.16</td>
    <td align="right">       55.17</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">     1621.58</td>
    <td align="right">       16.02</td>
    <td align="right">       55.00</td>
    <td align="right">      320.17</td>
    <td align="right">      851.99</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">      282.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1701.69</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">      347.00</td>
    <td align="right">      888.61</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">      309.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">     1834.74</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">      344.00</td>
    <td align="right">      807.51</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">      307.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     1754.04</td>
    <td align="right">       13.77</td>
    <td align="right">        3.67</td>
    <td align="right">      345.17</td>
    <td align="right">      790.21</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">      305.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1769.12</td>
    <td align="right">       16.48</td>
    <td align="right">       59.83</td>
    <td align="right">      338.83</td>
    <td align="right">      923.19</td>
    <td align="right">       17.65</td>
    <td align="right">        5.50</td>
    <td align="right">      304.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1712.97</td>
    <td align="right">       18.84</td>
    <td align="right">       84.33</td>
    <td align="right">      314.50</td>
    <td align="right">      883.90</td>
    <td align="right">       20.57</td>
    <td align="right">       57.50</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     1761.97</td>
    <td align="right">       18.99</td>
    <td align="right">       87.83</td>
    <td align="right">      298.83</td>
    <td align="right">      931.93</td>
    <td align="right">       22.23</td>
    <td align="right">       79.33</td>
    <td align="right">      269.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1540.18</td>
    <td align="right">       19.73</td>
    <td align="right">       85.00</td>
    <td align="right">      273.17</td>
    <td align="right">      805.17</td>
    <td align="right">       22.19</td>
    <td align="right">       67.33</td>
    <td align="right">      239.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      319.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1345.90</td>
    <td align="right">       19.30</td>
    <td align="right">       87.33</td>
    <td align="right">      265.00</td>
    <td align="right">      693.60</td>
    <td align="right">       20.87</td>
    <td align="right">       59.67</td>
    <td align="right">      221.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4323.33</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1636.55</td>
    <td align="right">       17.05</td>
    <td align="right">      712.50</td>
    <td align="right">     3682.50</td>
    <td align="right">      825.78</td>
    <td align="right">       19.40</td>
    <td align="right">      450.00</td>
    <td align="right">     3233.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      308.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1345.90</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">      258.83</td>
    <td align="right">      693.60</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">      219.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1834.74</td>
    <td align="right">       19.73</td>
    <td align="right">       87.83</td>
    <td align="right">      347.00</td>
    <td align="right">      931.93</td>
    <td align="right">       22.23</td>
    <td align="right">       79.33</td>
    <td align="right">      309.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     4095.32</td>
    <td align="right">       33.75</td>
    <td align="right">      310.17</td>
    <td align="right">      291.17</td>
    <td align="right">      999.76</td>
    <td align="right">       22.53</td>
    <td align="right">       91.67</td>
    <td align="right">      279.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2019.42</td>
    <td align="right">       22.34</td>
    <td align="right">      141.33</td>
    <td align="right">      271.50</td>
    <td align="right">      886.49</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1465.97</td>
    <td align="right">       13.77</td>
    <td align="right">        5.00</td>
    <td align="right">      309.83</td>
    <td align="right">      757.46</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">      272.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1143.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.50</td>
    <td align="right">      605.03</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">      967.70</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">      344.67</td>
    <td align="right">      532.42</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">      296.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">      924.17</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">      339.00</td>
    <td align="right">      517.92</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">      972.99</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">      341.67</td>
    <td align="right">      537.94</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     1144.89</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">      615.41</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      296.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     1435.66</td>
    <td align="right">       13.95</td>
    <td align="right">        0.00</td>
    <td align="right">      315.83</td>
    <td align="right">      755.67</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1943.24</td>
    <td align="right">       15.98</td>
    <td align="right">       32.83</td>
    <td align="right">      315.50</td>
    <td align="right">      909.80</td>
    <td align="right">       18.66</td>
    <td align="right">       10.67</td>
    <td align="right">      283.33</td>
  </tr>
  <tr>
