    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.45</td>
    <td align="right">        0.83</td>
    <td align="right">       27.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.00</td>
    <td align="right">       17.89</td>
    <td align="right">       35.00</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.83</td>
    <td align="right">       18.20</td>
    <td align="right">       31.83</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.17</td>
    <td align="right">       18.16</td>
    <td align="right">       32.17</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.50</td>
    <td align="right">       18.83</td>
    <td align="right">        8.50</td>
    <td align="right">       18.83</td>
    <td align="right">        2.33</td>
    <td align="right">       24.72</td>
    <td align="right">        2.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.00</td>
    <td align="right">       19.92</td>
    <td align="right">        1.00</td>
    <td align="right">       19.92</td>
    <td align="right">       12.33</td>
    <td align="right">       25.02</td>
    <td align="right">       12.33</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.83</td>
    <td align="right">       25.97</td>
    <td align="right">       34.83</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.50</td>
    <td align="right">       25.65</td>
    <td align="right">       31.50</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.50</td>
    <td align="right">       25.37</td>
    <td align="right">       31.50</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.33</td>
    <td align="right">       25.17</td>
    <td align="right">       27.33</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.00</td>
    <td align="right">       19.69</td>
    <td align="right">        4.00</td>
    <td align="right">       19.69</td>
    <td align="right">       17.67</td>
    <td align="right">       25.36</td>
    <td align="right">       17.67</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.33</td>
    <td align="right">       18.51</td>
    <td align="right">       20.33</td>
    <td align="right">       18.51</td>
    <td align="right">        1.33</td>
    <td align="right">       27.40</td>
    <td align="right">        1.33</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       38.33</td>
    <td align="right">       17.81</td>
    <td align="right">       38.33</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      171.17</td>
    <td align="right">       18.15</td>
    <td align="right">      171.17</td>
    <td align="right">       18.15</td>
    <td align="right">      158.83</td>
    <td align="right">       25.50</td>
    <td align="right">      158.83</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.33</td>
    <td align="right">       19.92</td>
    <td align="right">       38.33</td>
    <td align="right">       19.92</td>
    <td align="right">       34.83</td>
    <td align="right">       27.40</td>
    <td align="right">       34.83</td>
    <td align="right">       27.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.55</td>
    <td align="right">        0.83</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.53</td>
    <td align="right">        1.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.44</td>
    <td align="right">        1.67</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.77</td>
    <td align="right">        2.17</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.46</td>
    <td align="right">        0.83</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.83</td>
    <td align="right">       27.58</td>
    <td align="right">        6.83</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.77</td>
    <td align="right">        2.17</td>
    <td align="right">       27.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.17</td>
    <td align="right">       24.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.69</td>
    <td align="right">        0.67</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.48</td>
    <td align="right">        2.33</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.66</td>
    <td align="right">        3.17</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.73</td>
    <td align="right">        3.67</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.72</td>
    <td align="right">        2.33</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.68</td>
    <td align="right">        1.17</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.50</td>
    <td align="right">       27.66</td>
    <td align="right">       13.50</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.73</td>
    <td align="right">        3.67</td>
    <td align="right">       27.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.58</td>
    <td align="right">        0.67</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.56</td>
    <td align="right">        0.17</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       26.09</td>
    <td align="right">        7.00</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       25.57</td>
    <td align="right">        3.83</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">       25.86</td>
    <td align="right">       12.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.33</td>
    <td align="right">        7.00</td>
    <td align="right">       27.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.76</td>
    <td align="right">        1.17</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.89</td>
    <td align="right">        2.50</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       28.08</td>
    <td align="right">        2.33</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.84</td>
    <td align="right">        2.67</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       28.05</td>
    <td align="right">        2.50</td>
    <td align="right">       28.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.66</td>
    <td align="right">        1.50</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.83</td>
    <td align="right">       27.91</td>
    <td align="right">       12.83</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       28.08</td>
    <td align="right">        2.67</td>
    <td align="right">       28.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      407.67</td>
    <td align="right">       23.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.67</td>
    <td align="right">       23.80</td>
    <td align="right">        5.83</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.67</td>
    <td align="right">       23.79</td>
    <td align="right">        1.83</td>
    <td align="right">       25.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.67</td>
    <td align="right">       23.61</td>
    <td align="right">       41.33</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       80.17</td>
    <td align="right">       23.58</td>
    <td align="right">      165.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.00</td>
    <td align="right">       23.64</td>
    <td align="right">      265.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       24.05</td>
    <td align="right">      436.83</td>
    <td align="right">       24.16</td>
    <td align="right">        1.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.83</td>
    <td align="right">       23.62</td>
    <td align="right">      425.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.00</td>
    <td align="right">       23.58</td>
    <td align="right">      369.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       54.83</td>
    <td align="right">       23.51</td>
    <td align="right">      223.17</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      203.33</td>
    <td align="right">       23.76</td>
    <td align="right">       60.00</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      406.00</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2117.00</td>
    <td align="right">       23.76</td>
    <td align="right">     1994.00</td>
    <td align="right">       24.29</td>
    <td align="right">        1.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      407.67</td>
    <td align="right">       24.05</td>
    <td align="right">      436.83</td>
    <td align="right">       25.11</td>
    <td align="right">        1.17</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.33</td>
    <td align="right">       23.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.17</td>
    <td align="right">       23.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.33</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      249.17</td>
    <td align="right">       23.74</td>
    <td align="right">       18.00</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       81.50</td>
    <td align="right">       23.75</td>
    <td align="right">      146.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.00</td>
    <td align="right">       23.94</td>
    <td align="right">      288.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       24.02</td>
    <td align="right">      482.33</td>
    <td align="right">       24.23</td>
    <td align="right">        1.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.67</td>
    <td align="right">       23.65</td>
    <td align="right">      457.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       13.50</td>
    <td align="right">       23.65</td>
    <td align="right">      375.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.00</td>
    <td align="right">       23.60</td>
    <td align="right">      174.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      389.17</td>
    <td align="right">       23.59</td>
    <td align="right">       15.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.50</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2823.33</td>
    <td align="right">       23.48</td>
    <td align="right">     1958.00</td>
    <td align="right">       24.27</td>
    <td align="right">        1.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.33</td>
    <td align="right">       24.02</td>
    <td align="right">      482.33</td>
    <td align="right">       24.73</td>
    <td align="right">        1.00</td>
    <td align="right">       24.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.50</td>
    <td align="right">       22.36</td>
    <td align="right">       27.83</td>
    <td align="right">       20.91</td>
    <td align="right">       27.83</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.72</td>
    <td align="right">       11.33</td>
    <td align="right">       20.99</td>
    <td align="right">       11.33</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.83</td>
    <td align="right">       23.19</td>
    <td align="right">        2.00</td>
    <td align="right">       20.95</td>
    <td align="right">        2.00</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      280.33</td>
    <td align="right">       23.56</td>
    <td align="right">       16.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      108.50</td>
    <td align="right">       23.66</td>
    <td align="right">      155.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.50</td>
    <td align="right">       23.97</td>
    <td align="right">      299.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.50</td>
    <td align="right">       24.24</td>
    <td align="right">      487.83</td>
    <td align="right">       24.26</td>
    <td align="right">        1.50</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.67</td>
    <td align="right">       23.40</td>
    <td align="right">      436.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.67</td>
    <td align="right">       23.46</td>
    <td align="right">      345.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      233.50</td>
    <td align="right">       23.38</td>
    <td align="right">      117.67</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      442.83</td>
    <td align="right">       22.89</td>
    <td align="right">        6.33</td>
    <td align="right">       20.77</td>
    <td align="right">        6.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.12</td>
    <td align="right">       66.33</td>
    <td align="right">       20.75</td>
    <td align="right">       66.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3081.83</td>
    <td align="right">       22.84</td>
    <td align="right">     1971.83</td>
    <td align="right">       24.06</td>
    <td align="right">      115.33</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       22.12</td>
    <td align="right">        2.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.83</td>
    <td align="right">       24.24</td>
    <td align="right">      487.83</td>
    <td align="right">       24.37</td>
    <td align="right">       66.33</td>
    <td align="right">       24.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.08</td>
    <td align="right">      209.33</td>
    <td align="right">       20.45</td>
    <td align="right">      209.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.51</td>
    <td align="right">      128.50</td>
    <td align="right">       20.58</td>
    <td align="right">      128.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.33</td>
    <td align="right">       22.14</td>
    <td align="right">       74.83</td>
    <td align="right">       20.63</td>
    <td align="right">       74.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.00</td>
    <td align="right">       22.94</td>
    <td align="right">       37.33</td>
    <td align="right">       23.56</td>
    <td align="right">        7.67</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      146.33</td>
    <td align="right">       23.30</td>
    <td align="right">      176.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.33</td>
    <td align="right">       23.62</td>
    <td align="right">      336.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.33</td>
    <td align="right">       24.68</td>
    <td align="right">      484.33</td>
    <td align="right">       24.32</td>
    <td align="right">       20.33</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.17</td>
    <td align="right">       23.13</td>
    <td align="right">      421.50</td>
    <td align="right">       24.26</td>
    <td align="right">        1.67</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.17</td>
    <td align="right">       23.26</td>
    <td align="right">      306.00</td>
    <td align="right">       24.18</td>
    <td align="right">       15.67</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      339.17</td>
    <td align="right">       22.70</td>
    <td align="right">       81.50</td>
    <td align="right">       24.09</td>
    <td align="right">        0.67</td>
    <td align="right">       23.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.83</td>
    <td align="right">       21.71</td>
    <td align="right">       90.17</td>
    <td align="right">       20.40</td>
    <td align="right">       90.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.89</td>
    <td align="right">      272.67</td>
    <td align="right">       20.42</td>
    <td align="right">      272.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3445.67</td>
    <td align="right">       21.91</td>
    <td align="right">     2619.00</td>
    <td align="right">       23.15</td>
    <td align="right">      821.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.33</td>
    <td align="right">       20.89</td>
    <td align="right">       37.33</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.33</td>
    <td align="right">       24.68</td>
    <td align="right">      484.33</td>
    <td align="right">       24.40</td>
    <td align="right">      272.67</td>
    <td align="right">       24.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.29</td>
    <td align="right">      146.83</td>
    <td align="right">       20.34</td>
    <td align="right">      146.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      444.50</td>
    <td align="right">       21.82</td>
    <td align="right">       78.33</td>
    <td align="right">       20.45</td>
    <td align="right">       78.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      453.33</td>
    <td align="right">       22.31</td>
    <td align="right">       47.00</td>
    <td align="right">       20.53</td>
    <td align="right">       46.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      228.00</td>
    <td align="right">       22.91</td>
    <td align="right">      105.67</td>
    <td align="right">       24.71</td>
    <td align="right">        4.83</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      112.67</td>
    <td align="right">       23.34</td>
    <td align="right">      267.83</td>
    <td align="right">       24.47</td>
    <td align="right">        6.33</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.17</td>
    <td align="right">       24.47</td>
    <td align="right">      400.17</td>
    <td align="right">       24.42</td>
    <td align="right">       11.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.50</td>
    <td align="right">       25.51</td>
    <td align="right">      472.00</td>
    <td align="right">       24.41</td>
    <td align="right">       41.67</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.50</td>
    <td align="right">       23.63</td>
    <td align="right">      426.17</td>
    <td align="right">       24.33</td>
    <td align="right">       12.33</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      105.33</td>
    <td align="right">       23.51</td>
    <td align="right">      348.17</td>
    <td align="right">       24.29</td>
    <td align="right">       21.67</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">       22.46</td>
    <td align="right">      132.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.67</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.50</td>
    <td align="right">       21.92</td>
    <td align="right">       65.00</td>
    <td align="right">       20.75</td>
    <td align="right">       58.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.09</td>
    <td align="right">      196.50</td>
    <td align="right">       20.40</td>
    <td align="right">      196.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3195.00</td>
    <td align="right">       22.06</td>
    <td align="right">     2685.67</td>
    <td align="right">       23.61</td>
    <td align="right">      625.50</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.17</td>
    <td align="right">       21.09</td>
    <td align="right">       47.00</td>
    <td align="right">       20.34</td>
    <td align="right">        0.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.51</td>
    <td align="right">      472.00</td>
    <td align="right">       24.71</td>
    <td align="right">      196.50</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      386.67</td>
    <td align="right">       21.84</td>
    <td align="right">      123.33</td>
    <td align="right">       21.21</td>
    <td align="right">      102.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      337.33</td>
    <td align="right">       22.05</td>
    <td align="right">       88.50</td>
    <td align="right">       21.92</td>
    <td align="right">       66.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      381.83</td>
    <td align="right">       22.33</td>
    <td align="right">       71.67</td>
    <td align="right">       21.89</td>
    <td align="right">       55.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      280.50</td>
    <td align="right">       22.96</td>
    <td align="right">       74.00</td>
    <td align="right">       24.39</td>
    <td align="right">        6.83</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      154.33</td>
    <td align="right">       23.24</td>
    <td align="right">      183.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.00</td>
    <td align="right">       23.46</td>
    <td align="right">      328.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">       24.59</td>
    <td align="right">      469.50</td>
    <td align="right">       24.32</td>
    <td align="right">       20.83</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.50</td>
    <td align="right">       23.23</td>
    <td align="right">      419.50</td>
    <td align="right">       24.30</td>
    <td align="right">        3.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       95.33</td>
    <td align="right">       23.56</td>
    <td align="right">      346.00</td>
    <td align="right">       24.33</td>
    <td align="right">       22.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      216.83</td>
    <td align="right">       22.92</td>
    <td align="right">      216.00</td>
    <td align="right">       24.52</td>
    <td align="right">        9.33</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      312.67</td>
    <td align="right">       22.09</td>
    <td align="right">      121.00</td>
    <td align="right">       23.26</td>
    <td align="right">       48.00</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.67</td>
    <td align="right">       21.82</td>
    <td align="right">      119.17</td>
    <td align="right">       20.66</td>
    <td align="right">      111.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2652.67</td>
    <td align="right">       22.37</td>
    <td align="right">     2560.50</td>
    <td align="right">       23.83</td>
    <td align="right">      447.00</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       21.82</td>
    <td align="right">       71.67</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      398.67</td>
    <td align="right">       24.59</td>
    <td align="right">      469.50</td>
    <td align="right">       24.52</td>
    <td align="right">      111.83</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.33</td>
    <td align="right">       21.22</td>
    <td align="right">      182.50</td>
    <td align="right">       20.43</td>
    <td align="right">      182.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.00</td>
    <td align="right">       21.49</td>
    <td align="right">      119.33</td>
    <td align="right">       20.78</td>
    <td align="right">      114.83</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.00</td>
    <td align="right">       21.83</td>
    <td align="right">       84.83</td>
    <td align="right">       21.36</td>
    <td align="right">       73.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      315.17</td>
    <td align="right">       22.59</td>
    <td align="right">       91.00</td>
    <td align="right">       24.34</td>
    <td align="right">       10.50</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      193.33</td>
    <td align="right">       23.09</td>
    <td align="right">      220.67</td>
    <td align="right">       24.44</td>
    <td align="right">       10.00</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.50</td>
    <td align="right">       23.55</td>
    <td align="right">      330.17</td>
    <td align="right">       24.42</td>
    <td align="right">       10.33</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.50</td>
    <td align="right">       24.33</td>
    <td align="right">      421.67</td>
    <td align="right">       24.31</td>
    <td align="right">       34.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.67</td>
    <td align="right">       23.27</td>
    <td align="right">      366.33</td>
    <td align="right">       24.30</td>
    <td align="right">       13.83</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      155.50</td>
    <td align="right">       23.02</td>
    <td align="right">      282.33</td>
    <td align="right">       24.23</td>
    <td align="right">       22.50</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.83</td>
    <td align="right">       22.37</td>
    <td align="right">      120.33</td>
    <td align="right">       24.31</td>
    <td align="right">        1.83</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.83</td>
    <td align="right">       21.55</td>
    <td align="right">      100.83</td>
    <td align="right">       21.16</td>
    <td align="right">       83.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.00</td>
    <td align="right">       21.09</td>
    <td align="right">      226.83</td>
    <td align="right">       20.40</td>
    <td align="right">      226.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3513.67</td>
    <td align="right">       21.92</td>
    <td align="right">     2546.83</td>
    <td align="right">       23.31</td>
    <td align="right">      783.83</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.50</td>
    <td align="right">       21.09</td>
    <td align="right">       84.83</td>
    <td align="right">       20.40</td>
    <td align="right">        1.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.00</td>
    <td align="right">       24.33</td>
    <td align="right">      421.67</td>
    <td align="right">       24.44</td>
    <td align="right">      226.83</td>
    <td align="right">       26.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.55</td>
    <td align="right">       80.83</td>
    <td align="right">       20.78</td>
    <td align="right">       80.83</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.62</td>
    <td align="right">       87.50</td>
    <td align="right">       20.78</td>
    <td align="right">       87.50</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.88</td>
    <td align="right">       54.67</td>
    <td align="right">       20.77</td>
    <td align="right">       54.67</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      445.33</td>
    <td align="right">       23.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      220.00</td>
    <td align="right">       23.44</td>
    <td align="right">      107.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.50</td>
    <td align="right">       23.68</td>
    <td align="right">      260.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.67</td>
    <td align="right">       24.62</td>
    <td align="right">      490.00</td>
    <td align="right">       24.30</td>
    <td align="right">        9.67</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      465.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.17</td>
    <td align="right">       23.94</td>
    <td align="right">      376.50</td>
    <td align="right">       24.25</td>
    <td align="right">        8.33</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      229.33</td>
    <td align="right">       23.44</td>
    <td align="right">      130.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.50</td>
    <td align="right">       22.65</td>
    <td align="right">        2.17</td>
    <td align="right">       20.61</td>
    <td align="right">        2.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.67</td>
    <td align="right">       78.00</td>
    <td align="right">       20.74</td>
    <td align="right">       78.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3390.50</td>
    <td align="right">       22.27</td>
    <td align="right">     2134.50</td>
    <td align="right">       23.78</td>
    <td align="right">      321.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.62</td>
    <td align="right">      490.00</td>
    <td align="right">       25.09</td>
    <td align="right">       87.50</td>
    <td align="right">       25.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.79</td>
    <td align="right">       47.67</td>
    <td align="right">       20.67</td>
    <td align="right">       47.67</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.33</td>
    <td align="right">       22.05</td>
    <td align="right">       40.50</td>
    <td align="right">       20.69</td>
    <td align="right">       40.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.33</td>
    <td align="right">       22.36</td>
    <td align="right">       28.83</td>
    <td align="right">       20.68</td>
    <td align="right">       28.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      271.33</td>
    <td align="right">       23.05</td>
    <td align="right">       54.17</td>
    <td align="right">       25.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      119.67</td>
    <td align="right">       23.28</td>
    <td align="right">      202.67</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.50</td>
    <td align="right">       23.56</td>
    <td align="right">      358.67</td>
    <td align="right">       24.42</td>
    <td align="right">        1.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.50</td>
    <td align="right">       25.71</td>
    <td align="right">      484.33</td>
    <td align="right">       24.42</td>
    <td align="right">       17.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.33</td>
    <td align="right">       24.46</td>
    <td align="right">      471.17</td>
    <td align="right">       24.35</td>
    <td align="right">        5.50</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.67</td>
    <td align="right">       24.65</td>
    <td align="right">      414.67</td>
    <td align="right">       24.36</td>
    <td align="right">       15.00</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      164.00</td>
    <td align="right">       23.18</td>
    <td align="right">      188.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.83</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.83</td>
    <td align="right">       22.82</td>
    <td align="right">       18.83</td>
    <td align="right">       24.34</td>
    <td align="right">        1.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.91</td>
    <td align="right">       49.17</td>
    <td align="right">       20.68</td>
    <td align="right">       49.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3011.50</td>
    <td align="right">       22.42</td>
    <td align="right">     2359.33</td>
    <td align="right">       24.16</td>
    <td align="right">      208.33</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       21.79</td>
    <td align="right">       18.83</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.33</td>
    <td align="right">       25.71</td>
    <td align="right">      484.33</td>
    <td align="right">       25.23</td>
    <td align="right">       49.17</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      423.17</td>
    <td align="right">       21.84</td>
    <td align="right">       67.17</td>
    <td align="right">       21.12</td>
    <td align="right">       44.33</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      399.17</td>
    <td align="right">       21.88</td>
    <td align="right">       56.50</td>
    <td align="right">       21.66</td>
    <td align="right">       34.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.83</td>
    <td align="right">       22.00</td>
    <td align="right">       56.00</td>
    <td align="right">       19.21</td>
    <td align="right">       56.00</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.33</td>
    <td align="right">       22.72</td>
    <td align="right">       20.17</td>
    <td align="right">       22.71</td>
    <td align="right">        8.67</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.00</td>
    <td align="right">       23.13</td>
    <td align="right">       94.17</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.33</td>
    <td align="right">       23.22</td>
    <td align="right">      249.83</td>
    <td align="right">       24.60</td>
    <td align="right">        0.50</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.83</td>
    <td align="right">       23.90</td>
    <td align="right">      483.33</td>
    <td align="right">       24.38</td>
    <td align="right">       58.83</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.33</td>
    <td align="right">       23.17</td>
    <td align="right">      469.33</td>
    <td align="right">       24.38</td>
    <td align="right">       18.33</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.00</td>
    <td align="right">       23.45</td>
    <td align="right">      415.17</td>
    <td align="right">       24.51</td>
    <td align="right">       22.00</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      105.83</td>
    <td align="right">       22.91</td>
    <td align="right">      273.50</td>
    <td align="right">       24.66</td>
    <td align="right">        6.33</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      272.33</td>
    <td align="right">       22.37</td>
    <td align="right">      103.67</td>
    <td align="right">       24.13</td>
    <td align="right">       18.67</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.50</td>
    <td align="right">       21.87</td>
    <td align="right">       63.17</td>
    <td align="right">       20.58</td>
    <td align="right">       46.33</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2909.67</td>
    <td align="right">       22.29</td>
    <td align="right">     2352.00</td>
    <td align="right">       24.06</td>
    <td align="right">      314.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.33</td>
    <td align="right">       21.84</td>
    <td align="right">       20.17</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      490.83</td>
    <td align="right">       23.90</td>
    <td align="right">      483.33</td>
    <td align="right">       24.66</td>
    <td align="right">       58.83</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.50</td>
    <td align="right">       21.73</td>
    <td align="right">       51.33</td>
    <td align="right">       20.76</td>
    <td align="right">       51.33</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.33</td>
    <td align="right">       21.75</td>
    <td align="right">       55.83</td>
    <td align="right">       21.08</td>
    <td align="right">       52.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.50</td>
    <td align="right">       22.02</td>
    <td align="right">       33.33</td>
    <td align="right">       21.36</td>
    <td align="right">       29.50</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.33</td>
    <td align="right">       22.87</td>
    <td align="right">       51.83</td>
    <td align="right">       24.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      181.50</td>
    <td align="right">       23.19</td>
    <td align="right">      191.67</td>
    <td align="right">       24.51</td>
    <td align="right">        0.67</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.83</td>
    <td align="right">       23.43</td>
    <td align="right">      318.17</td>
    <td align="right">       24.42</td>
    <td align="right">        1.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.67</td>
    <td align="right">       25.53</td>
    <td align="right">      468.83</td>
    <td align="right">       24.34</td>
    <td align="right">       15.67</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.83</td>
    <td align="right">       24.55</td>
    <td align="right">      460.33</td>
    <td align="right">       24.32</td>
    <td align="right">        7.33</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.83</td>
    <td align="right">       24.07</td>
    <td align="right">      410.00</td>
    <td align="right">       24.32</td>
    <td align="right">       11.67</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      171.00</td>
    <td align="right">       23.23</td>
    <td align="right">      193.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.67</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      407.50</td>
    <td align="right">       22.61</td>
    <td align="right">       19.67</td>
    <td align="right">       24.16</td>
    <td align="right">        1.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.17</td>
    <td align="right">       21.82</td>
    <td align="right">       57.67</td>
    <td align="right">       20.72</td>
    <td align="right">       57.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3155.00</td>
    <td align="right">       22.29</td>
    <td align="right">     2312.50</td>
    <td align="right">       24.07</td>
    <td align="right">      230.33</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.67</td>
    <td align="right">       21.73</td>
    <td align="right">       19.67</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.17</td>
    <td align="right">       25.53</td>
    <td align="right">      468.83</td>
    <td align="right">       24.88</td>
    <td align="right">       57.67</td>
    <td align="right">       26.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.71</td>
    <td align="right">       67.50</td>
    <td align="right">       20.72</td>
    <td align="right">       67.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.11</td>
    <td align="right">       37.83</td>
    <td align="right">       20.76</td>
    <td align="right">       37.83</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.67</td>
    <td align="right">       22.68</td>
    <td align="right">       11.50</td>
    <td align="right">       20.77</td>
    <td align="right">       11.50</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      309.17</td>
    <td align="right">       23.32</td>
    <td align="right">       19.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      113.17</td>
    <td align="right">       23.61</td>
    <td align="right">      166.83</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.33</td>
    <td align="right">       23.91</td>
    <td align="right">      329.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.50</td>
    <td align="right">       24.80</td>
    <td align="right">      495.83</td>
    <td align="right">       24.33</td>
    <td align="right">       17.50</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.33</td>
    <td align="right">       23.39</td>
    <td align="right">      451.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.67</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.17</td>
    <td align="right">       23.73</td>
    <td align="right">      342.83</td>
    <td align="right">       24.21</td>
    <td align="right">       15.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      276.33</td>
    <td align="right">       23.18</td>
    <td align="right">      110.17</td>
    <td align="right">       24.10</td>
    <td align="right">        0.67</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      456.83</td>
    <td align="right">       22.39</td>
    <td align="right">       16.17</td>
    <td align="right">       20.70</td>
    <td align="right">       16.17</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.55</td>
    <td align="right">      104.50</td>
    <td align="right">       20.61</td>
    <td align="right">      104.50</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3223.50</td>
    <td align="right">       22.41</td>
    <td align="right">     2153.33</td>
    <td align="right">       23.90</td>
    <td align="right">      272.00</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.33</td>
    <td align="right">       21.55</td>
    <td align="right">       11.50</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.67</td>
    <td align="right">       24.80</td>
    <td align="right">      495.83</td>
    <td align="right">       24.41</td>
    <td align="right">      104.50</td>
    <td align="right">       24.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.00</td>
    <td align="right">       21.69</td>
    <td align="right">       54.67</td>
    <td align="right">       20.59</td>
    <td align="right">       54.67</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      365.83</td>
    <td align="right">       22.10</td>
    <td align="right">       35.67</td>
    <td align="right">       21.48</td>
    <td align="right">       30.17</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      373.67</td>
    <td align="right">       22.45</td>
    <td align="right">       23.17</td>
    <td align="right">       22.93</td>
    <td align="right">       13.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      211.50</td>
    <td align="right">       23.08</td>
    <td align="right">       83.17</td>
    <td align="right">       25.15</td>
    <td align="right">        2.00</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      107.00</td>
    <td align="right">       23.46</td>
    <td align="right">      205.00</td>
    <td align="right">       24.62</td>
    <td align="right">        7.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.50</td>
    <td align="right">       24.42</td>
    <td align="right">      302.50</td>
    <td align="right">       24.53</td>
    <td align="right">       10.17</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.50</td>
    <td align="right">       25.62</td>
    <td align="right">      399.33</td>
    <td align="right">       24.46</td>
    <td align="right">       36.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.33</td>
    <td align="right">       23.80</td>
    <td align="right">      349.83</td>
    <td align="right">       24.38</td>
    <td align="right">        9.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.83</td>
    <td align="right">       23.80</td>
    <td align="right">      280.33</td>
    <td align="right">       24.38</td>
    <td align="right">       22.67</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.83</td>
    <td align="right">       22.78</td>
    <td align="right">      116.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.83</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      370.17</td>
    <td align="right">       22.26</td>
    <td align="right">       24.17</td>
    <td align="right">       22.62</td>
    <td align="right">       12.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       21.59</td>
    <td align="right">       82.17</td>
    <td align="right">       20.54</td>
    <td align="right">       82.17</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2700.17</td>
    <td align="right">       22.37</td>
    <td align="right">     1956.33</td>
    <td align="right">       24.12</td>
    <td align="right">      282.50</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.50</td>
    <td align="right">       21.59</td>
    <td align="right">       23.17</td>
    <td align="right">       20.54</td>
    <td align="right">        0.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.00</td>
    <td align="right">       25.62</td>
    <td align="right">      399.33</td>
    <td align="right">       25.15</td>
    <td align="right">       82.17</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      348.17</td>
    <td align="right">       22.34</td>
    <td align="right">       66.17</td>
    <td align="right">       23.33</td>
    <td align="right">       27.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      307.33</td>
    <td align="right">       22.55</td>
    <td align="right">       42.67</td>
    <td align="right">       24.24</td>
    <td align="right">       15.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.67</td>
    <td align="right">       22.83</td>
    <td align="right">       24.17</td>
    <td align="right">       25.09</td>
    <td align="right">        5.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.67</td>
    <td align="right">       23.35</td>
    <td align="right">       66.33</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      123.17</td>
    <td align="right">       23.54</td>
    <td align="right">      175.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       14.50</td>
    <td align="right">       23.80</td>
    <td align="right">      315.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.67</td>
    <td align="right">       24.72</td>
    <td align="right">      491.17</td>
    <td align="right">       24.31</td>
    <td align="right">       17.67</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.83</td>
    <td align="right">       23.45</td>
    <td align="right">      456.00</td>
    <td align="right">       24.29</td>
    <td align="right">        1.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.50</td>
    <td align="right">       24.19</td>
    <td align="right">      381.17</td>
    <td align="right">       24.35</td>
    <td align="right">       20.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      167.17</td>
    <td align="right">       23.49</td>
    <td align="right">      253.17</td>
    <td align="right">       24.53</td>
    <td align="right">       12.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      274.50</td>
    <td align="right">       22.73</td>
    <td align="right">       95.67</td>
    <td align="right">       24.92</td>
    <td align="right">        5.67</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.00</td>
    <td align="right">       22.32</td>
    <td align="right">       66.33</td>
    <td align="right">       22.10</td>
    <td align="right">       47.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2289.17</td>
    <td align="right">       22.83</td>
    <td align="right">     2432.83</td>
    <td align="right">       24.31</td>
    <td align="right">      152.50</td>
    <td align="right">       22.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.83</td>
    <td align="right">       22.32</td>
    <td align="right">       24.17</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      361.67</td>
    <td align="right">       24.72</td>
    <td align="right">      491.17</td>
    <td align="right">       25.09</td>
    <td align="right">       47.33</td>
    <td align="right">       26.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.33</td>
    <td align="right">       21.65</td>
    <td align="right">       66.83</td>
    <td align="right">       20.78</td>
    <td align="right">       65.17</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      422.50</td>
    <td align="right">       21.90</td>
    <td align="right">       44.00</td>
    <td align="right">       21.43</td>
    <td align="right">       38.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      433.00</td>
    <td align="right">       22.28</td>
    <td align="right">       26.00</td>
    <td align="right">       23.34</td>
    <td align="right">       13.33</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.83</td>
    <td align="right">       22.93</td>
    <td align="right">       81.83</td>
    <td align="right">       24.76</td>
    <td align="right">        1.50</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      168.17</td>
    <td align="right">       23.33</td>
    <td align="right">      226.83</td>
    <td align="right">       24.48</td>
    <td align="right">        7.50</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.33</td>
    <td align="right">       23.80</td>
    <td align="right">      328.17</td>
    <td align="right">       24.43</td>
    <td align="right">        8.67</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.50</td>
    <td align="right">       25.25</td>
    <td align="right">      449.00</td>
    <td align="right">       24.30</td>
    <td align="right">       29.83</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.00</td>
    <td align="right">       23.72</td>
    <td align="right">      395.83</td>
    <td align="right">       24.30</td>
    <td align="right">       12.17</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      108.67</td>
    <td align="right">       23.38</td>
    <td align="right">      312.67</td>
    <td align="right">       24.26</td>
    <td align="right">       21.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.67</td>
    <td align="right">       22.85</td>
    <td align="right">      144.83</td>
    <td align="right">       24.31</td>
    <td align="right">        1.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      421.00</td>
    <td align="right">       22.13</td>
    <td align="right">       37.17</td>
    <td align="right">       22.68</td>
    <td align="right">       18.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.17</td>
    <td align="right">       21.60</td>
    <td align="right">      106.50</td>
    <td align="right">       20.58</td>
    <td align="right">      106.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3250.17</td>
    <td align="right">       22.30</td>
    <td align="right">     2219.67</td>
    <td align="right">       23.97</td>
    <td align="right">      324.50</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.50</td>
    <td align="right">       21.60</td>
    <td align="right">       26.00</td>
    <td align="right">       20.58</td>
    <td align="right">        1.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      490.17</td>
    <td align="right">       25.25</td>
    <td align="right">      449.00</td>
    <td align="right">       24.76</td>
    <td align="right">      106.50</td>
    <td align="right">       26.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87148</td>
    <td align="right">    19.62345</td>
    <td align="right">     0.17132</td>
    <td align="right">     5.80478</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89551</td>
    <td align="right">    16.77921</td>
    <td align="right">     0.16561</td>
    <td align="right">     5.80525</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92457</td>
    <td align="right">    16.40447</td>
    <td align="right">     0.18223</td>
    <td align="right">     5.88456</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10196</td>
    <td align="right">    20.57678</td>
    <td align="right">     0.27618</td>
    <td align="right">     6.88453</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11408</td>
    <td align="right">    29.23037</td>
    <td align="right">     -0.5132</td>
    <td align="right">    11.02896</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10786</td>
    <td align="right">    34.55502</td>
    <td align="right">     -0.4567</td>
    <td align="right">     9.81359</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09617</td>
    <td align="right">    45.17604</td>
    <td align="right">     -0.3898</td>
    <td align="right">     8.58736</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08958</td>
    <td align="right">    43.01101</td>
    <td align="right">     -0.4007</td>
    <td align="right">     8.76444</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12204</td>
    <td align="right">    41.11820</td>
    <td align="right">     -0.4102</td>
    <td align="right">     8.98723</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13707</td>
    <td align="right">    33.81581</td>
    <td align="right">     0.39331</td>
    <td align="right">     8.53831</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.09788</td>
    <td align="right">    21.39107</td>
    <td align="right">     0.26988</td>
    <td align="right">     6.80028</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88438</td>
    <td align="right">    16.81284</td>
    <td align="right">     0.15599</td>
    <td align="right">     5.71340</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.03742</td>
    <td align="right">    28.29596</td>
    <td align="right">     -0.0488</td>
    <td align="right">     7.73452</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.87148</td>
    <td align="right">    16.40447</td>
    <td align="right">     -0.5132</td>
    <td align="right">     5.71340</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13707</td>
    <td align="right">    45.17604</td>
    <td align="right">     0.39331</td>
    <td align="right">    11.02896</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.29188</td>
    <td align="right">    22.21696</td>
    <td align="right">     0.01234</td>
    <td align="right">     5.39947</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.45711</td>
    <td align="right">    18.67208</td>
    <td align="right">     0.04004</td>
    <td align="right">     5.44281</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.68036</td>
    <td align="right">    18.10789</td>
    <td align="right">     0.10127</td>
    <td align="right">     5.48231</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00036</td>
    <td align="right">    21.69333</td>
    <td align="right">     0.23168</td>
    <td align="right">     6.41224</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13878</td>
    <td align="right">    30.48130</td>
    <td align="right">     -0.5365</td>
    <td align="right">    11.45922</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20605</td>
    <td align="right">    36.10526</td>
    <td align="right">     -0.4552</td>
    <td align="right">     9.67167</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22273</td>
    <td align="right">    47.48651</td>
    <td align="right">     -0.3726</td>
    <td align="right">     8.20710</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19076</td>
    <td align="right">    45.27637</td>
    <td align="right">     -0.3997</td>
    <td align="right">     8.62687</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19076</td>
    <td align="right">    43.12092</td>
    <td align="right">     -0.4259</td>
    <td align="right">     9.18176</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04688</td>
    <td align="right">    35.52228</td>
    <td align="right">     0.34280</td>
    <td align="right">     7.72720</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.72603</td>
    <td align="right">    23.39501</td>
    <td align="right">     0.14854</td>
    <td align="right">     5.90005</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.20337</td>
    <td align="right">    19.34701</td>
    <td align="right">     -0.0295</td>
    <td align="right">     5.50760</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.86565</td>
    <td align="right">    30.20794</td>
    <td align="right">     -0.1139</td>
    <td align="right">     7.43658</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20337</td>
    <td align="right">    18.10789</td>
    <td align="right">     -0.5365</td>
    <td align="right">     5.39947</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22273</td>
    <td align="right">    47.48651</td>
    <td align="right">     0.34280</td>
    <td align="right">    11.45922</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.35056</td>
    <td align="right">    23.49186</td>
    <td align="right">     -0.2140</td>
    <td align="right">     6.88548</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71071</td>
    <td align="right">    19.47788</td>
    <td align="right">     -0.1398</td>
    <td align="right">     6.34633</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18613</td>
    <td align="right">    18.60887</td>
    <td align="right">     -0.0177</td>
    <td align="right">     5.71587</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82280</td>
    <td align="right">    21.68428</td>
    <td align="right">     0.19078</td>
    <td align="right">     6.26082</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08001</td>
    <td align="right">    30.19473</td>
    <td align="right">     -0.5460</td>
    <td align="right">    11.79802</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22754</td>
    <td align="right">    35.54786</td>
    <td align="right">     -0.4308</td>
    <td align="right">     9.21409</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25450</td>
    <td align="right">    46.42613</td>
    <td align="right">     -0.3497</td>
    <td align="right">     7.86282</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17769</td>
    <td align="right">    44.32685</td>
    <td align="right">     -0.3973</td>
    <td align="right">     8.60874</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10302</td>
    <td align="right">    42.46221</td>
    <td align="right">     -0.4547</td>
    <td align="right">     9.78916</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74566</td>
    <td align="right">    35.76109</td>
    <td align="right">     0.26386</td>
    <td align="right">     6.92604</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.98731</td>
    <td align="right">    24.50194</td>
    <td align="right">     -0.0344</td>
    <td align="right">     6.14171</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.11398</td>
    <td align="right">    20.38467</td>
    <td align="right">     -0.2931</td>
    <td align="right">     7.90783</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.48569</td>
    <td align="right">    30.32223</td>
    <td align="right">     -0.2031</td>
    <td align="right">     7.80188</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.11398</td>
    <td align="right">    18.60887</td>
    <td align="right">     -0.5460</td>
    <td align="right">     5.71587</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25450</td>
    <td align="right">    46.42613</td>
    <td align="right">     0.26386</td>
    <td align="right">    11.79802</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.06637</td>
    <td align="right">    24.37587</td>
    <td align="right">     -0.5183</td>
    <td align="right">    11.59798</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.49621</td>
    <td align="right">    20.93865</td>
    <td align="right">     -0.4174</td>
    <td align="right">     9.88643</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.13199</td>
    <td align="right">    19.28667</td>
    <td align="right">     -0.2552</td>
    <td align="right">     7.77141</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32323</td>
    <td align="right">    22.14682</td>
    <td align="right">     0.08333</td>
    <td align="right">     6.45067</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94304</td>
    <td align="right">    30.01477</td>
    <td align="right">     -0.5734</td>
    <td align="right">    13.22631</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24034</td>
    <td align="right">    35.48696</td>
    <td align="right">     -0.3906</td>
    <td align="right">     8.78252</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29633</td>
    <td align="right">    47.49523</td>
    <td align="right">     -0.2945</td>
    <td align="right">     7.41066</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12371</td>
    <td align="right">    45.07814</td>
    <td align="right">     -0.3886</td>
    <td align="right">     8.83309</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88124</td>
    <td align="right">    43.87906</td>
    <td align="right">     -0.5061</td>
    <td align="right">    11.50303</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.10075</td>
    <td align="right">    38.00097</td>
    <td align="right">     0.12653</td>
    <td align="right">     6.47887</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.74513</td>
    <td align="right">    25.77220</td>
    <td align="right">     -0.3183</td>
    <td align="right">     8.81701</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.87748</td>
    <td align="right">    21.76779</td>
    <td align="right">     -0.5900</td>
    <td align="right">    13.46916</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.86249</td>
    <td align="right">    31.26380</td>
    <td align="right">     -0.3369</td>
    <td align="right">     9.51862</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.87748</td>
    <td align="right">    19.28667</td>
    <td align="right">     -0.5900</td>
    <td align="right">     6.45067</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29633</td>
    <td align="right">    47.49523</td>
    <td align="right">     0.12653</td>
    <td align="right">    13.46916</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.27279</td>
    <td align="right">    23.90463</td>
    <td align="right">     -0.4482</td>
    <td align="right">    10.37240</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.86084</td>
    <td align="right">    20.33029</td>
    <td align="right">     -0.3053</td>
    <td align="right">     8.65565</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.52432</td>
    <td align="right">    18.54418</td>
    <td align="right">     -0.1321</td>
    <td align="right">     7.34168</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67479</td>
    <td align="right">    21.38289</td>
    <td align="right">     0.21093</td>
    <td align="right">     7.57177</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07789</td>
    <td align="right">    29.53725</td>
    <td align="right">     -0.4520</td>
    <td align="right">    11.17669</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28263</td>
    <td align="right">    35.19529</td>
    <td align="right">     -0.2980</td>
    <td align="right">     8.00226</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35339</td>
    <td align="right">    46.98687</td>
    <td align="right">     -0.2062</td>
    <td align="right">     7.30264</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13401</td>
    <td align="right">    44.76813</td>
    <td align="right">     -0.3132</td>
    <td align="right">     8.46650</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98253</td>
    <td align="right">    43.15852</td>
    <td align="right">     -0.4001</td>
    <td align="right">    10.17854</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.23401</td>
    <td align="right">    37.37504</td>
    <td align="right">     0.19185</td>
    <td align="right">     7.43997</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.04230</td>
    <td align="right">    25.18146</td>
    <td align="right">     -0.2238</td>
    <td align="right">     7.96946</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.07527</td>
    <td align="right">    21.36243</td>
    <td align="right">     -0.5209</td>
    <td align="right">    11.89053</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.05164</td>
    <td align="right">    30.72229</td>
    <td align="right">     -0.2416</td>
    <td align="right">     8.86568</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07527</td>
    <td align="right">    18.54418</td>
    <td align="right">     -0.5209</td>
    <td align="right">     7.30264</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35339</td>
    <td align="right">    46.98687</td>
    <td align="right">     0.21093</td>
    <td align="right">    11.89053</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.38926</td>
    <td align="right">    22.19127</td>
    <td align="right">     -0.1684</td>
    <td align="right">     9.16892</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66243</td>
    <td align="right">    19.20051</td>
    <td align="right">     -0.1124</td>
    <td align="right">     8.59160</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.82686</td>
    <td align="right">    18.03789</td>
    <td align="right">     -0.0690</td>
    <td align="right">     7.57254</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.51886</td>
    <td align="right">    21.65145</td>
    <td align="right">     0.14435</td>
    <td align="right">     7.03527</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.91888</td>
    <td align="right">    29.98497</td>
    <td align="right">     -0.5740</td>
    <td align="right">    13.43690</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20172</td>
    <td align="right">    35.56616</td>
    <td align="right">     -0.4040</td>
    <td align="right">     9.10075</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26758</td>
    <td align="right">    47.53563</td>
    <td align="right">     -0.3010</td>
    <td align="right">     7.59479</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14033</td>
    <td align="right">    44.87094</td>
    <td align="right">     -0.3638</td>
    <td align="right">     8.64789</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06273</td>
    <td align="right">    42.99822</td>
    <td align="right">     -0.3953</td>
    <td align="right">    10.00857</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68444</td>
    <td align="right">    35.99507</td>
    <td align="right">     0.30912</td>
    <td align="right">     8.98104</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.93960</td>
    <td align="right">    23.51640</td>
    <td align="right">     0.00632</td>
    <td align="right">     8.60001</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.27217</td>
    <td align="right">    19.73968</td>
    <td align="right">     -0.2213</td>
    <td align="right">     9.74444</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.41217</td>
    <td align="right">    30.19104</td>
    <td align="right">     -0.1806</td>
    <td align="right">     9.04902</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27217</td>
    <td align="right">    18.03789</td>
    <td align="right">     -0.5740</td>
    <td align="right">     7.03527</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26758</td>
    <td align="right">    47.53563</td>
    <td align="right">     0.30912</td>
    <td align="right">    13.43690</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.26358</td>
    <td align="right">    23.70368</td>
    <td align="right">     -0.4527</td>
    <td align="right">    11.08155</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.62432</td>
    <td align="right">    20.38374</td>
    <td align="right">     -0.3643</td>
    <td align="right">     9.80632</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.16829</td>
    <td align="right">    18.65399</td>
    <td align="right">     -0.2095</td>
    <td align="right">     8.24525</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18634</td>
    <td align="right">    21.88401</td>
    <td align="right">     0.10317</td>
    <td align="right">     7.43212</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.76579</td>
    <td align="right">    30.05104</td>
    <td align="right">     -0.5512</td>
    <td align="right">    14.39979</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09731</td>
    <td align="right">    35.66210</td>
    <td align="right">     -0.3643</td>
    <td align="right">     9.52004</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11175</td>
    <td align="right">    47.76109</td>
    <td align="right">     -0.2890</td>
    <td align="right">     8.42984</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92228</td>
    <td align="right">    45.38258</td>
    <td align="right">     -0.3831</td>
    <td align="right">    10.06058</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68398</td>
    <td align="right">    43.98465</td>
    <td align="right">     -0.4900</td>
    <td align="right">    12.50393</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96574</td>
    <td align="right">    37.71894</td>
    <td align="right">     0.14244</td>
    <td align="right">     7.28249</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.85037</td>
    <td align="right">    25.10959</td>
    <td align="right">     -0.2633</td>
    <td align="right">     8.94622</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.08704</td>
    <td align="right">    21.14079</td>
    <td align="right">     -0.5234</td>
    <td align="right">    12.58281</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.81964</td>
    <td align="right">    31.03258</td>
    <td align="right">     -0.3040</td>
    <td align="right">    10.02928</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.08704</td>
    <td align="right">    18.65399</td>
    <td align="right">     -0.5512</td>
    <td align="right">     7.28249</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11175</td>
    <td align="right">    47.76109</td>
    <td align="right">     0.14244</td>
    <td align="right">    14.39979</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.54728</td>
    <td align="right">    24.00854</td>
    <td align="right">     -0.3931</td>
    <td align="right">     8.74785</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.61084</td>
    <td align="right">    21.11891</td>
    <td align="right">     -0.3951</td>
    <td align="right">     8.91404</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.87288</td>
    <td align="right">    20.11773</td>
    <td align="right">     -0.3308</td>
    <td align="right">     7.91920</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08271</td>
    <td align="right">    23.30580</td>
    <td align="right">     -0.0014</td>
    <td align="right">     5.84088</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84104</td>
    <td align="right">    30.74638</td>
    <td align="right">     -0.6609</td>
    <td align="right">    15.10768</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16006</td>
    <td align="right">    35.54115</td>
    <td align="right">     -0.4732</td>
    <td align="right">    10.03303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28545</td>
    <td align="right">    46.39647</td>
    <td align="right">     -0.3413</td>
    <td align="right">     7.77549</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21959</td>
    <td align="right">    43.93312</td>
    <td align="right">     -0.3806</td>
    <td align="right">     8.32783</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17073</td>
    <td align="right">    42.43709</td>
    <td align="right">     -0.4228</td>
    <td align="right">     9.17614</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.76400</td>
    <td align="right">    36.46698</td>
    <td align="right">     0.27721</td>
    <td align="right">     7.01454</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.73452</td>
    <td align="right">    24.83448</td>
    <td align="right">     -0.0795</td>
    <td align="right">     6.02693</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.66270</td>
    <td align="right">    21.04577</td>
    <td align="right">     -0.3809</td>
    <td align="right">     8.65059</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.08852</td>
    <td align="right">    30.90435</td>
    <td align="right">     -0.2990</td>
    <td align="right">     8.64142</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.54728</td>
    <td align="right">    20.11773</td>
    <td align="right">     -0.6609</td>
    <td align="right">     5.84088</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28545</td>
    <td align="right">    46.39647</td>
    <td align="right">     0.27721</td>
    <td align="right">    15.10768</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.78612</td>
    <td align="right">    23.30532</td>
    <td align="right">     -0.3132</td>
    <td align="right">     7.77304</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06920</td>
    <td align="right">    20.23428</td>
    <td align="right">     -0.2591</td>
    <td align="right">     7.49689</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.38678</td>
    <td align="right">    19.08673</td>
    <td align="right">     -0.1780</td>
    <td align="right">     6.85696</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64716</td>
    <td align="right">    22.02996</td>
    <td align="right">     0.17469</td>
    <td align="right">     6.80998</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08082</td>
    <td align="right">    29.77015</td>
    <td align="right">     -0.5015</td>
    <td align="right">    11.74568</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25517</td>
    <td align="right">    34.91733</td>
    <td align="right">     -0.3581</td>
    <td align="right">     8.50886</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38970</td>
    <td align="right">    45.66919</td>
    <td align="right">     -0.2340</td>
    <td align="right">     7.12997</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27007</td>
    <td align="right">    43.47166</td>
    <td align="right">     -0.2873</td>
    <td align="right">     7.55132</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27309</td>
    <td align="right">    41.67370</td>
    <td align="right">     -0.3088</td>
    <td align="right">     7.98793</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83766</td>
    <td align="right">    35.78158</td>
    <td align="right">     0.33481</td>
    <td align="right">     8.06267</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.02184</td>
    <td align="right">    23.98946</td>
    <td align="right">     0.01720</td>
    <td align="right">     6.09806</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.90605</td>
    <td align="right">    20.37701</td>
    <td align="right">     -0.3013</td>
    <td align="right">     7.68631</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.33431</td>
    <td align="right">    30.10219</td>
    <td align="right">     -0.1853</td>
    <td align="right">     7.81908</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.78612</td>
    <td align="right">    19.08673</td>
    <td align="right">     -0.5015</td>
    <td align="right">     6.09806</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38970</td>
    <td align="right">    45.66919</td>
    <td align="right">     0.33481</td>
    <td align="right">    11.74568</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27661</td>
    <td align="right">    21.19854</td>
    <td align="right">     -0.1406</td>
    <td align="right">     8.49988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.26471</td>
    <td align="right">    18.88720</td>
    <td align="right">     -0.1714</td>
    <td align="right">     8.52931</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.11440</td>
    <td align="right">    18.13547</td>
    <td align="right">     -0.2215</td>
    <td align="right">     8.17199</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08700</td>
    <td align="right">    21.63286</td>
    <td align="right">     0.02211</td>
    <td align="right">     6.54881</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.72449</td>
    <td align="right">    29.68743</td>
    <td align="right">     -0.6924</td>
    <td align="right">    16.59026</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22019</td>
    <td align="right">    34.57306</td>
    <td align="right">     -0.4700</td>
    <td align="right">    10.47695</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35575</td>
    <td align="right">    48.14985</td>
    <td align="right">     -0.3096</td>
    <td align="right">     7.59824</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28897</td>
    <td align="right">    44.66225</td>
    <td align="right">     -0.3314</td>
    <td align="right">     8.02373</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34099</td>
    <td align="right">    41.92182</td>
    <td align="right">     -0.3024</td>
    <td align="right">     8.26908</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10131</td>
    <td align="right">    34.91751</td>
    <td align="right">     0.42605</td>
    <td align="right">    10.15361</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.30126</td>
    <td align="right">    22.44434</td>
    <td align="right">     0.13952</td>
    <td align="right">     8.19071</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.31613</td>
    <td align="right">    18.53674</td>
    <td align="right">     -0.1460</td>
    <td align="right">     8.61197</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.37192</td>
    <td align="right">    29.64750</td>
    <td align="right">     -0.1847</td>
    <td align="right">     9.15931</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.11440</td>
    <td align="right">    18.13547</td>
    <td align="right">     -0.6924</td>
    <td align="right">     6.54881</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35575</td>
    <td align="right">    48.14985</td>
    <td align="right">     0.42605</td>
    <td align="right">    16.59026</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75971</td>
    <td align="right">    23.21317</td>
    <td align="right">     -0.3187</td>
    <td align="right">     8.12227</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.80979</td>
    <td align="right">    20.41601</td>
    <td align="right">     -0.3223</td>
    <td align="right">     8.32147</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.15073</td>
    <td align="right">    19.20432</td>
    <td align="right">     -0.2323</td>
    <td align="right">     7.36555</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27048</td>
    <td align="right">    22.41536</td>
    <td align="right">     0.08738</td>
    <td align="right">     6.49601</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89051</td>
    <td align="right">    30.13004</td>
    <td align="right">     -0.5679</td>
    <td align="right">    13.56165</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16053</td>
    <td align="right">    35.26189</td>
    <td align="right">     -0.4005</td>
    <td align="right">     9.34135</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27956</td>
    <td align="right">    46.13633</td>
    <td align="right">     -0.2805</td>
    <td align="right">     7.56296</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22163</td>
    <td align="right">    43.72060</td>
    <td align="right">     -0.3129</td>
    <td align="right">     7.97015</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20466</td>
    <td align="right">    42.00123</td>
    <td align="right">     -0.3359</td>
    <td align="right">     8.25794</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84080</td>
    <td align="right">    35.77203</td>
    <td align="right">     0.33965</td>
    <td align="right">     8.09607</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.85779</td>
    <td align="right">    23.93562</td>
    <td align="right">     -0.0155</td>
    <td align="right">     6.19761</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.81267</td>
    <td align="right">    20.38092</td>
    <td align="right">     -0.3229</td>
    <td align="right">     8.15258</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.19691</td>
    <td align="right">    30.29185</td>
    <td align="right">     -0.2240</td>
    <td align="right">     8.29912</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.75971</td>
    <td align="right">    19.20432</td>
    <td align="right">     -0.5679</td>
    <td align="right">     6.19761</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27956</td>
    <td align="right">    46.13633</td>
    <td align="right">     0.33965</td>
    <td align="right">    13.56165</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.69712</td>
    <td align="right">    23.91064</td>
    <td align="right">     -0.3490</td>
    <td align="right">     8.30933</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10543</td>
    <td align="right">    20.59590</td>
    <td align="right">     -0.2630</td>
    <td align="right">     7.37961</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.66752</td>
    <td align="right">    19.15165</td>
    <td align="right">     -0.1280</td>
    <td align="right">     6.26150</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62744</td>
    <td align="right">    22.19856</td>
    <td align="right">     0.14857</td>
    <td align="right">     6.19860</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07764</td>
    <td align="right">    30.20165</td>
    <td align="right">     -0.5425</td>
    <td align="right">    11.93071</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26862</td>
    <td align="right">    35.85289</td>
    <td align="right">     -0.3992</td>
    <td align="right">     8.75766</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32746</td>
    <td align="right">    48.18768</td>
    <td align="right">     -0.2991</td>
    <td align="right">     7.31963</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20310</td>
    <td align="right">    45.71393</td>
    <td align="right">     -0.3729</td>
    <td align="right">     8.31069</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05651</td>
    <td align="right">    44.18803</td>
    <td align="right">     -0.4555</td>
    <td align="right">     9.95603</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.54765</td>
    <td align="right">    37.54846</td>
    <td align="right">     0.23077</td>
    <td align="right">     6.72447</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.48709</td>
    <td align="right">    25.14314</td>
    <td align="right">     -0.1357</td>
    <td align="right">     6.56996</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.54422</td>
    <td align="right">    21.36018</td>
    <td align="right">     -0.4062</td>
    <td align="right">     9.29433</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.22565</td>
    <td align="right">    31.25142</td>
    <td align="right">     -0.2483</td>
    <td align="right">     8.09303</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.54422</td>
    <td align="right">    19.15165</td>
    <td align="right">     -0.5425</td>
    <td align="right">     6.19860</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32746</td>
    <td align="right">    48.18768</td>
    <td align="right">     0.23077</td>
    <td align="right">    11.93071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.67048</td>
    <td align="right">    22.96988</td>
    <td align="right">     -0.3359</td>
    <td align="right">     8.31482</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.20751</td>
    <td align="right">    19.16370</td>
    <td align="right">     -0.2152</td>
    <td align="right">     7.45073</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.72493</td>
    <td align="right">    17.79366</td>
    <td align="right">     -0.0835</td>
    <td align="right">     6.75324</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.75598</td>
    <td align="right">    21.01346</td>
    <td align="right">     0.22052</td>
    <td align="right">     7.47174</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.12405</td>
    <td align="right">    29.36346</td>
    <td align="right">     -0.4603</td>
    <td align="right">    11.32370</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.30948</td>
    <td align="right">    34.98921</td>
    <td align="right">     -0.3246</td>
    <td align="right">     8.49958</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.39261</td>
    <td align="right">    47.47008</td>
    <td align="right">     -0.2214</td>
    <td align="right">     7.57143</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.16592</td>
    <td align="right">    44.97039</td>
    <td align="right">     -0.3276</td>
    <td align="right">     8.66415</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.04076</td>
    <td align="right">    43.27235</td>
    <td align="right">     -0.3986</td>
    <td align="right">    10.13807</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.42262</td>
    <td align="right">    36.85324</td>
    <td align="right">     0.23477</td>
    <td align="right">     7.41064</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.47192</td>
    <td align="right">    23.96183</td>
    <td align="right">     -0.1122</td>
    <td align="right">     6.77193</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.56385</td>
    <td align="right">    20.31464</td>
    <td align="right">     -0.3843</td>
    <td align="right">     9.07126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.24278</td>
    <td align="right">    30.25537</td>
    <td align="right">     -0.2012</td>
    <td align="right">     8.29324</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.56385</td>
    <td align="right">    17.79366</td>
    <td align="right">     -0.4603</td>
    <td align="right">     6.75324</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.39261</td>
    <td align="right">    47.47008</td>
    <td align="right">     0.23477</td>
    <td align="right">    11.32370</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.94927</td>
    <td align="right">    21.44162</td>
    <td align="right">     -0.0156</td>
    <td align="right">     7.63560</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.16177</td>
    <td align="right">    18.57651</td>
    <td align="right">     0.01885</td>
    <td align="right">     7.28878</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.26498</td>
    <td align="right">    17.71478</td>
    <td align="right">     0.03873</td>
    <td align="right">     6.64402</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79196</td>
    <td align="right">    21.64584</td>
    <td align="right">     0.20350</td>
    <td align="right">     6.82036</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05533</td>
    <td align="right">    30.15728</td>
    <td align="right">     -0.5424</td>
    <td align="right">    12.07694</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23644</td>
    <td align="right">    35.91494</td>
    <td align="right">     -0.4107</td>
    <td align="right">     9.00655</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30619</td>
    <td align="right">    48.19872</td>
    <td align="right">     -0.3035</td>
    <td align="right">     7.44006</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21988</td>
    <td align="right">    45.48113</td>
    <td align="right">     -0.3478</td>
    <td align="right">     8.09458</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21555</td>
    <td align="right">    43.29106</td>
    <td align="right">     -0.3505</td>
    <td align="right">     8.70508</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02637</td>
    <td align="right">    35.58190</td>
    <td align="right">     0.39299</td>
    <td align="right">     9.52105</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.49763</td>
    <td align="right">    22.79003</td>
    <td align="right">     0.15269</td>
    <td align="right">     7.87931</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.89784</td>
    <td align="right">    18.98413</td>
    <td align="right">     -0.0491</td>
    <td align="right">     7.75627</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72206</td>
    <td align="right">    30.06975</td>
    <td align="right">     -0.1030</td>
    <td align="right">     8.25090</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.89784</td>
    <td align="right">    17.71478</td>
    <td align="right">     -0.5424</td>
    <td align="right">     6.64402</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30619</td>
    <td align="right">    48.19872</td>
    <td align="right">     0.39299</td>
    <td align="right">    12.07694</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75514</td>
    <td align="right">    23.18040</td>
    <td align="right">     -0.3109</td>
    <td align="right">     8.44078</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06947</td>
    <td align="right">    19.97991</td>
    <td align="right">     -0.2416</td>
    <td align="right">     7.76421</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.59249</td>
    <td align="right">    18.41542</td>
    <td align="right">     -0.1039</td>
    <td align="right">     6.87880</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47854</td>
    <td align="right">    21.84408</td>
    <td align="right">     0.16625</td>
    <td align="right">     7.10409</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93161</td>
    <td align="right">    30.15269</td>
    <td align="right">     -0.5111</td>
    <td align="right">    12.64544</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15733</td>
    <td align="right">    35.93552</td>
    <td align="right">     -0.3636</td>
    <td align="right">     9.13348</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18465</td>
    <td align="right">    48.33348</td>
    <td align="right">     -0.2815</td>
    <td align="right">     7.98199</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04032</td>
    <td align="right">    45.91745</td>
    <td align="right">     -0.3563</td>
    <td align="right">     9.11580</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88476</td>
    <td align="right">    44.21088</td>
    <td align="right">     -0.4322</td>
    <td align="right">    10.59846</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.37431</td>
    <td align="right">    37.27003</td>
    <td align="right">     0.23932</td>
    <td align="right">     7.39577</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.40645</td>
    <td align="right">    24.44940</td>
    <td align="right">     -0.1167</td>
    <td align="right">     7.02330</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.61988</td>
    <td align="right">    20.66464</td>
    <td align="right">     -0.3664</td>
    <td align="right">     9.21709</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13241</td>
    <td align="right">    30.94568</td>
    <td align="right">     -0.2238</td>
    <td align="right">     8.61825</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.61988</td>
    <td align="right">    18.41542</td>
    <td align="right">     -0.5111</td>
    <td align="right">     6.87880</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18465</td>
    <td align="right">    48.33348</td>
    <td align="right">     0.23932</td>
    <td align="right">    12.64544</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193715E+10</td>
    <td align="right">0.521306E+09</td>
    <td align="right">       63.89</td>
    <td align="right">0.192173E+10</td>
    <td align="right"> 15418977.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23587.06</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">    23587.06</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">     1066.69</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">     5871.57</td>
    <td align="right">03-JAN-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.515483E+10</td>
    <td align="right">0.133274E+10</td>
    <td align="right">      114.88</td>
    <td align="right">0.511936E+10</td>
    <td align="right"> 35469091.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    32208.18</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">    32208.18</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">     1788.60</td>
    <td align="right">27-FEB-16:40</td>
    <td align="right">     7575.80</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.313776E+10</td>
    <td align="right">      218.67</td>
    <td align="right">0.123452E+11</td>
    <td align="right"> 15842651.15</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAR-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    38254.63</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">    38254.63</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">     1338.17</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     8988.47</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301400E+11</td>
    <td align="right">0.765228E+10</td>
    <td align="right">      327.14</td>
    <td align="right">0.298614E+11</td>
    <td align="right">0.278540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    54932.69</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">    54932.69</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">     4669.83</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    15596.47</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539114E+11</td>
    <td align="right">0.139807E+11</td>
    <td align="right">      429.19</td>
    <td align="right">0.518903E+11</td>
    <td align="right">0.202110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    62773.94</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    62773.94</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    17732.63</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    19489.60</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.715951E+11</td>
    <td align="right">0.200324E+11</td>
    <td align="right">      445.88</td>
    <td align="right">0.677341E+11</td>
    <td align="right">0.386103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    84516.78</td>
    <td align="right">15-JUN-05:02</td>
    <td align="right">    84516.78</td>
    <td align="right">15-JUN-05:02</td>
    <td align="right">    25506.05</td>
    <td align="right">28-JUN-11:00</td>
    <td align="right">    24279.67</td>
    <td align="right">15-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.867010E+11</td>
    <td align="right">0.229756E+11</td>
    <td align="right">      447.55</td>
    <td align="right">0.673456E+11</td>
    <td align="right">0.193554E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   125835.55</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    80249.28</td>
    <td align="right">26-JUL-04:02</td>
    <td align="right">    82231.20</td>
    <td align="right">21-JUL-07:50</td>
    <td align="right">    28303.87</td>
    <td align="right">20-JUL-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816563E+11</td>
    <td align="right">0.212997E+11</td>
    <td align="right">      469.60</td>
    <td align="right">0.677828E+11</td>
    <td align="right">0.138735E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   118082.75</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    80525.64</td>
    <td align="right">24-AUG-04:02</td>
    <td align="right">    63089.24</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    27011.69</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677946E+11</td>
    <td align="right">0.172325E+11</td>
    <td align="right">      419.41</td>
    <td align="right">0.571486E+11</td>
    <td align="right">0.106460E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    99288.20</td>
    <td align="right">14-SEP-09:50</td>
    <td align="right">    67404.52</td>
    <td align="right">20-SEP-16:00</td>
    <td align="right">    60615.36</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    22925.63</td>
    <td align="right">14-SEP-09:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385937E+11</td>
    <td align="right">0.946951E+10</td>
    <td align="right">      349.23</td>
    <td align="right">0.335067E+11</td>
    <td align="right">0.508694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    81809.70</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    65181.31</td>
    <td align="right">05-OCT-16:00</td>
    <td align="right">    34662.49</td>
    <td align="right">04-OCT-10:30</td>
    <td align="right">    19819.07</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102742E+11</td>
    <td align="right">0.259044E+10</td>
    <td align="right">      181.91</td>
    <td align="right">0.999441E+10</td>
    <td align="right">0.279796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    45056.53</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">    45056.53</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">     5294.25</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">    10314.38</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964660E+09</td>
    <td align="right">0.269393E+09</td>
    <td align="right">       52.58</td>
    <td align="right">0.963430E+09</td>
    <td align="right">  1230023.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    14625.41</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">    14625.41</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">      115.62</td>
    <td align="right">09-DEC-10:30</td>
    <td align="right">     3875.70</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461084E+12</td>
    <td align="right">0.120494E+12</td>
    <td align="right">     3519.91</td>
    <td align="right">0.405614E+12</td>
    <td align="right">0.554702E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.964660E+09</td>
    <td align="right">0.269393E+09</td>
    <td align="right">       52.58</td>
    <td align="right">0.963430E+09</td>
    <td align="right">  1230023.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14625.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14625.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">      115.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3875.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.867010E+11</td>
    <td align="right">0.229756E+11</td>
    <td align="right">      469.60</td>
    <td align="right">0.677828E+11</td>
    <td align="right">0.193554E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   125835.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84516.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82231.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28303.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133400E+10</td>
    <td align="right">0.362543E+09</td>
    <td align="right">       64.33</td>
    <td align="right">0.132317E+10</td>
    <td align="right"> 10834154.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16608.31</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">    16608.31</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">      735.22</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">     4204.89</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411825E+10</td>
    <td align="right">0.107215E+10</td>
    <td align="right">      121.33</td>
    <td align="right">0.409347E+10</td>
    <td align="right"> 24777784.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    24034.65</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">    24034.65</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">     1320.63</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">     5714.05</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.928364E+10</td>
    <td align="right">0.237543E+10</td>
    <td align="right">      222.29</td>
    <td align="right">0.927443E+10</td>
    <td align="right">  9218399.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    28872.74</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    28872.74</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">      971.03</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     6785.57</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243416E+11</td>
    <td align="right">0.619285E+10</td>
    <td align="right">      341.18</td>
    <td align="right">0.241773E+11</td>
    <td align="right">0.164221E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    47144.02</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">    47144.02</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">     3074.48</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    13454.66</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440474E+11</td>
    <td align="right">0.114341E+11</td>
    <td align="right">      442.04</td>
    <td align="right">0.428278E+11</td>
    <td align="right">0.121957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    54149.40</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">    54149.40</td>
    <td align="right">31-MAY-04:02</td>
    <td align="right">    11983.09</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    16500.29</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.588783E+11</td>
    <td align="right">0.165065E+11</td>
    <td align="right">      455.78</td>
    <td align="right">0.565947E+11</td>
    <td align="right">0.228355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    68466.31</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    68466.31</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    20187.14</td>
    <td align="right">19-JUN-18:00</td>
    <td align="right">    20615.44</td>
    <td align="right">15-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.689319E+11</td>
    <td align="right">0.182291E+11</td>
    <td align="right">      453.56</td>
    <td align="right">0.543972E+11</td>
    <td align="right">0.145347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    99016.93</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    69386.18</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    64847.82</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">    22303.73</td>
    <td align="right">20-JUL-14:45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.613977E+11</td>
    <td align="right">0.160508E+11</td>
    <td align="right">      468.02</td>
    <td align="right">0.521647E+11</td>
    <td align="right">0.923297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    88220.12</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    67020.28</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    48536.94</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    20185.44</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.496705E+11</td>
    <td align="right">0.126545E+11</td>
    <td align="right">      416.47</td>
    <td align="right">0.425877E+11</td>
    <td align="right">0.708277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    78836.72</td>
    <td align="right">23-SEP-05:02</td>
    <td align="right">    52347.49</td>
    <td align="right">20-SEP-15:00</td>
    <td align="right">    45032.36</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    18100.48</td>
    <td align="right">23-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276213E+11</td>
    <td align="right">0.682155E+10</td>
    <td align="right">      344.52</td>
    <td align="right">0.243987E+11</td>
    <td align="right">0.322260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    59312.31</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    57406.60</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    24356.34</td>
    <td align="right">04-OCT-10:30</td>
    <td align="right">    16404.53</td>
    <td align="right">03-OCT-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.715558E+10</td>
    <td align="right">0.183043E+10</td>
    <td align="right">      178.85</td>
    <td align="right">0.698795E+10</td>
    <td align="right">0.167629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    32282.67</td>
    <td align="right">09-NOV-15:20</td>
    <td align="right">    32282.67</td>
    <td align="right">09-NOV-15:20</td>
    <td align="right">     3784.98</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     7372.42</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.683362E+09</td>
    <td align="right">0.191785E+09</td>
    <td align="right">       52.25</td>
    <td align="right">0.681841E+09</td>
    <td align="right">  1521666.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     9424.91</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">     9424.91</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">      163.82</td>
    <td align="right">11-DEC-13:00</td>
    <td align="right">     2546.13</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357463E+12</td>
    <td align="right">0.937218E+11</td>
    <td align="right">     3560.62</td>
    <td align="right">0.319509E+12</td>
    <td align="right">0.379544E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.683362E+09</td>
    <td align="right">0.191785E+09</td>
    <td align="right">       52.25</td>
    <td align="right">0.681841E+09</td>
    <td align="right">  1521666.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9424.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9424.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2546.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.689319E+11</td>
    <td align="right">0.182291E+11</td>
    <td align="right">      468.02</td>
    <td align="right">0.565947E+11</td>
    <td align="right">0.145347E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99016.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69386.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64847.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22303.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130721E+10</td>
    <td align="right">0.358335E+09</td>
    <td align="right">       62.54</td>
    <td align="right">0.128479E+10</td>
    <td align="right"> 22415991.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16601.38</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">    16601.38</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">      901.74</td>
    <td align="right">12-JAN-17:02</td>
    <td align="right">     4264.76</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402087E+10</td>
    <td align="right">0.105892E+10</td>
    <td align="right">      117.50</td>
    <td align="right">0.398138E+10</td>
    <td align="right"> 39488360.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    23484.10</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">    23484.10</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">     1543.95</td>
    <td align="right">27-FEB-16:20</td>
    <td align="right">     5718.29</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.943764E+10</td>
    <td align="right">0.243929E+10</td>
    <td align="right">      220.37</td>
    <td align="right">0.942115E+10</td>
    <td align="right"> 16493335.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    31181.63</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    31181.63</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">     1125.17</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     7373.88</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264613E+11</td>
    <td align="right">0.677164E+10</td>
    <td align="right">      342.43</td>
    <td align="right">0.262126E+11</td>
    <td align="right">0.248654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    54366.74</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">    54366.74</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">     3954.08</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    15514.36</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484629E+11</td>
    <td align="right">0.126526E+11</td>
    <td align="right">      440.76</td>
    <td align="right">0.468858E+11</td>
    <td align="right">0.157715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    63607.02</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">    63607.02</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">    16630.40</td>
    <td align="right">24-MAY-11:00</td>
    <td align="right">    19335.83</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.656879E+11</td>
    <td align="right">0.185237E+11</td>
    <td align="right">      452.71</td>
    <td align="right">0.628389E+11</td>
    <td align="right">0.284907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    76684.82</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    76684.82</td>
    <td align="right">15-JUN-04:02</td>
    <td align="right">    22314.20</td>
    <td align="right">19-JUN-18:00</td>
    <td align="right">    24107.51</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.761036E+11</td>
    <td align="right">0.202427E+11</td>
    <td align="right">      458.21</td>
    <td align="right">0.604160E+11</td>
    <td align="right">0.156877E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   109910.39</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    79237.97</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    71379.55</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    24977.88</td>
    <td align="right">20-JUL-14:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671129E+11</td>
    <td align="right">0.176563E+11</td>
    <td align="right">      467.83</td>
    <td align="right">0.568686E+11</td>
    <td align="right">0.102443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    89761.63</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">    75956.73</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    53980.10</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">    22736.66</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.530229E+11</td>
    <td align="right">0.135840E+11</td>
    <td align="right">      409.20</td>
    <td align="right">0.452795E+11</td>
    <td align="right">0.774339E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    78918.56</td>
    <td align="right">14-SEP-10:00</td>
    <td align="right">    59845.71</td>
    <td align="right">20-SEP-14:50</td>
    <td align="right">    50175.84</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    18340.36</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284087E+11</td>
    <td align="right">0.707415E+10</td>
    <td align="right">      339.05</td>
    <td align="right">0.247053E+11</td>
    <td align="right">0.370343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    65560.21</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">    60165.14</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    23292.25</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    18821.08</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684080E+10</td>
    <td align="right">0.177492E+10</td>
    <td align="right">      170.58</td>
    <td align="right">0.658213E+10</td>
    <td align="right">0.258669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    31298.65</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">    31298.65</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">     4326.76</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">     7202.49</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654391E+09</td>
    <td align="right">0.184798E+09</td>
    <td align="right">       50.83</td>
    <td align="right">0.651504E+09</td>
    <td align="right">  2887140.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     9396.72</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">     9396.72</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">      237.79</td>
    <td align="right">11-DEC-13:00</td>
    <td align="right">     2561.44</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387521E+12</td>
    <td align="right">0.102321E+12</td>
    <td align="right">     3532.03</td>
    <td align="right">0.345128E+12</td>
    <td align="right">0.423936E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.654391E+09</td>
    <td align="right">0.184798E+09</td>
    <td align="right">       50.83</td>
    <td align="right">0.651504E+09</td>
    <td align="right">  2887140.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9396.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9396.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2561.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.761036E+11</td>
    <td align="right">0.202427E+11</td>
    <td align="right">      467.83</td>
    <td align="right">0.628389E+11</td>
    <td align="right">0.156877E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109910.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79237.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71379.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24977.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">       36.62</td>
    <td align="right">     1423.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">      114.61</td>
    <td align="right">     1268.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">      243.45</td>
    <td align="right">     1066.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">      496.39</td>
    <td align="right">      629.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">      806.87</td>
    <td align="right">      361.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">     1138.79</td>
    <td align="right">      193.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">     1067.50</td>
    <td align="right">      152.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">      858.55</td>
    <td align="right">      210.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">      656.40</td>
    <td align="right">      425.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">      326.99</td>
    <td align="right">      689.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">       73.48</td>
    <td align="right">     1210.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">       24.88</td>
    <td align="right">     1571.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.24</td>
    <td align="right">      488.96</td>
    <td align="right">      764.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">       24.88</td>
    <td align="right">      152.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">     1138.79</td>
    <td align="right">     1571.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.97</td>
    <td align="right">      389.36</td>
    <td align="right">      863.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      625.65</td>
    <td align="right">      356.61</td>
    <td align="right">      269.04</td>
    <td align="right">      636.39</td>
    <td align="right">      764.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.56</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">      867.02</td>
    <td align="right">      647.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">     1262.20</td>
    <td align="right">      386.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      960.53</td>
    <td align="right">      522.00</td>
    <td align="right">      438.53</td>
    <td align="right">     1482.80</td>
    <td align="right">      236.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">     1688.50</td>
    <td align="right">      126.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">     1527.37</td>
    <td align="right">      101.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">     1390.93</td>
    <td align="right">      136.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">     1281.45</td>
    <td align="right">      263.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      624.88</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">      809.95</td>
    <td align="right">      432.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      560.14</td>
    <td align="right">      326.09</td>
    <td align="right">      234.05</td>
    <td align="right">      550.58</td>
    <td align="right">      729.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">      366.15</td>
    <td align="right">      945.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      738.85</td>
    <td align="right">      404.28</td>
    <td align="right">      334.57</td>
    <td align="right">     1022.31</td>
    <td align="right">      468.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.97</td>
    <td align="right">      366.15</td>
    <td align="right">      101.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">     1688.50</td>
    <td align="right">      945.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1794.67</td>
    <td align="right">     1359.78</td>
    <td align="right">      434.89</td>
    <td align="right">     2288.04</td>
    <td align="right">     1275.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1664.60</td>
    <td align="right">     1173.61</td>
    <td align="right">      490.98</td>
    <td align="right">     2079.73</td>
    <td align="right">     1162.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1352.24</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">     1591.93</td>
    <td align="right">     1040.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">     1087.47</td>
    <td align="right">      642.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">      900.83</td>
    <td align="right">      383.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">     1065.89</td>
    <td align="right">      199.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">     1062.40</td>
    <td align="right">      159.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      726.16</td>
    <td align="right">      191.95</td>
    <td align="right">      534.21</td>
    <td align="right">     1188.44</td>
    <td align="right">      220.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1133.63</td>
    <td align="right">      588.76</td>
    <td align="right">      544.86</td>
    <td align="right">     1739.00</td>
    <td align="right">      435.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1540.85</td>
    <td align="right">     1041.73</td>
    <td align="right">      499.12</td>
    <td align="right">     2193.92</td>
    <td align="right">      685.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      440.61</td>
    <td align="right">     2448.16</td>
    <td align="right">     1099.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1838.09</td>
    <td align="right">     1379.88</td>
    <td align="right">      458.22</td>
    <td align="right">     2310.98</td>
    <td align="right">     1371.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1213.89</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">     1660.50</td>
    <td align="right">      720.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.89</td>
    <td align="right">      900.83</td>
    <td align="right">      159.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      574.87</td>
    <td align="right">     2448.16</td>
    <td align="right">     1371.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">      476.05</td>
    <td align="right">      909.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      555.84</td>
    <td align="right">      295.43</td>
    <td align="right">      260.41</td>
    <td align="right">      583.30</td>
    <td align="right">      818.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">      900.98</td>
    <td align="right">      696.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      870.74</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">     1221.74</td>
    <td align="right">      425.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">     1479.95</td>
    <td align="right">      263.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      912.82</td>
    <td align="right">      490.26</td>
    <td align="right">      422.56</td>
    <td align="right">     1629.61</td>
    <td align="right">      140.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      810.06</td>
    <td align="right">      402.52</td>
    <td align="right">      407.55</td>
    <td align="right">     1453.76</td>
    <td align="right">      110.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      784.56</td>
    <td align="right">      399.85</td>
    <td align="right">      384.71</td>
    <td align="right">     1351.22</td>
    <td align="right">      148.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      802.40</td>
    <td align="right">      447.05</td>
    <td align="right">      355.35</td>
    <td align="right">     1305.91</td>
    <td align="right">      292.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">      964.95</td>
    <td align="right">      458.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">      647.52</td>
    <td align="right">      777.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">      425.47</td>
    <td align="right">      994.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      722.42</td>
    <td align="right">      391.97</td>
    <td align="right">      330.46</td>
    <td align="right">     1038.63</td>
    <td align="right">      501.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">      425.47</td>
    <td align="right">      110.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">     1629.61</td>
    <td align="right">      994.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.42</td>
    <td align="right">        0.00</td>
    <td align="right">       87.42</td>
    <td align="right">       10.71</td>
    <td align="right">      500.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.75</td>
    <td align="right">        0.00</td>
    <td align="right">      106.75</td>
    <td align="right">       40.37</td>
    <td align="right">      428.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.70</td>
    <td align="right">        0.00</td>
    <td align="right">      139.70</td>
    <td align="right">       90.95</td>
    <td align="right">      348.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      161.28</td>
    <td align="right">        1.26</td>
    <td align="right">      160.03</td>
    <td align="right">      178.10</td>
    <td align="right">      200.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      191.25</td>
    <td align="right">       13.78</td>
    <td align="right">      177.47</td>
    <td align="right">      279.45</td>
    <td align="right">      114.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.35</td>
    <td align="right">       24.97</td>
    <td align="right">      178.38</td>
    <td align="right">      389.14</td>
    <td align="right">       58.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.95</td>
    <td align="right">       18.25</td>
    <td align="right">      169.70</td>
    <td align="right">      361.72</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.50</td>
    <td align="right">        3.22</td>
    <td align="right">      155.28</td>
    <td align="right">      287.40</td>
    <td align="right">       72.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      138.32</td>
    <td align="right">        0.05</td>
    <td align="right">      138.27</td>
    <td align="right">      216.75</td>
    <td align="right">      152.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.85</td>
    <td align="right">        0.00</td>
    <td align="right">      114.85</td>
    <td align="right">      104.19</td>
    <td align="right">      253.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.72</td>
    <td align="right">        0.00</td>
    <td align="right">       92.72</td>
    <td align="right">       20.05</td>
    <td align="right">      447.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.74</td>
    <td align="right">        0.00</td>
    <td align="right">       86.74</td>
    <td align="right">        5.94</td>
    <td align="right">      569.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      139.23</td>
    <td align="right">        5.15</td>
    <td align="right">      134.07</td>
    <td align="right">      166.03</td>
    <td align="right">      265.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.74</td>
    <td align="right">        0.00</td>
    <td align="right">       86.74</td>
    <td align="right">        5.94</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      203.35</td>
    <td align="right">       24.97</td>
    <td align="right">      178.38</td>
    <td align="right">      389.14</td>
    <td align="right">      569.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.42</td>
    <td align="right">        0.00</td>
    <td align="right">       87.42</td>
    <td align="right">       10.72</td>
    <td align="right">      500.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.75</td>
    <td align="right">        0.00</td>
    <td align="right">      106.75</td>
    <td align="right">       40.37</td>
    <td align="right">      428.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.71</td>
    <td align="right">        0.00</td>
    <td align="right">      139.71</td>
    <td align="right">       90.96</td>
    <td align="right">      348.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      161.29</td>
    <td align="right">        1.26</td>
    <td align="right">      160.04</td>
    <td align="right">      178.11</td>
    <td align="right">      200.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      191.26</td>
    <td align="right">       13.78</td>
    <td align="right">      177.48</td>
    <td align="right">      279.47</td>
    <td align="right">      114.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.36</td>
    <td align="right">       24.97</td>
    <td align="right">      178.39</td>
    <td align="right">      389.16</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.96</td>
    <td align="right">       18.25</td>
    <td align="right">      169.71</td>
    <td align="right">      361.74</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.51</td>
    <td align="right">        3.22</td>
    <td align="right">      155.29</td>
    <td align="right">      287.42</td>
    <td align="right">       72.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      138.33</td>
    <td align="right">        0.05</td>
    <td align="right">      138.28</td>
    <td align="right">      216.76</td>
    <td align="right">      152.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.86</td>
    <td align="right">        0.00</td>
    <td align="right">      114.86</td>
    <td align="right">      104.19</td>
    <td align="right">      253.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.72</td>
    <td align="right">        0.00</td>
    <td align="right">       92.72</td>
    <td align="right">       20.06</td>
    <td align="right">      447.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.75</td>
    <td align="right">        0.00</td>
    <td align="right">       86.75</td>
    <td align="right">        5.94</td>
    <td align="right">      569.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      139.24</td>
    <td align="right">        5.15</td>
    <td align="right">      134.08</td>
    <td align="right">      166.05</td>
    <td align="right">      265.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.75</td>
    <td align="right">        0.00</td>
    <td align="right">       86.75</td>
    <td align="right">        5.94</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      203.36</td>
    <td align="right">       24.97</td>
    <td align="right">      178.39</td>
    <td align="right">      389.16</td>
    <td align="right">      569.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.42</td>
    <td align="right">        0.00</td>
    <td align="right">       87.42</td>
    <td align="right">       10.72</td>
    <td align="right">      500.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.75</td>
    <td align="right">        0.00</td>
    <td align="right">      106.75</td>
    <td align="right">       40.37</td>
    <td align="right">      428.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.71</td>
    <td align="right">        0.00</td>
    <td align="right">      139.71</td>
    <td align="right">       90.96</td>
    <td align="right">      348.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      161.29</td>
    <td align="right">        1.26</td>
    <td align="right">      160.04</td>
    <td align="right">      178.11</td>
    <td align="right">      200.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      191.26</td>
    <td align="right">       13.78</td>
    <td align="right">      177.48</td>
    <td align="right">      279.47</td>
    <td align="right">      114.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      203.36</td>
    <td align="right">       24.97</td>
    <td align="right">      178.39</td>
    <td align="right">      389.16</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      187.96</td>
    <td align="right">       18.25</td>
    <td align="right">      169.71</td>
    <td align="right">      361.74</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.51</td>
    <td align="right">        3.22</td>
    <td align="right">      155.29</td>
    <td align="right">      287.42</td>
    <td align="right">       72.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      138.33</td>
    <td align="right">        0.05</td>
    <td align="right">      138.28</td>
    <td align="right">      216.76</td>
    <td align="right">      152.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.86</td>
    <td align="right">        0.00</td>
    <td align="right">      114.86</td>
    <td align="right">      104.19</td>
    <td align="right">      253.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       92.72</td>
    <td align="right">        0.00</td>
    <td align="right">       92.72</td>
    <td align="right">       20.06</td>
    <td align="right">      447.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.75</td>
    <td align="right">        0.00</td>
    <td align="right">       86.75</td>
    <td align="right">        5.94</td>
    <td align="right">      569.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      139.24</td>
    <td align="right">        5.15</td>
    <td align="right">      134.08</td>
    <td align="right">      166.05</td>
    <td align="right">      265.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.75</td>
    <td align="right">        0.00</td>
    <td align="right">       86.75</td>
    <td align="right">        5.94</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      203.36</td>
    <td align="right">       24.97</td>
    <td align="right">      178.39</td>
    <td align="right">      389.16</td>
    <td align="right">      569.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      449.85</td>
    <td align="right">      244.03</td>
    <td align="right">      205.83</td>
    <td align="right">      368.69</td>
    <td align="right">      883.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      601.85</td>
    <td align="right">      343.04</td>
    <td align="right">      258.81</td>
    <td align="right">      615.63</td>
    <td align="right">      758.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      743.17</td>
    <td align="right">      409.49</td>
    <td align="right">      333.68</td>
    <td align="right">      854.44</td>
    <td align="right">      622.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      895.49</td>
    <td align="right">      496.83</td>
    <td align="right">      398.66</td>
    <td align="right">     1235.84</td>
    <td align="right">      370.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      923.98</td>
    <td align="right">      502.14</td>
    <td align="right">      421.85</td>
    <td align="right">     1445.20</td>
    <td align="right">      225.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      924.48</td>
    <td align="right">      514.28</td>
    <td align="right">      410.20</td>
    <td align="right">     1641.67</td>
    <td align="right">      116.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      829.07</td>
    <td align="right">      433.40</td>
    <td align="right">      395.66</td>
    <td align="right">     1479.28</td>
    <td align="right">       98.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      788.95</td>
    <td align="right">      403.78</td>
    <td align="right">      385.17</td>
    <td align="right">     1340.56</td>
    <td align="right">      141.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      781.71</td>
    <td align="right">      446.06</td>
    <td align="right">      335.65</td>
    <td align="right">     1229.61</td>
    <td align="right">      278.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      601.10</td>
    <td align="right">      324.40</td>
    <td align="right">      276.70</td>
    <td align="right">      770.73</td>
    <td align="right">      462.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      538.83</td>
    <td align="right">      313.68</td>
    <td align="right">      225.15</td>
    <td align="right">      512.48</td>
    <td align="right">      783.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      449.46</td>
    <td align="right">      238.13</td>
    <td align="right">      211.33</td>
    <td align="right">      338.50</td>
    <td align="right">      993.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      710.74</td>
    <td align="right">      388.90</td>
    <td align="right">      321.84</td>
    <td align="right">      987.25</td>
    <td align="right">      476.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      449.46</td>
    <td align="right">      238.13</td>
    <td align="right">      205.83</td>
    <td align="right">      338.50</td>
    <td align="right">       98.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      924.48</td>
    <td align="right">      514.28</td>
    <td align="right">      421.85</td>
    <td align="right">     1641.67</td>
    <td align="right">      993.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.79</td>
    <td align="right">        9.65</td>
    <td align="right">        8.14</td>
    <td align="right">       14.58</td>
    <td align="right">       34.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.80</td>
    <td align="right">       13.56</td>
    <td align="right">       10.23</td>
    <td align="right">       24.34</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.38</td>
    <td align="right">       16.19</td>
    <td align="right">       13.19</td>
    <td align="right">       33.78</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.41</td>
    <td align="right">       19.64</td>
    <td align="right">       15.76</td>
    <td align="right">       48.86</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.53</td>
    <td align="right">       19.85</td>
    <td align="right">       16.68</td>
    <td align="right">       57.14</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.55</td>
    <td align="right">       20.33</td>
    <td align="right">       16.22</td>
    <td align="right">       64.91</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.78</td>
    <td align="right">       17.14</td>
    <td align="right">       15.64</td>
    <td align="right">       58.49</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.19</td>
    <td align="right">       15.97</td>
    <td align="right">       15.23</td>
    <td align="right">       53.00</td>
    <td align="right">        5.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.91</td>
    <td align="right">       17.64</td>
    <td align="right">       13.27</td>
    <td align="right">       48.62</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.77</td>
    <td align="right">       12.83</td>
    <td align="right">       10.94</td>
    <td align="right">       30.47</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.30</td>
    <td align="right">       12.40</td>
    <td align="right">        8.90</td>
    <td align="right">       20.26</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.77</td>
    <td align="right">        9.42</td>
    <td align="right">        8.36</td>
    <td align="right">       13.38</td>
    <td align="right">       39.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.10</td>
    <td align="right">       15.38</td>
    <td align="right">       12.73</td>
    <td align="right">       39.03</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.77</td>
    <td align="right">        9.42</td>
    <td align="right">        8.14</td>
    <td align="right">       13.38</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.55</td>
    <td align="right">       20.33</td>
    <td align="right">       16.68</td>
    <td align="right">       64.91</td>
    <td align="right">       39.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      598.24</td>
    <td align="right">      453.27</td>
    <td align="right">      144.97</td>
    <td align="right">      769.87</td>
    <td align="right">      457.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      554.88</td>
    <td align="right">      391.22</td>
    <td align="right">      163.67</td>
    <td align="right">      705.60</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.76</td>
    <td align="right">      259.86</td>
    <td align="right">      190.90</td>
    <td align="right">      549.23</td>
    <td align="right">      343.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      305.55</td>
    <td align="right">      113.92</td>
    <td align="right">      191.63</td>
    <td align="right">      376.24</td>
    <td align="right">      206.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      215.89</td>
    <td align="right">       30.10</td>
    <td align="right">      185.79</td>
    <td align="right">      310.13</td>
    <td align="right">      120.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.25</td>
    <td align="right">       11.70</td>
    <td align="right">      174.55</td>
    <td align="right">      361.10</td>
    <td align="right">       60.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      189.88</td>
    <td align="right">       17.50</td>
    <td align="right">      172.38</td>
    <td align="right">      357.19</td>
    <td align="right">       50.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      242.06</td>
    <td align="right">       63.99</td>
    <td align="right">      178.08</td>
    <td align="right">      395.57</td>
    <td align="right">       76.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      377.89</td>
    <td align="right">      196.26</td>
    <td align="right">      181.63</td>
    <td align="right">      577.49</td>
    <td align="right">      158.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      513.63</td>
    <td align="right">      347.25</td>
    <td align="right">      166.38</td>
    <td align="right">      729.46</td>
    <td align="right">      255.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.27</td>
    <td align="right">      471.40</td>
    <td align="right">      146.87</td>
    <td align="right">      815.00</td>
    <td align="right">      409.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      612.72</td>
    <td align="right">      459.97</td>
    <td align="right">      152.74</td>
    <td align="right">      772.17</td>
    <td align="right">      498.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      404.64</td>
    <td align="right">      233.82</td>
    <td align="right">      170.82</td>
    <td align="right">      559.02</td>
    <td align="right">      252.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.25</td>
    <td align="right">       11.70</td>
    <td align="right">      144.97</td>
    <td align="right">      310.13</td>
    <td align="right">       50.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      618.27</td>
    <td align="right">      471.40</td>
    <td align="right">      191.63</td>
    <td align="right">      815.00</td>
    <td align="right">      498.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      598.24</td>
    <td align="right">      453.27</td>
    <td align="right">      144.97</td>
    <td align="right">      769.87</td>
    <td align="right">      457.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      554.88</td>
    <td align="right">      391.22</td>
    <td align="right">      163.67</td>
    <td align="right">      705.60</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.76</td>
    <td align="right">      259.86</td>
    <td align="right">      190.90</td>
    <td align="right">      549.23</td>
    <td align="right">      343.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      305.55</td>
    <td align="right">      113.92</td>
    <td align="right">      191.63</td>
    <td align="right">      376.24</td>
    <td align="right">      206.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      215.89</td>
    <td align="right">       30.10</td>
    <td align="right">      185.79</td>
    <td align="right">      310.13</td>
    <td align="right">      120.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.25</td>
    <td align="right">       11.70</td>
    <td align="right">      174.55</td>
    <td align="right">      361.10</td>
    <td align="right">       60.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      189.88</td>
    <td align="right">       17.50</td>
    <td align="right">      172.38</td>
    <td align="right">      357.19</td>
    <td align="right">       50.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      242.06</td>
    <td align="right">       63.99</td>
    <td align="right">      178.08</td>
    <td align="right">      395.57</td>
    <td align="right">       76.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      377.89</td>
    <td align="right">      196.26</td>
    <td align="right">      181.63</td>
    <td align="right">      577.49</td>
    <td align="right">      158.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      513.63</td>
    <td align="right">      347.25</td>
    <td align="right">      166.38</td>
    <td align="right">      729.46</td>
    <td align="right">      255.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.27</td>
    <td align="right">      471.40</td>
    <td align="right">      146.87</td>
    <td align="right">      815.00</td>
    <td align="right">      409.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      612.72</td>
    <td align="right">      459.97</td>
    <td align="right">      152.74</td>
    <td align="right">      772.17</td>
    <td align="right">      498.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      404.64</td>
    <td align="right">      233.82</td>
    <td align="right">      170.82</td>
    <td align="right">      559.02</td>
    <td align="right">      252.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.25</td>
    <td align="right">       11.70</td>
    <td align="right">      144.97</td>
    <td align="right">      310.13</td>
    <td align="right">       50.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      618.27</td>
    <td align="right">      471.40</td>
    <td align="right">      191.63</td>
    <td align="right">      815.00</td>
    <td align="right">      498.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      598.20</td>
    <td align="right">      453.24</td>
    <td align="right">      144.96</td>
    <td align="right">      769.82</td>
    <td align="right">      457.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      554.85</td>
    <td align="right">      391.19</td>
    <td align="right">      163.66</td>
    <td align="right">      705.55</td>
    <td align="right">      402.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.73</td>
    <td align="right">      259.85</td>
    <td align="right">      190.89</td>
    <td align="right">      549.19</td>
    <td align="right">      343.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      305.53</td>
    <td align="right">      113.91</td>
    <td align="right">      191.61</td>
    <td align="right">      376.21</td>
    <td align="right">      206.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      215.87</td>
    <td align="right">       30.09</td>
    <td align="right">      185.78</td>
    <td align="right">      310.11</td>
    <td align="right">      120.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.24</td>
    <td align="right">       11.70</td>
    <td align="right">      174.54</td>
    <td align="right">      361.07</td>
    <td align="right">       60.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      189.86</td>
    <td align="right">       17.50</td>
    <td align="right">      172.37</td>
    <td align="right">      357.17</td>
    <td align="right">       50.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      242.05</td>
    <td align="right">       63.98</td>
    <td align="right">      178.06</td>
    <td align="right">      395.55</td>
    <td align="right">       76.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      377.86</td>
    <td align="right">      196.25</td>
    <td align="right">      181.61</td>
    <td align="right">      577.45</td>
    <td align="right">      158.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      513.60</td>
    <td align="right">      347.23</td>
    <td align="right">      166.37</td>
    <td align="right">      729.41</td>
    <td align="right">      255.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.23</td>
    <td align="right">      471.37</td>
    <td align="right">      146.86</td>
    <td align="right">      814.95</td>
    <td align="right">      409.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      612.68</td>
    <td align="right">      459.94</td>
    <td align="right">      152.73</td>
    <td align="right">      772.12</td>
    <td align="right">      498.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      404.62</td>
    <td align="right">      233.80</td>
    <td align="right">      170.81</td>
    <td align="right">      558.99</td>
    <td align="right">      252.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.24</td>
    <td align="right">       11.70</td>
    <td align="right">      144.96</td>
    <td align="right">      310.11</td>
    <td align="right">       50.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      618.23</td>
    <td align="right">      471.37</td>
    <td align="right">      191.61</td>
    <td align="right">      814.95</td>
    <td align="right">      498.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      473.86</td>
    <td align="right">      266.86</td>
    <td align="right">      207.00</td>
    <td align="right">      457.97</td>
    <td align="right">      932.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      534.69</td>
    <td align="right">      284.19</td>
    <td align="right">      250.50</td>
    <td align="right">      570.45</td>
    <td align="right">      812.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      728.73</td>
    <td align="right">      390.60</td>
    <td align="right">      338.13</td>
    <td align="right">      889.86</td>
    <td align="right">      675.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      837.61</td>
    <td align="right">      452.44</td>
    <td align="right">      385.17</td>
    <td align="right">     1196.35</td>
    <td align="right">      409.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      902.08</td>
    <td align="right">      482.64</td>
    <td align="right">      419.44</td>
    <td align="right">     1440.78</td>
    <td align="right">      252.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      878.09</td>
    <td align="right">      471.61</td>
    <td align="right">      406.48</td>
    <td align="right">     1581.25</td>
    <td align="right">      130.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      779.25</td>
    <td align="right">      387.20</td>
    <td align="right">      392.04</td>
    <td align="right">     1404.00</td>
    <td align="right">      108.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      754.71</td>
    <td align="right">      384.64</td>
    <td align="right">      370.08</td>
    <td align="right">     1298.26</td>
    <td align="right">      155.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.87</td>
    <td align="right">      430.04</td>
    <td align="right">      341.83</td>
    <td align="right">     1249.67</td>
    <td align="right">      310.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      664.40</td>
    <td align="right">      387.77</td>
    <td align="right">      276.63</td>
    <td align="right">      916.78</td>
    <td align="right">      497.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      557.64</td>
    <td align="right">      339.53</td>
    <td align="right">      218.10</td>
    <td align="right">      613.78</td>
    <td align="right">      838.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      449.38</td>
    <td align="right">      244.11</td>
    <td align="right">      205.27</td>
    <td align="right">      402.52</td>
    <td align="right">     1042.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      694.94</td>
    <td align="right">      377.05</td>
    <td align="right">      317.89</td>
    <td align="right">     1003.61</td>
    <td align="right">      512.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      449.38</td>
    <td align="right">      244.11</td>
    <td align="right">      205.27</td>
    <td align="right">      402.52</td>
    <td align="right">      108.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      902.08</td>
    <td align="right">      482.64</td>
    <td align="right">      419.44</td>
    <td align="right">     1581.25</td>
    <td align="right">     1042.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.74</td>
    <td align="right">       10.55</td>
    <td align="right">        8.18</td>
    <td align="right">       18.11</td>
    <td align="right">       36.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.14</td>
    <td align="right">       11.24</td>
    <td align="right">        9.90</td>
    <td align="right">       22.55</td>
    <td align="right">       32.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.81</td>
    <td align="right">       15.44</td>
    <td align="right">       13.37</td>
    <td align="right">       35.18</td>
    <td align="right">       26.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.12</td>
    <td align="right">       17.89</td>
    <td align="right">       15.23</td>
    <td align="right">       47.30</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.67</td>
    <td align="right">       19.08</td>
    <td align="right">       16.58</td>
    <td align="right">       56.97</td>
    <td align="right">        9.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.72</td>
    <td align="right">       18.65</td>
    <td align="right">       16.07</td>
    <td align="right">       62.52</td>
    <td align="right">        5.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.81</td>
    <td align="right">       15.31</td>
    <td align="right">       15.50</td>
    <td align="right">       55.51</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.84</td>
    <td align="right">       15.21</td>
    <td align="right">       14.63</td>
    <td align="right">       51.33</td>
    <td align="right">        6.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.52</td>
    <td align="right">       17.00</td>
    <td align="right">       13.52</td>
    <td align="right">       49.41</td>
    <td align="right">       12.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.27</td>
    <td align="right">       15.33</td>
    <td align="right">       10.94</td>
    <td align="right">       36.25</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.05</td>
    <td align="right">       13.42</td>
    <td align="right">        8.62</td>
    <td align="right">       24.27</td>
    <td align="right">       33.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.77</td>
    <td align="right">        9.65</td>
    <td align="right">        8.12</td>
    <td align="right">       15.92</td>
    <td align="right">       41.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.48</td>
    <td align="right">       14.91</td>
    <td align="right">       12.57</td>
    <td align="right">       39.68</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.77</td>
    <td align="right">        9.65</td>
    <td align="right">        8.12</td>
    <td align="right">       15.92</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.67</td>
    <td align="right">       19.08</td>
    <td align="right">       16.58</td>
    <td align="right">       62.52</td>
    <td align="right">       41.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">       26.83</td>
    <td align="right">     1532.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">      102.44</td>
    <td align="right">     1357.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">      230.97</td>
    <td align="right">     1133.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">      492.59</td>
    <td align="right">      662.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">      808.62</td>
    <td align="right">      375.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">     1146.85</td>
    <td align="right">      194.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">     1076.25</td>
    <td align="right">      154.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">      863.44</td>
    <td align="right">      217.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">      656.44</td>
    <td align="right">      443.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">      316.86</td>
    <td align="right">      739.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">       61.31</td>
    <td align="right">     1316.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">       17.61</td>
    <td align="right">     1698.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.24</td>
    <td align="right">      485.32</td>
    <td align="right">      816.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">       17.61</td>
    <td align="right">      154.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">     1146.85</td>
    <td align="right">     1698.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.97</td>
    <td align="right">      374.99</td>
    <td align="right">      920.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      625.65</td>
    <td align="right">      356.61</td>
    <td align="right">      269.04</td>
    <td align="right">      622.01</td>
    <td align="right">      809.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.56</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">      857.04</td>
    <td align="right">      677.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">     1261.40</td>
    <td align="right">      399.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      960.53</td>
    <td align="right">      522.00</td>
    <td align="right">      438.53</td>
    <td align="right">     1486.83</td>
    <td align="right">      241.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">     1696.49</td>
    <td align="right">      125.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">     1535.67</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">     1396.69</td>
    <td align="right">      139.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">     1283.25</td>
    <td align="right">      271.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      624.88</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">      804.61</td>
    <td align="right">      455.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      560.14</td>
    <td align="right">      326.09</td>
    <td align="right">      234.05</td>
    <td align="right">      534.85</td>
    <td align="right">      780.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">      350.32</td>
    <td align="right">     1011.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      738.85</td>
    <td align="right">      404.28</td>
    <td align="right">      334.57</td>
    <td align="right">     1018.32</td>
    <td align="right">      493.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.97</td>
    <td align="right">      350.32</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">     1696.49</td>
    <td align="right">     1011.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1794.67</td>
    <td align="right">     1359.78</td>
    <td align="right">      434.89</td>
    <td align="right">     2266.18</td>
    <td align="right">     1361.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1664.60</td>
    <td align="right">     1173.61</td>
    <td align="right">      490.98</td>
    <td align="right">     2061.58</td>
    <td align="right">     1233.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1352.24</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">     1578.68</td>
    <td align="right">     1095.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">     1083.60</td>
    <td align="right">      673.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">      901.69</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">     1072.28</td>
    <td align="right">      201.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">     1069.68</td>
    <td align="right">      161.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      726.16</td>
    <td align="right">      191.95</td>
    <td align="right">      534.21</td>
    <td align="right">     1192.65</td>
    <td align="right">      227.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1133.63</td>
    <td align="right">      588.76</td>
    <td align="right">      544.86</td>
    <td align="right">     1739.64</td>
    <td align="right">      452.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1540.85</td>
    <td align="right">     1041.73</td>
    <td align="right">      499.12</td>
    <td align="right">     2184.98</td>
    <td align="right">      726.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      440.61</td>
    <td align="right">     2425.28</td>
    <td align="right">     1176.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1838.09</td>
    <td align="right">     1379.88</td>
    <td align="right">      458.22</td>
    <td align="right">     2281.02</td>
    <td align="right">     1466.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1213.89</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">     1652.25</td>
    <td align="right">      762.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.89</td>
    <td align="right">      901.69</td>
    <td align="right">      161.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      574.87</td>
    <td align="right">     2425.28</td>
    <td align="right">     1466.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">      467.17</td>
    <td align="right">      971.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      555.84</td>
    <td align="right">      295.43</td>
    <td align="right">      260.41</td>
    <td align="right">      575.49</td>
    <td align="right">      869.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">      894.61</td>
    <td align="right">      736.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      870.74</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">     1219.65</td>
    <td align="right">      446.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">     1481.46</td>
    <td align="right">      272.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      912.82</td>
    <td align="right">      490.26</td>
    <td align="right">      422.56</td>
    <td align="right">     1634.27</td>
    <td align="right">      141.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      810.06</td>
    <td align="right">      402.52</td>
    <td align="right">      407.55</td>
    <td align="right">     1458.01</td>
    <td align="right">      112.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      784.56</td>
    <td align="right">      399.85</td>
    <td align="right">      384.71</td>
    <td align="right">     1353.30</td>
    <td align="right">      153.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      802.40</td>
    <td align="right">      447.05</td>
    <td align="right">      355.35</td>
    <td align="right">     1305.24</td>
    <td align="right">      303.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">      958.57</td>
    <td align="right">      489.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">      638.80</td>
    <td align="right">      837.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">      415.34</td>
    <td align="right">     1064.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      722.42</td>
    <td align="right">      391.97</td>
    <td align="right">      330.46</td>
    <td align="right">     1035.44</td>
    <td align="right">      531.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">      415.34</td>
    <td align="right">      112.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">     1634.27</td>
    <td align="right">     1064.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702459E+09</td>
    <td align="right"> 98078620.97</td>
    <td align="right">0.381202E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774766E+09</td>
    <td align="right">0.277275E+09</td>
    <td align="right">0.306763E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">0.652061E+09</td>
    <td align="right">0.285753E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125419E+10</td>
    <td align="right">  9769291.97</td>
    <td align="right">0.124442E+10</td>
    <td align="right">0.128663E+10</td>
    <td align="right">0.163093E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.110749E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">0.216111E+10</td>
    <td align="right">0.969423E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">0.295175E+10</td>
    <td align="right">0.500579E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.146647E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">0.285919E+10</td>
    <td align="right">0.408909E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25881044.52</td>
    <td align="right">0.124778E+10</td>
    <td align="right">0.229954E+10</td>
    <td align="right">0.563207E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418024.71</td>
    <td align="right">0.107525E+10</td>
    <td align="right">0.170140E+10</td>
    <td align="right">0.110270E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922878E+09</td>
    <td align="right">0.875810E+09</td>
    <td align="right">0.184661E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721001E+09</td>
    <td align="right">0.190472E+09</td>
    <td align="right">0.313704E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right"> 66637619.96</td>
    <td align="right">0.421029E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131726E+11</td>
    <td align="right">0.487662E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">0.154200E+11</td>
    <td align="right">0.241069E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right"> 66637619.96</td>
    <td align="right">0.408909E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">0.295175E+10</td>
    <td align="right">0.421029E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.679452E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">0.104287E+10</td>
    <td align="right">0.231377E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151357E+10</td>
    <td align="right">0.862702E+09</td>
    <td align="right">0.650863E+09</td>
    <td align="right">0.153956E+10</td>
    <td align="right">0.185056E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206922E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.929069E+09</td>
    <td align="right">0.232221E+10</td>
    <td align="right">0.173305E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241290E+10</td>
    <td align="right">0.133872E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">0.327162E+10</td>
    <td align="right">0.100104E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">0.397154E+10</td>
    <td align="right">0.633596E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249102E+10</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.110528E+10</td>
    <td align="right">0.437659E+10</td>
    <td align="right">0.326760E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230839E+10</td>
    <td align="right">0.120674E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">0.409090E+10</td>
    <td align="right">0.271379E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219669E+10</td>
    <td align="right">0.112427E+10</td>
    <td align="right">0.107243E+10</td>
    <td align="right">0.372547E+10</td>
    <td align="right">0.365657E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.904409E+09</td>
    <td align="right">0.332151E+10</td>
    <td align="right">0.684162E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167367E+10</td>
    <td align="right">0.903248E+09</td>
    <td align="right">0.770421E+09</td>
    <td align="right">0.216936E+10</td>
    <td align="right">0.115722E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145188E+10</td>
    <td align="right">0.845216E+09</td>
    <td align="right">0.606662E+09</td>
    <td align="right">0.142710E+10</td>
    <td align="right">0.189182E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.588413E+09</td>
    <td align="right">0.980686E+09</td>
    <td align="right">0.253263E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233003E+11</td>
    <td align="right">0.127493E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">0.322394E+11</td>
    <td align="right">0.147616E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">0.980686E+09</td>
    <td align="right">0.271379E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
