    <td align="right">0.117455E+10</td>
    <td align="right">0.437659E+10</td>
    <td align="right">0.253263E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">0.612829E+10</td>
    <td align="right">0.341699E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">0.503128E+10</td>
    <td align="right">0.281118E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.426381E+10</td>
    <td align="right">0.278585E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">0.281872E+10</td>
    <td align="right">0.166626E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">0.241279E+10</td>
    <td align="right">0.102681E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">0.276279E+10</td>
    <td align="right">0.516552E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">0.284554E+10</td>
    <td align="right">0.428100E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">0.318311E+10</td>
    <td align="right">0.591123E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">0.450750E+10</td>
    <td align="right">0.112938E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">0.587619E+10</td>
    <td align="right">0.183736E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.634564E+10</td>
    <td align="right">0.284908E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">0.618974E+10</td>
    <td align="right">0.367244E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">0.523654E+11</td>
    <td align="right">0.227311E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.241279E+10</td>
    <td align="right">0.428100E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.634564E+10</td>
    <td align="right">0.367244E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">0.127505E+10</td>
    <td align="right">0.243475E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">0.141111E+10</td>
    <td align="right">0.198076E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">0.241318E+10</td>
    <td align="right">0.186656E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">0.316676E+10</td>
    <td align="right">0.110320E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.396389E+10</td>
    <td align="right">0.704617E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">0.422395E+10</td>
    <td align="right">0.364356E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">0.389374E+10</td>
    <td align="right">0.297172E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">0.361910E+10</td>
    <td align="right">0.398212E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">0.338492E+10</td>
    <td align="right">0.757580E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">0.258452E+10</td>
    <td align="right">0.122846E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">0.167837E+10</td>
    <td align="right">0.201484E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.113957E+10</td>
    <td align="right">0.266232E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">0.327542E+11</td>
    <td align="right">0.158128E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.113957E+10</td>
    <td align="right">0.297172E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.422395E+10</td>
    <td align="right">0.266232E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234142E+09</td>
    <td align="right"> 28698757.62</td>
    <td align="right">0.134038E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258243E+09</td>
    <td align="right"> 97661498.43</td>
    <td align="right">0.103756E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374167E+09</td>
    <td align="right">0.243606E+09</td>
    <td align="right">0.934531E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418043E+09</td>
    <td align="right">  3256276.59</td>
    <td align="right">0.414787E+09</td>
    <td align="right">0.461628E+09</td>
    <td align="right">0.520664E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512250E+09</td>
    <td align="right"> 36914572.28</td>
    <td align="right">0.475335E+09</td>
    <td align="right">0.748478E+09</td>
    <td align="right">0.305590E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527079E+09</td>
    <td align="right"> 64729548.27</td>
    <td align="right">0.462350E+09</td>
    <td align="right">0.100865E+10</td>
    <td align="right">0.151662E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503400E+09</td>
    <td align="right"> 48879975.50</td>
    <td align="right">0.454520E+09</td>
    <td align="right">0.968827E+09</td>
    <td align="right">0.129713E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424535E+09</td>
    <td align="right">  8626606.68</td>
    <td align="right">0.415908E+09</td>
    <td align="right">0.769772E+09</td>
    <td align="right">0.194041E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358538E+09</td>
    <td align="right">   139334.98</td>
    <td align="right">0.358398E+09</td>
    <td align="right">0.561819E+09</td>
    <td align="right">0.394712E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307611E+09</td>
    <td align="right">0.279053E+09</td>
    <td align="right">0.679710E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240322E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240322E+09</td>
    <td align="right"> 51981425.39</td>
    <td align="right">0.116085E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232329E+09</td>
    <td align="right"> 15897214.80</td>
    <td align="right">0.152617E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439066E+10</td>
    <td align="right">0.162546E+09</td>
    <td align="right">0.422811E+10</td>
    <td align="right">0.523607E+10</td>
    <td align="right">0.837558E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232329E+09</td>
    <td align="right"> 15897214.80</td>
    <td align="right">0.129713E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527079E+09</td>
    <td align="right"> 64729548.27</td>
    <td align="right">0.475335E+09</td>
    <td align="right">0.100865E+10</td>
    <td align="right">0.152617E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234157E+09</td>
    <td align="right"> 28700571.34</td>
    <td align="right">0.134046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258259E+09</td>
    <td align="right"> 97667670.48</td>
    <td align="right">0.103762E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374190E+09</td>
    <td align="right">0.243621E+09</td>
    <td align="right">0.934590E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418070E+09</td>
    <td align="right">  3256482.38</td>
    <td align="right">0.414813E+09</td>
    <td align="right">0.461657E+09</td>
    <td align="right">0.520697E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512282E+09</td>
    <td align="right"> 36916905.22</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.748525E+09</td>
    <td align="right">0.305609E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.462379E+09</td>
    <td align="right">0.100871E+10</td>
    <td align="right">0.151672E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503432E+09</td>
    <td align="right"> 48883064.64</td>
    <td align="right">0.454549E+09</td>
    <td align="right">0.968888E+09</td>
    <td align="right">0.129722E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424561E+09</td>
    <td align="right">  8627151.86</td>
    <td align="right">0.415934E+09</td>
    <td align="right">0.769821E+09</td>
    <td align="right">0.194054E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358560E+09</td>
    <td align="right">   139343.78</td>
    <td align="right">0.358421E+09</td>
    <td align="right">0.561854E+09</td>
    <td align="right">0.394737E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307631E+09</td>
    <td align="right">0.279070E+09</td>
    <td align="right">0.679753E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240338E+09</td>
    <td align="right"> 51984710.53</td>
    <td align="right">0.116092E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 15898219.48</td>
    <td align="right">0.152626E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439094E+10</td>
    <td align="right">0.162557E+09</td>
    <td align="right">0.422838E+10</td>
    <td align="right">0.523640E+10</td>
    <td align="right">0.837611E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 15898219.48</td>
    <td align="right">0.129722E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.100871E+10</td>
    <td align="right">0.152626E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234157E+09</td>
    <td align="right"> 28700571.34</td>
    <td align="right">0.134046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258259E+09</td>
    <td align="right"> 97667670.48</td>
    <td align="right">0.103762E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374190E+09</td>
    <td align="right">0.243621E+09</td>
    <td align="right">0.934590E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418070E+09</td>
    <td align="right">  3256482.38</td>
    <td align="right">0.414813E+09</td>
    <td align="right">0.461657E+09</td>
    <td align="right">0.520697E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512282E+09</td>
    <td align="right"> 36916905.22</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.748525E+09</td>
    <td align="right">0.305609E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.462379E+09</td>
    <td align="right">0.100871E+10</td>
    <td align="right">0.151672E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.503432E+09</td>
    <td align="right"> 48883064.64</td>
    <td align="right">0.454549E+09</td>
    <td align="right">0.968888E+09</td>
    <td align="right">0.129722E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424561E+09</td>
    <td align="right">  8627151.86</td>
    <td align="right">0.415934E+09</td>
    <td align="right">0.769821E+09</td>
    <td align="right">0.194054E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358560E+09</td>
    <td align="right">   139343.78</td>
    <td align="right">0.358421E+09</td>
    <td align="right">0.561854E+09</td>
    <td align="right">0.394737E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.307631E+09</td>
    <td align="right">0.279070E+09</td>
    <td align="right">0.679753E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.240338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.240338E+09</td>
    <td align="right"> 51984710.53</td>
    <td align="right">0.116092E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 15898219.48</td>
    <td align="right">0.152626E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439094E+10</td>
    <td align="right">0.162557E+09</td>
    <td align="right">0.422838E+10</td>
    <td align="right">0.523640E+10</td>
    <td align="right">0.837611E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232343E+09</td>
    <td align="right"> 15898219.48</td>
    <td align="right">0.129722E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527112E+09</td>
    <td align="right"> 64733639.07</td>
    <td align="right">0.475365E+09</td>
    <td align="right">0.100871E+10</td>
    <td align="right">0.152626E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120489E+10</td>
    <td align="right">0.653602E+09</td>
    <td align="right">0.551285E+09</td>
    <td align="right">0.987511E+09</td>
    <td align="right">0.236653E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145599E+10</td>
    <td align="right">0.829881E+09</td>
    <td align="right">0.626105E+09</td>
    <td align="right">0.148933E+10</td>
    <td align="right">0.183526E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199050E+10</td>
    <td align="right">0.109678E+10</td>
    <td align="right">0.893727E+09</td>
    <td align="right">0.228852E+10</td>
    <td align="right">0.166853E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232111E+10</td>
    <td align="right">0.128779E+10</td>
    <td align="right">0.103332E+10</td>
    <td align="right">0.320329E+10</td>
    <td align="right">0.960175E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247480E+10</td>
    <td align="right">0.134493E+10</td>
    <td align="right">0.112987E+10</td>
    <td align="right">0.387082E+10</td>
    <td align="right">0.603310E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239626E+10</td>
    <td align="right">0.133303E+10</td>
    <td align="right">0.106323E+10</td>
    <td align="right">0.425522E+10</td>
    <td align="right">0.301335E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222057E+10</td>
    <td align="right">0.116083E+10</td>
    <td align="right">0.105974E+10</td>
    <td align="right">0.396210E+10</td>
    <td align="right">0.262620E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211313E+10</td>
    <td align="right">0.108149E+10</td>
    <td align="right">0.103163E+10</td>
    <td align="right">0.359054E+10</td>
    <td align="right">0.378157E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202619E+10</td>
    <td align="right">0.115619E+10</td>
    <td align="right">0.870006E+09</td>
    <td align="right">0.318715E+10</td>
    <td align="right">0.723058E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161000E+10</td>
    <td align="right">0.868884E+09</td>
    <td align="right">0.741114E+09</td>
    <td align="right">0.206431E+10</td>
    <td align="right">0.124004E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139664E+10</td>
    <td align="right">0.813059E+09</td>
    <td align="right">0.583585E+09</td>
    <td align="right">0.132834E+10</td>
    <td align="right">0.203091E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120384E+10</td>
    <td align="right">0.637814E+09</td>
    <td align="right">0.566030E+09</td>
    <td align="right">0.906627E+09</td>
    <td align="right">0.266131E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224139E+11</td>
    <td align="right">0.122643E+11</td>
    <td align="right">0.101497E+11</td>
    <td align="right">0.311338E+11</td>
    <td align="right">0.150312E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120384E+10</td>
    <td align="right">0.637814E+09</td>
    <td align="right">0.551285E+09</td>
    <td align="right">0.906627E+09</td>
    <td align="right">0.262620E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247480E+10</td>
    <td align="right">0.134493E+10</td>
    <td align="right">0.112987E+10</td>
    <td align="right">0.425522E+10</td>
    <td align="right">0.266131E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47640152.50</td>
    <td align="right"> 25842848.79</td>
    <td align="right"> 21797303.71</td>
    <td align="right"> 39045278.84</td>
    <td align="right"> 93570365.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57568352.44</td>
    <td align="right"> 32812743.98</td>
    <td align="right"> 24755608.46</td>
    <td align="right"> 58886642.17</td>
    <td align="right"> 72564479.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 78702687.44</td>
    <td align="right"> 43365524.96</td>
    <td align="right"> 35337162.48</td>
    <td align="right"> 90486161.43</td>
    <td align="right"> 65972144.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 91774436.78</td>
    <td align="right"> 50917924.52</td>
    <td align="right"> 40856512.26</td>
    <td align="right">0.126655E+09</td>
    <td align="right"> 37964469.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97851391.04</td>
    <td align="right"> 53177213.18</td>
    <td align="right"> 44674177.87</td>
    <td align="right">0.153049E+09</td>
    <td align="right"> 23854320.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 94745937.68</td>
    <td align="right"> 52706636.37</td>
    <td align="right"> 42039301.30</td>
    <td align="right">0.168247E+09</td>
    <td align="right"> 11914522.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87799343.58</td>
    <td align="right"> 45898006.41</td>
    <td align="right"> 41901337.17</td>
    <td align="right">0.156658E+09</td>
    <td align="right"> 10383768.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 83551079.88</td>
    <td align="right"> 42761329.22</td>
    <td align="right"> 40789750.67</td>
    <td align="right">0.141967E+09</td>
    <td align="right"> 14951972.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80113787.66</td>
    <td align="right"> 45714542.35</td>
    <td align="right"> 34399245.31</td>
    <td align="right">0.126017E+09</td>
    <td align="right"> 28589056.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63657873.75</td>
    <td align="right"> 34354878.97</td>
    <td align="right"> 29302994.78</td>
    <td align="right"> 81621104.66</td>
    <td align="right"> 49030065.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 55222053.14</td>
    <td align="right"> 32147640.16</td>
    <td align="right"> 23074412.98</td>
    <td align="right"> 52521550.67</td>
    <td align="right"> 80300176.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47598884.03</td>
    <td align="right"> 25218576.12</td>
    <td align="right"> 22380307.92</td>
    <td align="right"> 35847207.87</td>
    <td align="right">0.105226E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886226E+09</td>
    <td align="right">0.484918E+09</td>
    <td align="right">0.401308E+09</td>
    <td align="right">0.123100E+10</td>
    <td align="right">0.594321E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47598884.03</td>
    <td align="right"> 25218576.12</td>
    <td align="right"> 21797303.71</td>
    <td align="right"> 35847207.87</td>
    <td align="right"> 10383768.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 97851391.04</td>
    <td align="right"> 53177213.18</td>
    <td align="right"> 44674177.87</td>
    <td align="right">0.168247E+09</td>
    <td align="right">0.105226E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160233E+10</td>
    <td align="right">0.121405E+10</td>
    <td align="right">0.388283E+09</td>
    <td align="right">0.206201E+10</td>
    <td align="right">0.122413E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134237E+10</td>
    <td align="right">0.946433E+09</td>
    <td align="right">0.395941E+09</td>
    <td align="right">0.170698E+10</td>
    <td align="right">0.972810E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120732E+10</td>
    <td align="right">0.696018E+09</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.147105E+10</td>
    <td align="right">0.919940E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791978E+09</td>
    <td align="right">0.295282E+09</td>
    <td align="right">0.496697E+09</td>
    <td align="right">0.975209E+09</td>
    <td align="right">0.534667E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578227E+09</td>
    <td align="right"> 80611381.60</td>
    <td align="right">0.497616E+09</td>
    <td align="right">0.830656E+09</td>
    <td align="right">0.322465E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.452432E+09</td>
    <td align="right">0.935965E+09</td>
    <td align="right">0.156236E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508562E+09</td>
    <td align="right"> 46868223.70</td>
    <td align="right">0.461693E+09</td>
    <td align="right">0.956695E+09</td>
    <td align="right">0.136382E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648337E+09</td>
    <td align="right">0.171378E+09</td>
    <td align="right">0.476959E+09</td>
    <td align="right">0.105951E+10</td>
    <td align="right">0.205454E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.979482E+09</td>
    <td align="right">0.508708E+09</td>
    <td align="right">0.470774E+09</td>
    <td align="right">0.149686E+10</td>
    <td align="right">0.410615E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137571E+10</td>
    <td align="right">0.930087E+09</td>
    <td align="right">0.445628E+09</td>
    <td align="right">0.195378E+10</td>
    <td align="right">0.683386E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160256E+10</td>
    <td align="right">0.122187E+10</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.211248E+10</td>
    <td align="right">0.106054E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.409107E+09</td>
    <td align="right">0.206817E+10</td>
    <td align="right">0.133483E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127608E+11</td>
    <td align="right">0.737363E+10</td>
    <td align="right">0.538713E+10</td>
    <td align="right">0.176294E+11</td>
    <td align="right">0.796146E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.830656E+09</td>
    <td align="right">0.136382E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.211248E+10</td>
    <td align="right">0.133483E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160233E+10</td>
    <td align="right">0.121405E+10</td>
    <td align="right">0.388283E+09</td>
    <td align="right">0.206201E+10</td>
    <td align="right">0.122413E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134237E+10</td>
    <td align="right">0.946433E+09</td>
    <td align="right">0.395941E+09</td>
    <td align="right">0.170698E+10</td>
    <td align="right">0.972810E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120732E+10</td>
    <td align="right">0.696018E+09</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.147105E+10</td>
    <td align="right">0.919940E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791978E+09</td>
    <td align="right">0.295282E+09</td>
    <td align="right">0.496697E+09</td>
    <td align="right">0.975209E+09</td>
    <td align="right">0.534667E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578227E+09</td>
    <td align="right"> 80611381.60</td>
    <td align="right">0.497616E+09</td>
    <td align="right">0.830656E+09</td>
    <td align="right">0.322465E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.452432E+09</td>
    <td align="right">0.935965E+09</td>
    <td align="right">0.156236E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508562E+09</td>
    <td align="right"> 46868223.70</td>
    <td align="right">0.461693E+09</td>
    <td align="right">0.956695E+09</td>
    <td align="right">0.136382E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648337E+09</td>
    <td align="right">0.171378E+09</td>
    <td align="right">0.476959E+09</td>
    <td align="right">0.105951E+10</td>
    <td align="right">0.205454E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.979482E+09</td>
    <td align="right">0.508708E+09</td>
    <td align="right">0.470774E+09</td>
    <td align="right">0.149686E+10</td>
    <td align="right">0.410615E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137571E+10</td>
    <td align="right">0.930087E+09</td>
    <td align="right">0.445628E+09</td>
    <td align="right">0.195378E+10</td>
    <td align="right">0.683386E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160256E+10</td>
    <td align="right">0.122187E+10</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.211248E+10</td>
    <td align="right">0.106054E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.409107E+09</td>
    <td align="right">0.206817E+10</td>
    <td align="right">0.133483E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127608E+11</td>
    <td align="right">0.737363E+10</td>
    <td align="right">0.538713E+10</td>
    <td align="right">0.176294E+11</td>
    <td align="right">0.796146E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482769E+09</td>
    <td align="right"> 30336320.56</td>
    <td align="right">0.380695E+09</td>
    <td align="right">0.830656E+09</td>
    <td align="right">0.136382E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164110E+10</td>
    <td align="right">0.123199E+10</td>
    <td align="right">0.511302E+09</td>
    <td align="right">0.211248E+10</td>
    <td align="right">0.133483E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160223E+10</td>
    <td align="right">0.121397E+10</td>
    <td align="right">0.388258E+09</td>
    <td align="right">0.206188E+10</td>
    <td align="right">0.122406E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134229E+10</td>
    <td align="right">0.946373E+09</td>
    <td align="right">0.395916E+09</td>
    <td align="right">0.170687E+10</td>
    <td align="right">0.972748E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120724E+10</td>
    <td align="right">0.695974E+09</td>
    <td align="right">0.511270E+09</td>
    <td align="right">0.147096E+10</td>
    <td align="right">0.919881E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791928E+09</td>
    <td align="right">0.295263E+09</td>
    <td align="right">0.496665E+09</td>
    <td align="right">0.975147E+09</td>
    <td align="right">0.534633E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.578191E+09</td>
    <td align="right"> 80606287.41</td>
    <td align="right">0.497584E+09</td>
    <td align="right">0.830604E+09</td>
    <td align="right">0.322445E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482738E+09</td>
    <td align="right"> 30334403.47</td>
    <td align="right">0.452404E+09</td>
    <td align="right">0.935906E+09</td>
    <td align="right">0.156226E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508529E+09</td>
    <td align="right"> 46865261.90</td>
    <td align="right">0.461664E+09</td>
    <td align="right">0.956635E+09</td>
    <td align="right">0.136373E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648296E+09</td>
    <td align="right">0.171368E+09</td>
    <td align="right">0.476929E+09</td>
    <td align="right">0.105944E+10</td>
    <td align="right">0.205441E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.979421E+09</td>
    <td align="right">0.508676E+09</td>
    <td align="right">0.470745E+09</td>
    <td align="right">0.149676E+10</td>
    <td align="right">0.410589E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137563E+10</td>
    <td align="right">0.930028E+09</td>
    <td align="right">0.445600E+09</td>
    <td align="right">0.195365E+10</td>
    <td align="right">0.683343E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160246E+10</td>
    <td align="right">0.122179E+10</td>
    <td align="right">0.380671E+09</td>
    <td align="right">0.211234E+10</td>
    <td align="right">0.106047E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164100E+10</td>
    <td align="right">0.123192E+10</td>
    <td align="right">0.409082E+09</td>
    <td align="right">0.206804E+10</td>
    <td align="right">0.133474E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127600E+11</td>
    <td align="right">0.737316E+10</td>
    <td align="right">0.538679E+10</td>
    <td align="right">0.176282E+11</td>
    <td align="right">0.796095E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.482738E+09</td>
    <td align="right"> 30334403.47</td>
    <td align="right">0.380671E+09</td>
    <td align="right">0.830604E+09</td>
    <td align="right">0.136373E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164100E+10</td>
    <td align="right">0.123192E+10</td>
    <td align="right">0.511270E+09</td>
    <td align="right">0.211234E+10</td>
    <td align="right">0.133474E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126919E+10</td>
    <td align="right">0.714756E+09</td>
    <td align="right">0.554435E+09</td>
    <td align="right">0.122662E+10</td>
    <td align="right">0.249841E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129353E+10</td>
    <td align="right">0.687505E+09</td>
    <td align="right">0.606021E+09</td>
    <td align="right">0.138003E+10</td>
    <td align="right">0.196559E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195184E+10</td>
    <td align="right">0.104620E+10</td>
    <td align="right">0.905641E+09</td>
    <td align="right">0.238339E+10</td>
    <td align="right">0.180935E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217109E+10</td>
    <td align="right">0.117273E+10</td>
    <td align="right">0.998367E+09</td>
    <td align="right">0.310093E+10</td>
    <td align="right">0.106112E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241614E+10</td>
    <td align="right">0.129271E+10</td>
    <td align="right">0.112344E+10</td>
    <td align="right">0.385899E+10</td>
    <td align="right">0.675617E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.227601E+10</td>
    <td align="right">0.122241E+10</td>
    <td align="right">0.105360E+10</td>
    <td align="right">0.409859E+10</td>
    <td align="right">0.338343E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208713E+10</td>
    <td align="right">0.103708E+10</td>
    <td align="right">0.105005E+10</td>
    <td align="right">0.376048E+10</td>
    <td align="right">0.289917E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.202142E+10</td>
    <td align="right">0.103021E+10</td>
    <td align="right">0.991212E+09</td>
    <td align="right">0.347726E+10</td>
    <td align="right">0.416998E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200069E+10</td>
    <td align="right">0.111467E+10</td>
    <td align="right">0.886020E+09</td>
    <td align="right">0.323915E+10</td>
    <td align="right">0.805937E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177952E+10</td>
    <td align="right">0.103859E+10</td>
    <td align="right">0.740929E+09</td>
    <td align="right">0.245549E+10</td>
    <td align="right">0.133292E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144540E+10</td>
    <td align="right">0.880072E+09</td>
    <td align="right">0.565326E+09</td>
    <td align="right">0.159093E+10</td>
    <td align="right">0.217399E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120362E+10</td>
    <td align="right">0.653828E+09</td>
    <td align="right">0.549789E+09</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.279302E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219156E+11</td>
    <td align="right">0.118908E+11</td>
    <td align="right">0.100248E+11</td>
    <td align="right">0.316500E+11</td>
    <td align="right">0.161612E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120362E+10</td>
    <td align="right">0.653828E+09</td>
    <td align="right">0.549789E+09</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.289917E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241614E+10</td>
    <td align="right">0.129271E+10</td>
    <td align="right">0.112344E+10</td>
    <td align="right">0.409859E+10</td>
    <td align="right">0.279302E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50182526.17</td>
    <td align="right"> 28260709.64</td>
    <td align="right"> 21921816.53</td>
    <td align="right"> 48499073.23</td>
    <td align="right"> 98784787.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51144738.72</td>
    <td align="right"> 27183258.48</td>
    <td align="right"> 23961480.24</td>
    <td align="right"> 54565040.58</td>
    <td align="right"> 77717673.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77173668.14</td>
    <td align="right"> 41365499.26</td>
    <td align="right"> 35808168.87</td>
    <td align="right"> 94236982.21</td>
    <td align="right"> 71540157.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85842828.99</td>
    <td align="right"> 46368371.99</td>
    <td align="right"> 39474457.00</td>
    <td align="right">0.122608E+09</td>
    <td align="right"> 41955630.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 95531893.24</td>
    <td align="right"> 51112261.25</td>
    <td align="right"> 44419631.99</td>
    <td align="right">0.152581E+09</td>
    <td align="right"> 26713246.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89991127.81</td>
    <td align="right"> 48332651.78</td>
    <td align="right"> 41658476.03</td>
    <td align="right">0.162054E+09</td>
    <td align="right"> 13377765.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 82523207.41</td>
    <td align="right"> 41005189.46</td>
    <td align="right"> 41518017.95</td>
    <td align="right">0.148686E+09</td>
    <td align="right"> 11463030.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 79925039.71</td>
    <td align="right"> 40733483.45</td>
    <td align="right"> 39191556.25</td>
    <td align="right">0.137487E+09</td>
    <td align="right"> 16487708.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 79105460.79</td>
    <td align="right"> 44073083.36</td>
    <td align="right"> 35032377.43</td>
    <td align="right">0.128073E+09</td>
    <td align="right"> 31865982.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70360558.79</td>
    <td align="right"> 41064964.71</td>
    <td align="right"> 29295594.08</td>
    <td align="right"> 97087621.95</td>
    <td align="right"> 52702622.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57149583.79</td>
    <td align="right"> 34797138.43</td>
    <td align="right"> 22352445.35</td>
    <td align="right"> 62903608.07</td>
    <td align="right"> 85957586.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47589779.08</td>
    <td align="right"> 25851677.96</td>
    <td align="right"> 21738101.12</td>
    <td align="right"> 42627112.35</td>
    <td align="right">0.110433E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866520E+09</td>
    <td align="right">0.470148E+09</td>
    <td align="right">0.396372E+09</td>
    <td align="right">0.125141E+10</td>
    <td align="right">0.639000E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47589779.08</td>
    <td align="right"> 25851677.96</td>
    <td align="right"> 21738101.12</td>
    <td align="right"> 42627112.35</td>
    <td align="right"> 11463030.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 95531893.24</td>
    <td align="right"> 51112261.25</td>
    <td align="right"> 44419631.99</td>
    <td align="right">0.162054E+09</td>
    <td align="right">0.110433E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702459E+09</td>
    <td align="right"> 71869577.39</td>
    <td align="right">0.410484E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774766E+09</td>
    <td align="right">0.247831E+09</td>
    <td align="right">0.328438E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">0.618622E+09</td>
    <td align="right">0.303517E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125419E+10</td>
    <td align="right">  9769291.97</td>
    <td align="right">0.124442E+10</td>
    <td align="right">0.127678E+10</td>
    <td align="right">0.171762E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.110749E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">0.216580E+10</td>
    <td align="right">0.100652E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">0.297263E+10</td>
    <td align="right">0.504533E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.146647E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">0.288262E+10</td>
    <td align="right">0.412939E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25881044.52</td>
    <td align="right">0.124778E+10</td>
    <td align="right">0.231263E+10</td>
    <td align="right">0.581408E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418024.71</td>
    <td align="right">0.107525E+10</td>
    <td align="right">0.170149E+10</td>
    <td align="right">0.115070E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922878E+09</td>
    <td align="right">0.848677E+09</td>
    <td align="right">0.198111E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721001E+09</td>
    <td align="right">0.158910E+09</td>
    <td align="right">0.341342E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right"> 47153936.37</td>
    <td align="right">0.454918E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131726E+11</td>
    <td align="right">0.487662E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">0.153050E+11</td>
    <td align="right">0.257418E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right"> 47153936.37</td>
    <td align="right">0.412939E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">0.297263E+10</td>
    <td align="right">0.454918E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.679452E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">0.100436E+10</td>
    <td align="right">0.246587E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151357E+10</td>
    <td align="right">0.862702E+09</td>
    <td align="right">0.650863E+09</td>
    <td align="right">0.150477E+10</td>
    <td align="right">0.195744E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206922E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.929069E+09</td>
    <td align="right">0.229548E+10</td>
    <td align="right">0.181329E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241290E+10</td>
    <td align="right">0.133872E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">0.326955E+10</td>
    <td align="right">0.103656E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">0.398232E+10</td>
    <td align="right">0.647949E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249102E+10</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.110528E+10</td>
    <td align="right">0.439731E+10</td>
    <td align="right">0.326574E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230839E+10</td>
    <td align="right">0.120674E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">0.411314E+10</td>
    <td align="right">0.271858E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219669E+10</td>
    <td align="right">0.112427E+10</td>
    <td align="right">0.107243E+10</td>
    <td align="right">0.374090E+10</td>
    <td align="right">0.372313E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.904409E+09</td>
    <td align="right">0.332619E+10</td>
    <td align="right">0.702718E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167367E+10</td>
    <td align="right">0.903248E+09</td>
    <td align="right">0.770421E+09</td>
    <td align="right">0.215506E+10</td>
    <td align="right">0.122100E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145188E+10</td>
    <td align="right">0.845216E+09</td>
    <td align="right">0.606662E+09</td>
    <td align="right">0.138633E+10</td>
    <td align="right">0.202319E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.588413E+09</td>
    <td align="right">0.938287E+09</td>
    <td align="right">0.271036E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233003E+11</td>
    <td align="right">0.127493E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">0.321137E+11</td>
    <td align="right">0.155491E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">0.938287E+09</td>
    <td align="right">0.271858E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">0.439731E+10</td>
    <td align="right">0.271036E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.364752E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">0.498737E+10</td>
    <td align="right">0.298435E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.422833E+10</td>
    <td align="right">0.293444E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">0.280870E+10</td>
    <td align="right">0.174647E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">0.241509E+10</td>
    <td align="right">0.106344E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">0.277936E+10</td>
    <td align="right">0.521009E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">0.286502E+10</td>
    <td align="right">0.432566E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">0.319441E+10</td>
    <td align="right">0.608575E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">0.450915E+10</td>
    <td align="right">0.117221E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">0.585224E+10</td>
    <td align="right">0.194637E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.628634E+10</td>
    <td align="right">0.305050E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">0.610949E+10</td>
    <td align="right">0.392659E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">0.521052E+11</td>
    <td align="right">0.240340E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">0.241509E+10</td>
    <td align="right">0.432566E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">0.628634E+10</td>
    <td align="right">0.392659E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">0.125126E+10</td>
    <td align="right">0.260161E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">0.139223E+10</td>
    <td align="right">0.210430E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">0.239614E+10</td>
    <td align="right">0.197163E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">0.316134E+10</td>
    <td align="right">0.115770E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.396795E+10</td>
    <td align="right">0.730380E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">0.423602E+10</td>
    <td align="right">0.367683E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">0.390514E+10</td>
    <td align="right">0.301866E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">0.362467E+10</td>
    <td align="right">0.410748E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">0.338319E+10</td>
    <td align="right">0.786870E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">0.256744E+10</td>
    <td align="right">0.131006E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">0.165577E+10</td>
    <td align="right">0.217076E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.111246E+10</td>
    <td align="right">0.285216E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">0.326536E+11</td>
    <td align="right">0.167658E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">0.111246E+10</td>
    <td align="right">0.301866E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">0.423602E+10</td>
    <td align="right">0.285216E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.62</td>
    <td align="right">     1423.25</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.61</td>
    <td align="right">     1268.04</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      243.45</td>
    <td align="right">     1066.88</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      496.39</td>
    <td align="right">      629.22</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      806.87</td>
    <td align="right">      361.94</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1138.79</td>
    <td align="right">      193.12</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1067.50</td>
    <td align="right">      152.67</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      858.55</td>
    <td align="right">      210.28</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      656.40</td>
    <td align="right">      425.42</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      326.99</td>
    <td align="right">      689.45</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.48</td>
    <td align="right">     1210.28</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.88</td>
    <td align="right">     1571.94</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      488.96</td>
    <td align="right">      764.42</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.88</td>
    <td align="right">      152.67</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1138.79</td>
    <td align="right">     1571.94</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      389.36</td>
    <td align="right">      863.86</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      636.39</td>
    <td align="right">      764.95</td>
    <td align="right">      625.65</td>
    <td align="right">      356.61</td>
    <td align="right">      269.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      867.02</td>
    <td align="right">      647.05</td>
    <td align="right">      772.56</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1262.20</td>
    <td align="right">      386.20</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1482.80</td>
    <td align="right">      236.56</td>
    <td align="right">      960.53</td>
    <td align="right">      522.00</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1688.50</td>
    <td align="right">      126.06</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1527.37</td>
    <td align="right">      101.32</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1390.93</td>
    <td align="right">      136.52</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1281.45</td>
    <td align="right">      263.95</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      809.95</td>
    <td align="right">      432.06</td>
    <td align="right">      624.88</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      550.58</td>
    <td align="right">      729.87</td>
    <td align="right">      560.14</td>
    <td align="right">      326.09</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      366.15</td>
    <td align="right">      945.57</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1022.31</td>
    <td align="right">      468.09</td>
    <td align="right">      738.85</td>
    <td align="right">      404.28</td>
    <td align="right">      334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      366.15</td>
    <td align="right">      101.32</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1688.50</td>
    <td align="right">      945.57</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2288.04</td>
    <td align="right">     1275.76</td>
    <td align="right">     1794.67</td>
    <td align="right">     1359.78</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2079.73</td>
    <td align="right">     1162.03</td>
    <td align="right">     1664.60</td>
    <td align="right">     1173.61</td>
    <td align="right">      490.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1591.93</td>
    <td align="right">     1040.12</td>
    <td align="right">     1352.24</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1087.47</td>
    <td align="right">      642.85</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      900.83</td>
    <td align="right">      383.37</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1065.89</td>
    <td align="right">      199.29</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1062.40</td>
    <td align="right">      159.83</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1188.44</td>
    <td align="right">      220.70</td>
    <td align="right">      726.16</td>
    <td align="right">      191.95</td>
    <td align="right">      534.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1739.00</td>
    <td align="right">      435.72</td>
    <td align="right">     1133.63</td>
    <td align="right">      588.76</td>
    <td align="right">      544.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2193.92</td>
    <td align="right">      685.99</td>
    <td align="right">     1540.85</td>
    <td align="right">     1041.73</td>
    <td align="right">      499.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2448.16</td>
    <td align="right">     1099.18</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      440.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2310.98</td>
    <td align="right">     1371.13</td>
    <td align="right">     1838.09</td>
    <td align="right">     1379.88</td>
    <td align="right">      458.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1660.50</td>
    <td align="right">      720.80</td>
    <td align="right">     1213.89</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      900.83</td>
    <td align="right">      159.83</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2448.16</td>
    <td align="right">     1371.13</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.05</td>
    <td align="right">      909.03</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      583.30</td>
    <td align="right">      818.77</td>
    <td align="right">      555.84</td>
    <td align="right">      295.43</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      900.98</td>
    <td align="right">      696.89</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1221.74</td>
    <td align="right">      425.62</td>
    <td align="right">      870.74</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1479.95</td>
    <td align="right">      263.07</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1629.61</td>
    <td align="right">      140.57</td>
    <td align="right">      912.82</td>
    <td align="right">      490.26</td>
    <td align="right">      422.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1453.76</td>
    <td align="right">      110.95</td>
    <td align="right">      810.06</td>
    <td align="right">      402.52</td>
    <td align="right">      407.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1351.22</td>
    <td align="right">      148.68</td>
    <td align="right">      784.56</td>
    <td align="right">      399.85</td>
    <td align="right">      384.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1305.91</td>
    <td align="right">      292.28</td>
    <td align="right">      802.40</td>
    <td align="right">      447.05</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      964.95</td>
    <td align="right">      458.65</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      647.52</td>
    <td align="right">      777.33</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      425.47</td>
    <td align="right">      994.00</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.63</td>
    <td align="right">      501.42</td>
    <td align="right">      722.42</td>
    <td align="right">      391.97</td>
    <td align="right">      330.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      425.47</td>
    <td align="right">      110.95</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1629.61</td>
    <td align="right">      994.00</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.15</td>
    <td align="right">     1501.38</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      121.11</td>
    <td align="right">     1286.71</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      272.87</td>
    <td align="right">     1046.79</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      534.31</td>
    <td align="right">      602.65</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      838.38</td>
    <td align="right">      342.30</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1167.47</td>
    <td align="right">      175.54</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1085.20</td>
    <td align="right">      145.29</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      862.24</td>
    <td align="right">      217.35</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      650.28</td>
    <td align="right">      456.86</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      312.57</td>
    <td align="right">      761.36</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.17</td>
    <td align="right">     1343.63</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.81</td>
    <td align="right">     1709.49</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      498.13</td>
    <td align="right">      796.80</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.81</td>
    <td align="right">      145.29</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1167.47</td>
    <td align="right">     1709.49</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      383.27</td>
    <td align="right">      918.50</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      639.97</td>
    <td align="right">      788.62</td>
    <td align="right">      625.64</td>
    <td align="right">      356.60</td>
    <td align="right">      269.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      888.22</td>
    <td align="right">      647.59</td>
    <td align="right">      772.55</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1284.70</td>
    <td align="right">      385.08</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1502.34</td>
    <td align="right">      234.16</td>
    <td align="right">      960.52</td>
    <td align="right">      521.99</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1706.58</td>
    <td align="right">      120.85</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1537.77</td>
    <td align="right">      101.93</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1393.56</td>
    <td align="right">      146.77</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1278.23</td>
    <td align="right">      289.99</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      801.20</td>
    <td align="right">      481.28</td>
    <td align="right">      624.87</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      532.74</td>
    <td align="right">      814.51</td>
    <td align="right">      560.13</td>
    <td align="right">      326.08</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.88</td>
    <td align="right">     1032.91</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1026.28</td>
    <td align="right">      495.48</td>
    <td align="right">      738.84</td>
    <td align="right">      404.27</td>
    <td align="right">      334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      351.88</td>
    <td align="right">      101.93</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1706.58</td>
    <td align="right">     1032.91</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2309.55</td>
    <td align="right">     1371.09</td>
    <td align="right">     1794.69</td>
    <td align="right">     1359.79</td>
    <td align="right">      434.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2116.75</td>
    <td align="right">     1206.34</td>
    <td align="right">     1664.61</td>
    <td align="right">     1173.63</td>
    <td align="right">      490.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1647.65</td>
    <td align="right">     1030.38</td>
    <td align="right">     1352.26</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1128.69</td>
    <td align="right">      618.81</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      930.37</td>
    <td align="right">      361.18</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1083.27</td>
    <td align="right">      180.83</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1071.54</td>
    <td align="right">      152.75</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1186.70</td>
    <td align="right">      230.12</td>
    <td align="right">      726.17</td>
    <td align="right">      191.95</td>
    <td align="right">      534.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1732.44</td>
    <td align="right">      475.24</td>
    <td align="right">     1133.64</td>
    <td align="right">      588.77</td>
    <td align="right">      544.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2188.32</td>
    <td align="right">      765.43</td>
    <td align="right">     1540.87</td>
    <td align="right">     1041.74</td>
    <td align="right">      499.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2444.94</td>
    <td align="right">     1227.45</td>
    <td align="right">     1854.78</td>
    <td align="right">     1414.17</td>
    <td align="right">      440.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2316.45</td>
    <td align="right">     1495.07</td>
    <td align="right">     1838.11</td>
    <td align="right">     1379.89</td>
    <td align="right">      458.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1677.03</td>
    <td align="right">      757.35</td>
    <td align="right">     1213.90</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      930.37</td>
    <td align="right">      152.75</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2444.94</td>
    <td align="right">     1495.07</td>
    <td align="right">     1854.78</td>
    <td align="right">     1414.17</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.07</td>
    <td align="right">      969.68</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      593.00</td>
    <td align="right">      844.62</td>
    <td align="right">      555.83</td>
    <td align="right">      295.42</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      925.04</td>
    <td align="right">      702.25</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1243.65</td>
    <td align="right">      425.57</td>
    <td align="right">      870.73</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1497.75</td>
    <td align="right">      262.22</td>
    <td align="right">      937.75</td>
    <td align="right">      501.72</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1643.77</td>
    <td align="right">      135.69</td>
    <td align="right">      912.81</td>
    <td align="right">      490.25</td>
    <td align="right">      422.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1459.52</td>
    <td align="right">      112.52</td>
    <td align="right">      810.06</td>
    <td align="right">      402.51</td>
    <td align="right">      407.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1349.59</td>
    <td align="right">      161.85</td>
    <td align="right">      784.55</td>
    <td align="right">      399.84</td>
    <td align="right">      384.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1299.08</td>
    <td align="right">      323.23</td>
    <td align="right">      802.39</td>
    <td align="right">      447.05</td>
    <td align="right">      355.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      953.02</td>
    <td align="right">      517.33</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      638.05</td>
    <td align="right">      871.89</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.43</td>
    <td align="right">     1084.02</td>
    <td align="right">      467.15</td>
    <td align="right">      253.76</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1043.30</td>
    <td align="right">      532.73</td>
    <td align="right">      722.42</td>
    <td align="right">      391.96</td>
    <td align="right">      330.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.43</td>
    <td align="right">      112.52</td>
    <td align="right">      467.15</td>
    <td align="right">      253.76</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1643.77</td>
    <td align="right">     1084.02</td>
    <td align="right">      937.75</td>
    <td align="right">      501.72</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.83</td>
    <td align="right">     1532.57</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">      262.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.44</td>
    <td align="right">     1357.63</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">      320.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      230.97</td>
    <td align="right">     1133.20</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">      419.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      492.59</td>
    <td align="right">      662.66</td>
    <td align="right">      483.87</td>
    <td align="right">        3.77</td>
    <td align="right">      480.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      808.62</td>
    <td align="right">      375.79</td>
    <td align="right">      573.78</td>
    <td align="right">       41.35</td>
    <td align="right">      532.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1146.85</td>
    <td align="right">      194.65</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1076.25</td>
    <td align="right">      154.17</td>
    <td align="right">      563.87</td>
    <td align="right">       54.75</td>
    <td align="right">      509.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      863.44</td>
    <td align="right">      217.07</td>
    <td align="right">      475.53</td>
    <td align="right">        9.66</td>
    <td align="right">      465.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      656.44</td>
    <td align="right">      443.94</td>
    <td align="right">      414.99</td>
    <td align="right">        0.16</td>
    <td align="right">      414.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      316.86</td>
    <td align="right">      739.66</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">      344.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       61.31</td>
    <td align="right">     1316.91</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">      278.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.61</td>
    <td align="right">     1698.47</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      485.32</td>
    <td align="right">      816.27</td>
    <td align="right">      417.70</td>
    <td align="right">       15.46</td>
    <td align="right">      402.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.61</td>
    <td align="right">      154.17</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">      260.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1146.85</td>
    <td align="right">     1698.47</td>
    <td align="right">      610.07</td>
    <td align="right">       74.92</td>
    <td align="right">      535.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      374.99</td>
    <td align="right">      920.65</td>
    <td align="right">      467.64</td>
    <td align="right">      253.68</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      622.01</td>
    <td align="right">      809.13</td>
    <td align="right">      625.65</td>
    <td align="right">      356.61</td>
    <td align="right">      269.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      857.04</td>
    <td align="right">      677.01</td>
    <td align="right">      772.56</td>
    <td align="right">      425.68</td>
    <td align="right">      346.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1261.40</td>
    <td align="right">      399.91</td>
    <td align="right">      930.90</td>
    <td align="right">      516.48</td>
    <td align="right">      414.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.83</td>
    <td align="right">      241.92</td>
    <td align="right">      960.53</td>
    <td align="right">      522.00</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1696.49</td>
    <td align="right">      125.99</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      426.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1535.67</td>
    <td align="right">      101.50</td>
    <td align="right">      861.85</td>
    <td align="right">      450.54</td>
    <td align="right">      411.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1396.69</td>
    <td align="right">      139.01</td>
    <td align="right">      820.15</td>
    <td align="right">      419.75</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1283.25</td>
    <td align="right">      271.11</td>
    <td align="right">      812.62</td>
    <td align="right">      463.70</td>
    <td align="right">      348.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      804.61</td>
    <td align="right">      455.87</td>
    <td align="right">      624.88</td>
    <td align="right">      337.23</td>
    <td align="right">      287.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      534.85</td>
    <td align="right">      780.55</td>
    <td align="right">      560.14</td>
    <td align="right">      326.09</td>
    <td align="right">      234.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.32</td>
    <td align="right">     1011.93</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      219.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1018.32</td>
    <td align="right">      493.06</td>
    <td align="right">      738.85</td>
    <td align="right">      404.28</td>
    <td align="right">      334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.32</td>
    <td align="right">      101.50</td>
    <td align="right">      467.24</td>
    <td align="right">      247.55</td>
    <td align="right">      213.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1696.49</td>
    <td align="right">     1011.93</td>
    <td align="right">      961.04</td>
    <td align="right">      534.62</td>
    <td align="right">      438.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2266.18</td>
    <td align="right">     1361.83</td>
    <td align="right">     1794.67</td>
    <td align="right">     1359.78</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2061.58</td>
    <td align="right">     1233.61</td>
    <td align="right">     1664.60</td>
    <td align="right">     1173.61</td>
    <td align="right">      490.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1578.68</td>
    <td align="right">     1095.60</td>
    <td align="right">     1352.24</td>
    <td align="right">      779.57</td>
    <td align="right">      572.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1083.60</td>
    <td align="right">      673.79</td>
    <td align="right">      916.62</td>
    <td align="right">      341.75</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      901.69</td>
    <td align="right">      397.04</td>
    <td align="right">      647.64</td>
    <td align="right">       90.29</td>
    <td align="right">      557.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1072.28</td>
    <td align="right">      201.01</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      523.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1069.68</td>
    <td align="right">      161.50</td>
    <td align="right">      569.61</td>
    <td align="right">       52.49</td>
    <td align="right">      517.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1192.65</td>
    <td align="right">      227.22</td>
    <td align="right">      726.16</td>
    <td align="right">      191.95</td>
    <td align="right">      534.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1739.64</td>
    <td align="right">      452.24</td>
    <td align="right">     1133.63</td>
    <td align="right">      588.76</td>
    <td align="right">      544.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2184.98</td>
    <td align="right">      726.69</td>
    <td align="right">     1540.85</td>
    <td align="right">     1041.73</td>
    <td align="right">      499.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2425.28</td>
    <td align="right">     1176.89</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      440.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2281.02</td>
    <td align="right">     1466.02</td>
    <td align="right">     1838.09</td>
    <td align="right">     1379.88</td>
    <td align="right">      458.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1652.25</td>
    <td align="right">      762.11</td>
    <td align="right">     1213.89</td>
    <td align="right">      701.43</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      901.69</td>
    <td align="right">      161.50</td>
    <td align="right">      558.75</td>
    <td align="right">       35.11</td>
    <td align="right">      434.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2425.28</td>
    <td align="right">     1466.02</td>
    <td align="right">     1854.76</td>
    <td align="right">     1414.15</td>
    <td align="right">      574.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.17</td>
    <td align="right">      971.33</td>
    <td align="right">      492.60</td>
    <td align="right">      277.41</td>
    <td align="right">      215.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      575.49</td>
    <td align="right">      869.83</td>
    <td align="right">      555.84</td>
    <td align="right">      295.43</td>
    <td align="right">      260.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      894.61</td>
    <td align="right">      736.12</td>
    <td align="right">      757.55</td>
    <td align="right">      406.05</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1219.65</td>
    <td align="right">      446.64</td>
    <td align="right">      870.74</td>
    <td align="right">      470.33</td>
    <td align="right">      400.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1481.46</td>
    <td align="right">      272.69</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.27</td>
    <td align="right">      141.85</td>
    <td align="right">      912.82</td>
    <td align="right">      490.26</td>
    <td align="right">      422.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1458.01</td>
    <td align="right">      112.70</td>
    <td align="right">      810.06</td>
    <td align="right">      402.52</td>
    <td align="right">      407.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1353.30</td>
    <td align="right">      153.36</td>
    <td align="right">      784.56</td>
    <td align="right">      399.85</td>
    <td align="right">      384.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1305.24</td>
    <td align="right">      303.58</td>
    <td align="right">      802.40</td>
    <td align="right">      447.05</td>
    <td align="right">      355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      958.57</td>
    <td align="right">      489.12</td>
    <td align="right">      690.67</td>
    <td align="right">      403.10</td>
    <td align="right">      287.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      638.80</td>
    <td align="right">      837.48</td>
    <td align="right">      579.69</td>
    <td align="right">      352.96</td>
    <td align="right">      226.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.34</td>
    <td align="right">     1064.88</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.44</td>
    <td align="right">      531.64</td>
    <td align="right">      722.42</td>
    <td align="right">      391.97</td>
    <td align="right">      330.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      415.34</td>
    <td align="right">      112.70</td>
    <td align="right">      467.15</td>
    <td align="right">      253.77</td>
    <td align="right">      213.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1634.27</td>
    <td align="right">     1064.88</td>
    <td align="right">      937.76</td>
    <td align="right">      501.73</td>
    <td align="right">      436.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 98078620.97</td>
    <td align="right">0.381202E+10</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277275E+09</td>
    <td align="right">0.306763E+10</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.652061E+09</td>
    <td align="right">0.285753E+10</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128663E+10</td>
    <td align="right">0.163093E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">  9769291.97</td>
    <td align="right">0.124442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216111E+10</td>
    <td align="right">0.969423E+09</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.110749E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295175E+10</td>
    <td align="right">0.500579E+09</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.285919E+10</td>
    <td align="right">0.408909E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.146647E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229954E+10</td>
    <td align="right">0.563207E+09</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25881044.52</td>
    <td align="right">0.124778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170140E+10</td>
    <td align="right">0.110270E+10</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418024.71</td>
    <td align="right">0.107525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.875810E+09</td>
    <td align="right">0.184661E+10</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190472E+09</td>
    <td align="right">0.313704E+10</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66637619.96</td>
    <td align="right">0.421029E+10</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154200E+11</td>
    <td align="right">0.241069E+11</td>
    <td align="right">0.131726E+11</td>
    <td align="right">0.487662E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66637619.96</td>
    <td align="right">0.408909E+09</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.295175E+10</td>
    <td align="right">0.421029E+10</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104287E+10</td>
    <td align="right">0.231377E+10</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.679452E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153956E+10</td>
    <td align="right">0.185056E+10</td>
    <td align="right">0.151357E+10</td>
    <td align="right">0.862702E+09</td>
    <td align="right">0.650863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232221E+10</td>
    <td align="right">0.173305E+10</td>
    <td align="right">0.206922E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.929069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327162E+10</td>
    <td align="right">0.100104E+10</td>
    <td align="right">0.241290E+10</td>
    <td align="right">0.133872E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397154E+10</td>
    <td align="right">0.633596E+09</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437659E+10</td>
    <td align="right">0.326760E+09</td>
    <td align="right">0.249102E+10</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.110528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409090E+10</td>
    <td align="right">0.271379E+09</td>
    <td align="right">0.230839E+10</td>
    <td align="right">0.120674E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372547E+10</td>
    <td align="right">0.365657E+09</td>
    <td align="right">0.219669E+10</td>
    <td align="right">0.112427E+10</td>
    <td align="right">0.107243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332151E+10</td>
    <td align="right">0.684162E+09</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.904409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216936E+10</td>
    <td align="right">0.115722E+10</td>
    <td align="right">0.167367E+10</td>
    <td align="right">0.903248E+09</td>
    <td align="right">0.770421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142710E+10</td>
    <td align="right">0.189182E+10</td>
    <td align="right">0.145188E+10</td>
    <td align="right">0.845216E+09</td>
    <td align="right">0.606662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.980686E+09</td>
    <td align="right">0.253263E+10</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.588413E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322394E+11</td>
    <td align="right">0.147616E+11</td>
    <td align="right">0.233003E+11</td>
    <td align="right">0.127493E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.980686E+09</td>
    <td align="right">0.271379E+09</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437659E+10</td>
    <td align="right">0.253263E+10</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612829E+10</td>
    <td align="right">0.341699E+10</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.503128E+10</td>
    <td align="right">0.281118E+10</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.426381E+10</td>
    <td align="right">0.278585E+10</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281872E+10</td>
    <td align="right">0.166626E+10</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241279E+10</td>
    <td align="right">0.102681E+10</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276279E+10</td>
    <td align="right">0.516552E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284554E+10</td>
    <td align="right">0.428100E+09</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318311E+10</td>
    <td align="right">0.591123E+09</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450750E+10</td>
    <td align="right">0.112938E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587619E+10</td>
    <td align="right">0.183736E+10</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.634564E+10</td>
    <td align="right">0.284908E+10</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.618974E+10</td>
    <td align="right">0.367244E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523654E+11</td>
    <td align="right">0.227311E+11</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241279E+10</td>
    <td align="right">0.428100E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.634564E+10</td>
    <td align="right">0.367244E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127505E+10</td>
    <td align="right">0.243475E+10</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141111E+10</td>
    <td align="right">0.198076E+10</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241318E+10</td>
    <td align="right">0.186656E+10</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316676E+10</td>
    <td align="right">0.110320E+10</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396389E+10</td>
    <td align="right">0.704617E+09</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422395E+10</td>
    <td align="right">0.364356E+09</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389374E+10</td>
    <td align="right">0.297172E+09</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361910E+10</td>
    <td align="right">0.398212E+09</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338492E+10</td>
    <td align="right">0.757580E+09</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258452E+10</td>
    <td align="right">0.122846E+10</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167837E+10</td>
    <td align="right">0.201484E+10</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113957E+10</td>
    <td align="right">0.266232E+10</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327542E+11</td>
    <td align="right">0.158128E+11</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113957E+10</td>
    <td align="right">0.297172E+09</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.422395E+10</td>
    <td align="right">0.266232E+10</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86099900.30</td>
    <td align="right">0.402130E+10</td>
    <td align="right">0.702455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292997E+09</td>
    <td align="right">0.311281E+10</td>
    <td align="right">0.774762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.730847E+09</td>
    <td align="right">0.280371E+10</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138494E+10</td>
    <td align="right">0.156206E+10</td>
    <td align="right">0.125418E+10</td>
    <td align="right">  9769241.34</td>
    <td align="right">0.124441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.224553E+10</td>
    <td align="right">0.916809E+09</td>
    <td align="right">0.153681E+10</td>
    <td align="right">0.110748E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302608E+10</td>
    <td align="right">0.455005E+09</td>
    <td align="right">0.158130E+10</td>
    <td align="right">0.194197E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.290660E+10</td>
    <td align="right">0.389157E+09</td>
    <td align="right">0.151026E+10</td>
    <td align="right">0.146646E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230941E+10</td>
    <td align="right">0.582149E+09</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25880910.41</td>
    <td align="right">0.124778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168553E+10</td>
    <td align="right">0.118419E+10</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418022.54</td>
    <td align="right">0.107524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.837193E+09</td>
    <td align="right">0.203921E+10</td>
    <td align="right">0.922873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155951E+09</td>
    <td align="right">0.348270E+10</td>
    <td align="right">0.720997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.720997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47693653.76</td>
    <td align="right">0.457869E+10</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157089E+11</td>
    <td align="right">0.251278E+11</td>
    <td align="right">0.131725E+11</td>
    <td align="right">0.487659E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47693653.76</td>
    <td align="right">0.389157E+09</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302608E+10</td>
    <td align="right">0.457869E+10</td>
    <td align="right">0.158130E+10</td>
    <td align="right">0.194197E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102656E+10</td>
    <td align="right">0.246010E+10</td>
    <td align="right">0.125253E+10</td>
    <td align="right">0.679445E+09</td>
    <td align="right">0.573082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154821E+10</td>
    <td align="right">0.190782E+10</td>
    <td align="right">0.151355E+10</td>
    <td align="right">0.862694E+09</td>
    <td align="right">0.650860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237901E+10</td>
    <td align="right">0.173450E+10</td>
    <td align="right">0.206921E+10</td>
    <td align="right">0.114014E+10</td>
    <td align="right">0.929064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332995E+10</td>
    <td align="right">0.998140E+09</td>
    <td align="right">0.241288E+10</td>
    <td align="right">0.133870E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402387E+10</td>
    <td align="right">0.627164E+09</td>
    <td align="right">0.257265E+10</td>
    <td align="right">0.139810E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442346E+10</td>
    <td align="right">0.313250E+09</td>
    <td align="right">0.249101E+10</td>
    <td align="right">0.138573E+10</td>
    <td align="right">0.110527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411876E+10</td>
    <td align="right">0.273004E+09</td>
    <td align="right">0.230837E+10</td>
    <td align="right">0.120672E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373251E+10</td>
    <td align="right">0.393109E+09</td>
    <td align="right">0.219668E+10</td>
    <td align="right">0.112426E+10</td>
    <td align="right">0.107242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331316E+10</td>
    <td align="right">0.751647E+09</td>
    <td align="right">0.210631E+10</td>
    <td align="right">0.120190E+10</td>
    <td align="right">0.904405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214593E+10</td>
    <td align="right">0.128907E+10</td>
    <td align="right">0.167366E+10</td>
    <td align="right">0.903239E+09</td>
    <td align="right">0.770417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138087E+10</td>
    <td align="right">0.211121E+10</td>
    <td align="right">0.145187E+10</td>
    <td align="right">0.845207E+09</td>
    <td align="right">0.606659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.942474E+09</td>
    <td align="right">0.276654E+10</td>
    <td align="right">0.125144E+10</td>
    <td align="right">0.663032E+09</td>
    <td align="right">0.588410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323648E+11</td>
    <td align="right">0.156255E+11</td>
    <td align="right">0.233001E+11</td>
    <td align="right">0.127492E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.942474E+09</td>
    <td align="right">0.273004E+09</td>
    <td align="right">0.125144E+10</td>
    <td align="right">0.663032E+09</td>
    <td align="right">0.573082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442346E+10</td>
    <td align="right">0.276654E+10</td>
    <td align="right">0.257265E+10</td>
    <td align="right">0.139810E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618590E+10</td>
    <td align="right">0.367233E+10</td>
    <td align="right">0.480689E+10</td>
    <td align="right">0.364207E+10</td>
    <td align="right">0.116482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.512084E+10</td>
    <td align="right">0.291837E+10</td>
    <td align="right">0.402704E+10</td>
    <td align="right">0.283924E+10</td>
    <td align="right">0.118780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441306E+10</td>
    <td align="right">0.275976E+10</td>
    <td align="right">0.362188E+10</td>
    <td align="right">0.208801E+10</td>
    <td align="right">0.153387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292556E+10</td>
    <td align="right">0.160397E+10</td>
    <td align="right">0.237589E+10</td>
    <td align="right">0.885827E+09</td>
    <td align="right">0.149006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249192E+10</td>
    <td align="right">0.967376E+09</td>
    <td align="right">0.173465E+10</td>
    <td align="right">0.241829E+09</td>
    <td align="right">0.149282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.280784E+10</td>
    <td align="right">0.468699E+09</td>
    <td align="right">0.144828E+10</td>
    <td align="right"> 91007044.59</td>
    <td align="right">0.135727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287003E+10</td>
    <td align="right">0.409136E+09</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140602E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.317845E+10</td>
    <td align="right">0.616349E+09</td>
    <td align="right">0.194497E+10</td>
    <td align="right">0.514124E+09</td>
    <td align="right">0.143085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449047E+10</td>
    <td align="right">0.123182E+10</td>
    <td align="right">0.293839E+10</td>
    <td align="right">0.152609E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586121E+10</td>
    <td align="right">0.205012E+10</td>
    <td align="right">0.412706E+10</td>
    <td align="right">0.279020E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.633729E+10</td>
    <td align="right">0.318155E+10</td>
    <td align="right">0.480758E+10</td>
    <td align="right">0.366552E+10</td>
    <td align="right">0.114206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.620439E+10</td>
    <td align="right">0.400439E+10</td>
    <td align="right">0.492320E+10</td>
    <td align="right">0.369590E+10</td>
    <td align="right">0.122730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.528870E+11</td>
    <td align="right">0.238839E+11</td>
    <td align="right">0.382815E+11</td>
    <td align="right">0.221204E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249192E+10</td>
    <td align="right">0.409136E+09</td>
    <td align="right">0.144828E+10</td>
    <td align="right"> 91007044.59</td>
    <td align="right">0.114206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633729E+10</td>
    <td align="right">0.400439E+10</td>
    <td align="right">0.492320E+10</td>
    <td align="right">0.369590E+10</td>
    <td align="right">0.153387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127511E+10</td>
    <td align="right">0.259719E+10</td>
    <td align="right">0.131937E+10</td>
    <td align="right">0.743017E+09</td>
    <td align="right">0.576357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143460E+10</td>
    <td align="right">0.204331E+10</td>
    <td align="right">0.134467E+10</td>
    <td align="right">0.714689E+09</td>
    <td align="right">0.629983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247763E+10</td>
    <td align="right">0.188089E+10</td>
    <td align="right">0.202901E+10</td>
    <td align="right">0.108756E+10</td>
    <td align="right">0.941450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322354E+10</td>
    <td align="right">0.110307E+10</td>
    <td align="right">0.225694E+10</td>
    <td align="right">0.121909E+10</td>
    <td align="right">0.103784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401157E+10</td>
    <td align="right">0.702330E+09</td>
    <td align="right">0.251168E+10</td>
    <td align="right">0.134382E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.426064E+10</td>
    <td align="right">0.351721E+09</td>
    <td align="right">0.236600E+10</td>
    <td align="right">0.127074E+10</td>
    <td align="right">0.109526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390917E+10</td>
    <td align="right">0.301380E+09</td>
    <td align="right">0.216966E+10</td>
    <td align="right">0.107809E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361474E+10</td>
    <td align="right">0.433486E+09</td>
    <td align="right">0.210135E+10</td>
    <td align="right">0.107094E+10</td>
    <td align="right">0.103040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336723E+10</td>
    <td align="right">0.837803E+09</td>
    <td align="right">0.207980E+10</td>
    <td align="right">0.115875E+10</td>
    <td align="right">0.921053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255258E+10</td>
    <td align="right">0.138563E+10</td>
    <td align="right">0.184988E+10</td>
    <td align="right">0.107966E+10</td>
    <td align="right">0.770224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165383E+10</td>
    <td align="right">0.225995E+10</td>
    <td align="right">0.150255E+10</td>
    <td align="right">0.914869E+09</td>
    <td align="right">0.587679E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112073E+10</td>
    <td align="right">0.290345E+10</td>
    <td align="right">0.125121E+10</td>
    <td align="right">0.679679E+09</td>
    <td align="right">0.571527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329014E+11</td>
    <td align="right">0.168002E+11</td>
    <td align="right">0.227821E+11</td>
    <td align="right">0.123609E+11</td>
    <td align="right">0.104212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112073E+10</td>
    <td align="right">0.301380E+09</td>
    <td align="right">0.125121E+10</td>
    <td align="right">0.679679E+09</td>
    <td align="right">0.571527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426064E+10</td>
    <td align="right">0.290345E+10</td>
    <td align="right">0.251168E+10</td>
    <td align="right">0.134382E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71869577.39</td>
    <td align="right">0.410484E+10</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.702459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247831E+09</td>
    <td align="right">0.328438E+10</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.774766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618622E+09</td>
    <td align="right">0.303517E+10</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127678E+10</td>
    <td align="right">0.171762E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">  9769291.97</td>
    <td align="right">0.124442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216580E+10</td>
    <td align="right">0.100652E+10</td>
    <td align="right">0.153682E+10</td>
    <td align="right">0.110749E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.297263E+10</td>
    <td align="right">0.504533E+09</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.138711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288262E+10</td>
    <td align="right">0.412939E+09</td>
    <td align="right">0.151027E+10</td>
    <td align="right">0.146647E+09</td>
    <td align="right">0.136362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231263E+10</td>
    <td align="right">0.581408E+09</td>
    <td align="right">0.127366E+10</td>
    <td align="right"> 25881044.52</td>
    <td align="right">0.124778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170149E+10</td>
    <td align="right">0.115070E+10</td>
    <td align="right">0.107566E+10</td>
    <td align="right">   418024.71</td>
    <td align="right">0.107525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.848677E+09</td>
    <td align="right">0.198111E+10</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.922878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158910E+09</td>
    <td align="right">0.341342E+10</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.721001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47153936.37</td>
    <td align="right">0.454918E+10</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153050E+11</td>
    <td align="right">0.257418E+11</td>
    <td align="right">0.131726E+11</td>
    <td align="right">0.487662E+09</td>
    <td align="right">0.126849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47153936.37</td>
    <td align="right">0.412939E+09</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.697019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297263E+10</td>
    <td align="right">0.454918E+10</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.194198E+09</td>
    <td align="right">0.142607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100436E+10</td>
    <td align="right">0.246587E+10</td>
    <td align="right">0.125254E+10</td>
    <td align="right">0.679452E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150477E+10</td>
    <td align="right">0.195744E+10</td>
    <td align="right">0.151357E+10</td>
    <td align="right">0.862702E+09</td>
    <td align="right">0.650863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229548E+10</td>
    <td align="right">0.181329E+10</td>
    <td align="right">0.206922E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.929069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326955E+10</td>
    <td align="right">0.103656E+10</td>
    <td align="right">0.241290E+10</td>
    <td align="right">0.133872E+10</td>
    <td align="right">0.107418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398232E+10</td>
    <td align="right">0.647949E+09</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439731E+10</td>
    <td align="right">0.326574E+09</td>
    <td align="right">0.249102E+10</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.110528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411314E+10</td>
    <td align="right">0.271858E+09</td>
    <td align="right">0.230839E+10</td>
    <td align="right">0.120674E+10</td>
    <td align="right">0.110165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374090E+10</td>
    <td align="right">0.372313E+09</td>
    <td align="right">0.219669E+10</td>
    <td align="right">0.112427E+10</td>
    <td align="right">0.107243E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332619E+10</td>
    <td align="right">0.702718E+09</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.120191E+10</td>
    <td align="right">0.904409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215506E+10</td>
    <td align="right">0.122100E+10</td>
    <td align="right">0.167367E+10</td>
    <td align="right">0.903248E+09</td>
    <td align="right">0.770421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138633E+10</td>
    <td align="right">0.202319E+10</td>
    <td align="right">0.145188E+10</td>
    <td align="right">0.845216E+09</td>
    <td align="right">0.606662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938287E+09</td>
    <td align="right">0.271036E+10</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.588413E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321137E+11</td>
    <td align="right">0.155491E+11</td>
    <td align="right">0.233003E+11</td>
    <td align="right">0.127493E+11</td>
    <td align="right">0.105510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.938287E+09</td>
    <td align="right">0.271858E+09</td>
    <td align="right">0.125145E+10</td>
    <td align="right">0.663039E+09</td>
    <td align="right">0.573085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439731E+10</td>
    <td align="right">0.271036E+10</td>
    <td align="right">0.257267E+10</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.117455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.364752E+10</td>
    <td align="right">0.480684E+10</td>
    <td align="right">0.364203E+10</td>
    <td align="right">0.116481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.498737E+10</td>
    <td align="right">0.298435E+10</td>
    <td align="right">0.402699E+10</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.118779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.422833E+10</td>
    <td align="right">0.293444E+10</td>
    <td align="right">0.362185E+10</td>
    <td align="right">0.208799E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280870E+10</td>
    <td align="right">0.174647E+10</td>
    <td align="right">0.237587E+10</td>
    <td align="right">0.885816E+09</td>
    <td align="right">0.149005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241509E+10</td>
    <td align="right">0.106344E+10</td>
    <td align="right">0.173464E+10</td>
    <td align="right">0.241826E+09</td>
    <td align="right">0.149281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277936E+10</td>
    <td align="right">0.521009E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.135726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.286502E+10</td>
    <td align="right">0.432566E+09</td>
    <td align="right">0.152565E+10</td>
    <td align="right">0.140600E+09</td>
    <td align="right">0.138505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.319441E+10</td>
    <td align="right">0.608575E+09</td>
    <td align="right">0.194496E+10</td>
    <td align="right">0.514118E+09</td>
    <td align="right">0.143084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450915E+10</td>
    <td align="right">0.117221E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.152607E+10</td>
    <td align="right">0.141229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585224E+10</td>
    <td align="right">0.194637E+10</td>
    <td align="right">0.412702E+10</td>
    <td align="right">0.279017E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.628634E+10</td>
    <td align="right">0.305050E+10</td>
    <td align="right">0.480753E+10</td>
    <td align="right">0.366548E+10</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610949E+10</td>
    <td align="right">0.392659E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.122729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521052E+11</td>
    <td align="right">0.240340E+11</td>
    <td align="right">0.382811E+11</td>
    <td align="right">0.221202E+11</td>
    <td align="right">0.161610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241509E+10</td>
    <td align="right">0.432566E+09</td>
    <td align="right">0.144827E+10</td>
    <td align="right"> 91005984.99</td>
    <td align="right">0.114205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.628634E+10</td>
    <td align="right">0.392659E+10</td>
    <td align="right">0.492315E+10</td>
    <td align="right">0.369586E+10</td>
    <td align="right">0.153386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125126E+10</td>
    <td align="right">0.260161E+10</td>
    <td align="right">0.131938E+10</td>
    <td align="right">0.743024E+09</td>
    <td align="right">0.576360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139223E+10</td>
    <td align="right">0.210430E+10</td>
    <td align="right">0.134468E+10</td>
    <td align="right">0.714696E+09</td>
    <td align="right">0.629986E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239614E+10</td>
    <td align="right">0.197163E+10</td>
    <td align="right">0.202903E+10</td>
    <td align="right">0.108757E+10</td>
    <td align="right">0.941454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316134E+10</td>
    <td align="right">0.115770E+10</td>
    <td align="right">0.225695E+10</td>
    <td align="right">0.121911E+10</td>
    <td align="right">0.103785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396795E+10</td>
    <td align="right">0.730380E+09</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423602E+10</td>
    <td align="right">0.367683E+09</td>
    <td align="right">0.236602E+10</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.109527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390514E+10</td>
    <td align="right">0.301866E+09</td>
    <td align="right">0.216967E+10</td>
    <td align="right">0.107810E+10</td>
    <td align="right">0.109157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362467E+10</td>
    <td align="right">0.410748E+09</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.107096E+10</td>
    <td align="right">0.103041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338319E+10</td>
    <td align="right">0.786870E+09</td>
    <td align="right">0.207982E+10</td>
    <td align="right">0.115876E+10</td>
    <td align="right">0.921057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256744E+10</td>
    <td align="right">0.131006E+10</td>
    <td align="right">0.184990E+10</td>
    <td align="right">0.107967E+10</td>
    <td align="right">0.770228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165577E+10</td>
    <td align="right">0.217076E+10</td>
    <td align="right">0.150256E+10</td>
    <td align="right">0.914878E+09</td>
    <td align="right">0.587681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111246E+10</td>
    <td align="right">0.285216E+10</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326536E+11</td>
    <td align="right">0.167658E+11</td>
    <td align="right">0.227823E+11</td>
    <td align="right">0.123610E+11</td>
    <td align="right">0.104213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111246E+10</td>
    <td align="right">0.301866E+09</td>
    <td align="right">0.125122E+10</td>
    <td align="right">0.679686E+09</td>
    <td align="right">0.571530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423602E+10</td>
    <td align="right">0.285216E+10</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.134383E+10</td>
    <td align="right">0.116786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.14</td>
    <td align="right">        3.32</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.49</td>
    <td align="right">        -5.4</td>
    <td align="right">       41.12</td>
    <td align="right">      223.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.27</td>
    <td align="right">        3.73</td>
    <td align="right">        -4.6</td>
    <td align="right">        3.82</td>
    <td align="right">        -5.0</td>
    <td align="right">       51.61</td>
    <td align="right">      245.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.55</td>
    <td align="right">        4.69</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.62</td>
    <td align="right">        -3.1</td>
    <td align="right">       72.41</td>
    <td align="right">      273.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.23</td>
    <td align="right">        8.47</td>
    <td align="right">        -2.7</td>
    <td align="right">        4.72</td>
    <td align="right">        3.37</td>
    <td align="right">       79.21</td>
    <td align="right">      314.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.84</td>
    <td align="right">       12.20</td>
    <td align="right">        2.64</td>
    <td align="right">        5.25</td>
    <td align="right">        8.38</td>
    <td align="right">       86.83</td>
    <td align="right">      326.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.86</td>
    <td align="right">       15.01</td>
    <td align="right">        5.88</td>
    <td align="right">        4.15</td>
    <td align="right">       14.09</td>
    <td align="right">       80.19</td>
    <td align="right">      344.14</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.54</td>
    <td align="right">       18.90</td>
    <td align="right">       14.64</td>
    <td align="right">        3.53</td>
    <td align="right">       17.44</td>
    <td align="right">       86.25</td>
    <td align="right">      283.04</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.28</td>
    <td align="right">       17.10</td>
    <td align="right">       12.00</td>
    <td align="right">        3.28</td>
    <td align="right">       15.47</td>
    <td align="right">       80.55</td>
    <td align="right">      269.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.38</td>
    <td align="right">       15.80</td>
    <td align="right">       11.20</td>
    <td align="right">        2.23</td>
    <td align="right">       11.29</td>
    <td align="right">       66.71</td>
    <td align="right">      294.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">       12.00</td>
    <td align="right">        7.27</td>
    <td align="right">        3.24</td>
    <td align="right">        6.21</td>
    <td align="right">       54.59</td>
    <td align="right">      257.93</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.18</td>
    <td align="right">        5.23</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.40</td>
    <td align="right">        -3.3</td>
    <td align="right">       40.23</td>
    <td align="right">      258.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.79</td>
    <td align="right">        1.89</td>
    <td align="right">        -4.8</td>
    <td align="right">        2.82</td>
    <td align="right">        -8.9</td>
    <td align="right">       42.65</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.98</td>
    <td align="right">        9.90</td>
    <td align="right">        2.67</td>
    <td align="right">        3.71</td>
    <td align="right">        4.26</td>
    <td align="right">       65.29</td>
    <td align="right">      275.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.79</td>
    <td align="right">        1.89</td>
    <td align="right">        -5.5</td>
    <td align="right">        2.23</td>
    <td align="right">        -8.9</td>
    <td align="right">       40.23</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.86</td>
    <td align="right">       18.90</td>
    <td align="right">       14.64</td>
    <td align="right">        5.25</td>
    <td align="right">       17.44</td>
    <td align="right">       86.83</td>
    <td align="right">      344.14</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.60</td>
    <td align="right">03-JAN-14:00</td>
    <td align="right">        8.36</td>
    <td align="right">        -5.0</td>
    <td align="right">        9.80</td>
    <td align="right">        2.22</td>
    <td align="right">      118.50</td>
    <td align="right">      530.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.30</td>
    <td align="right">20-FEB-14:00</td>
    <td align="right">        8.84</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">       55.00</td>
    <td align="right">      955.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        9.49</td>
    <td align="right">        -8.3</td>
    <td align="right">        6.20</td>
    <td align="right">        5.54</td>
    <td align="right">       50.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.18</td>
    <td align="right">        2.80</td>
    <td align="right">       13.90</td>
    <td align="right">       18.28</td>
    <td align="right">      265.50</td>
    <td align="right">      638.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.00</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       17.19</td>
    <td align="right">        6.10</td>
    <td align="right">       10.30</td>
    <td align="right">       21.78</td>
    <td align="right">      145.00</td>
    <td align="right">      874.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">02-JUN-15:00</td>
    <td align="right">       16.18</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.60</td>
    <td align="right">       20.40</td>
    <td align="right">      234.50</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       19.16</td>
    <td align="right">        8.90</td>
    <td align="right">        3.60</td>
    <td align="right">       26.81</td>
    <td align="right">      165.50</td>
    <td align="right">      256.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.20</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       17.85</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      143.50</td>
    <td align="right">      615.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.90</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       16.82</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">       17.75</td>
    <td align="right">      113.00</td>
    <td align="right">      912.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.80</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       15.87</td>
    <td align="right">        4.40</td>
    <td align="right">        5.70</td>
    <td align="right">       16.12</td>
    <td align="right">      127.50</td>
    <td align="right">      736.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.90</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       13.43</td>
    <td align="right">        6.10</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">       48.50</td>
    <td align="right">      648.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.30</td>
    <td align="right">10-DEC-14:00</td>
    <td align="right">        7.94</td>
    <td align="right">        -2.8</td>
    <td align="right">        7.20</td>
    <td align="right">        4.10</td>
    <td align="right">      123.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.94</td>
    <td align="right">        -8.3</td>
    <td align="right">        3.10</td>
    <td align="right">        2.22</td>
    <td align="right">       48.50</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.16</td>
    <td align="right">        8.90</td>
    <td align="right">       13.90</td>
    <td align="right">       26.81</td>
    <td align="right">      265.50</td>
    <td align="right">      955.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        -7.3</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -23.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">03-FEB-06:00</td>
    <td align="right">        -7.4</td>
    <td align="right">       -11.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">02-MAR-04:00</td>
    <td align="right">        -6.3</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.30</td>
    <td align="right">12-APR-05:00</td>
    <td align="right">        -1.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      217.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.40</td>
    <td align="right">02-MAY-05:00</td>
    <td align="right">        3.97</td>
    <td align="right">        -2.2</td>
    <td align="right">        3.60</td>
    <td align="right">        -7.6</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">13-JUN-04:00</td>
    <td align="right">        4.40</td>
    <td align="right">       -10.6</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">05-JUL-05:00</td>
    <td align="right">       15.97</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       39.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.70</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       13.88</td>
    <td align="right">       12.20</td>
    <td align="right">        4.10</td>
    <td align="right">        2.64</td>
    <td align="right">       36.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.30</td>
    <td align="right">30-SEP-05:00</td>
    <td align="right">        5.77</td>
    <td align="right">        3.30</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">11-OCT-05:00</td>
    <td align="right">        5.82</td>
    <td align="right">        5.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.6</td>
    <td align="right">17-NOV-03:00</td>
    <td align="right">        -2.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.4</td>
    <td align="right">27-DEC-06:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.4</td>
    <td align="right">       -15.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.97</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.15</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.80</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       70.50</td>
    <td align="right">      491.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.55</td>
    <td align="right">       34.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.74</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.90</td>
    <td align="right">        1.50</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.71</td>
    <td align="right">29-APR-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">        6.70</td>
    <td align="right">        4.10</td>
    <td align="right">       18.28</td>
    <td align="right">      336.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.10</td>
    <td align="right">24-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">      188.50</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.18</td>
    <td align="right">03-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       13.90</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      264.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.87</td>
    <td align="right">20-JUL-15:39</td>
    <td align="right">       25.53</td>
    <td align="right">       21.87</td>
    <td align="right">        2.93</td>
    <td align="right">       18.99</td>
    <td align="right">      184.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.16</td>
    <td align="right">02-AUG-11:00</td>
    <td align="right">       30.60</td>
    <td align="right">       17.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      154.50</td>
    <td align="right">      850.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.64</td>
    <td align="right">14-SEP-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       14.47</td>
    <td align="right">      126.50</td>
    <td align="right">      835.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.62</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.30</td>
    <td align="right">        2.60</td>
    <td align="right">       21.44</td>
    <td align="right">      224.50</td>
    <td align="right">      577.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.55</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       22.07</td>
    <td align="right">        7.93</td>
    <td align="right">        2.10</td>
    <td align="right">        9.59</td>
    <td align="right">       80.17</td>
    <td align="right">      943.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.27</td>
    <td align="right">10-DEC-12:00</td>
    <td align="right">       17.20</td>
    <td align="right">        -0.6</td>
    <td align="right">        5.70</td>
    <td align="right">        1.58</td>
    <td align="right">      198.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        -0.6</td>
    <td align="right">        1.50</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.87</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      336.50</td>
    <td align="right">      943.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.00</td>
    <td align="right">16-JAN-01:00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.60</td>
    <td align="right">13-FEB-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">       11.24</td>
    <td align="right">        5.53</td>
    <td align="right">        5.70</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.00</td>
    <td align="right">11-MAR-00:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.24</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.60</td>
    <td align="right">17-APR-01:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.38</td>
    <td align="right">        7.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.00</td>
    <td align="right">24-MAY-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.39</td>
    <td align="right">        7.20</td>
    <td align="right">       15.39</td>
    <td align="right">      171.00</td>
    <td align="right">      872.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">19-JUN-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       19.20</td>
    <td align="right">        3.60</td>
    <td align="right">       15.39</td>
    <td align="right">       86.00</td>
    <td align="right">      324.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.82</td>
    <td align="right">        4.60</td>
    <td align="right">       17.93</td>
    <td align="right">      283.00</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.90</td>
    <td align="right">01-AUG-20:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.91</td>
    <td align="right">        4.60</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.40</td>
    <td align="right">22-SEP-01:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.76</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.20</td>
    <td align="right">03-OCT-19:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.10</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.27</td>
    <td align="right">        3.10</td>
    <td align="right">        8.94</td>
    <td align="right">      123.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.10</td>
    <td align="right">13-DEC-00:00</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        7.70</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        1.50</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.82</td>
    <td align="right">        7.70</td>
    <td align="right">       18.46</td>
    <td align="right">      283.00</td>
    <td align="right">      872.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       28.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.21</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.80</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.62</td>
    <td align="right">       58.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.88</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.71</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.33</td>
    <td align="right">       54.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.68</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.83</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.57</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.77</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259183E+10</td>
    <td align="right">-.415868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826185437.0</td>
    <td align="right">       64.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235950E+10</td>
    <td align="right">-.377741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-742833891.8</td>
    <td align="right">       64.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271966E+10</td>
    <td align="right">-.430666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-802559514.1</td>
    <td align="right">       63.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208450E+10</td>
    <td align="right">-.362351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-789375797.6</td>
    <td align="right">       64.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198199E+10</td>
    <td align="right">-.357242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821974049.1</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171601E+10</td>
    <td align="right">-.327108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-785705785.7</td>
    <td align="right">       64.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134617E+10</td>
    <td align="right">-.293670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-840870434.8</td>
    <td align="right">       66.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163911E+10</td>
    <td align="right">-.324714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-814947119.4</td>
    <td align="right">       64.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152982E+10</td>
    <td align="right">-.307725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-798036470.6</td>
    <td align="right">       65.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186227E+10</td>
    <td align="right">-.344576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-831943381.3</td>
    <td align="right">       65.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215818E+10</td>
    <td align="right">-.368623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-798494518.9</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232942E+10</td>
    <td align="right">-.389975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-829858340.0</td>
    <td align="right">       65.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243185E+11</td>
    <td align="right">-.430026E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.968278E+10</td>
    <td align="right">       65.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134617E+10</td>
    <td align="right">-.430666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-840870434.8</td>
    <td align="right">       63.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271966E+10</td>
    <td align="right">-.293670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-742833891.8</td>
    <td align="right">       66.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7830.66</td>
    <td align="right">       36.93</td>
    <td align="right">      265.17</td>
    <td align="right">      274.50</td>
    <td align="right">     1644.45</td>
    <td align="right">       25.87</td>
    <td align="right">      126.83</td>
    <td align="right">      258.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     8481.20</td>
    <td align="right">       36.40</td>
    <td align="right">      261.50</td>
    <td align="right">      265.33</td>
    <td align="right">     1189.84</td>
    <td align="right">       21.83</td>
    <td align="right">       84.83</td>
    <td align="right">      238.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     1710.40</td>
    <td align="right">       17.02</td>
    <td align="right">       10.67</td>
    <td align="right">      313.17</td>
    <td align="right">      888.39</td>
    <td align="right">       19.28</td>
    <td align="right">       60.17</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1057.10</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">      326.17</td>
    <td align="right">      656.03</td>
    <td align="right">       19.14</td>
    <td align="right">       18.33</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      860.09</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      352.17</td>
    <td align="right">      530.30</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      298.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">      767.07</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">      342.17</td>
    <td align="right">      485.13</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">      821.05</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      348.17</td>
    <td align="right">      499.79</td>
    <td align="right">       18.75</td>
    <td align="right">        0.67</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">      975.85</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      336.50</td>
    <td align="right">      593.37</td>
    <td align="right">       19.09</td>
    <td align="right">       11.00</td>
    <td align="right">      279.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1261.35</td>
    <td align="right">       16.78</td>
    <td align="right">       11.00</td>
    <td align="right">      308.83</td>
    <td align="right">      747.24</td>
    <td align="right">       19.05</td>
    <td align="right">       37.33</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3166.42</td>
    <td align="right">       23.85</td>
    <td align="right">      131.00</td>
    <td align="right">      308.50</td>
    <td align="right">     1057.28</td>
    <td align="right">       20.18</td>
    <td align="right">       64.67</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     8034.91</td>
    <td align="right">       36.91</td>
    <td align="right">      288.33</td>
    <td align="right">      283.83</td>
    <td align="right">     1337.79</td>
    <td align="right">       24.21</td>
    <td align="right">      111.67</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     7105.45</td>
    <td align="right">       37.31</td>
    <td align="right">      284.00</td>
    <td align="right">      273.83</td>
    <td align="right">     1619.52</td>
    <td align="right">       25.90</td>
    <td align="right">      132.83</td>
    <td align="right">      266.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3078.23</td>
    <td align="right">       22.55</td>
    <td align="right">     1251.67</td>
    <td align="right">     3733.17</td>
    <td align="right">      882.64</td>
    <td align="right">       20.58</td>
    <td align="right">      648.33</td>
    <td align="right">     3277.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      767.07</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">      265.33</td>
    <td align="right">      485.13</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">      238.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8481.20</td>
    <td align="right">       37.31</td>
    <td align="right">      288.33</td>
    <td align="right">      352.17</td>
    <td align="right">     1644.45</td>
    <td align="right">       25.90</td>
    <td align="right">      132.83</td>
    <td align="right">      298.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1999.52</td>
    <td align="right">       19.47</td>
    <td align="right">       79.83</td>
    <td align="right">      232.67</td>
    <td align="right">     1157.79</td>
    <td align="right">       21.95</td>
    <td align="right">       63.33</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2543.65</td>
    <td align="right">       21.01</td>
    <td align="right">       89.67</td>
    <td align="right">      236.33</td>
    <td align="right">      930.38</td>
    <td align="right">       20.13</td>
    <td align="right">       41.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2207.74</td>
    <td align="right">       18.06</td>
    <td align="right">       82.50</td>
    <td align="right">      293.00</td>
    <td align="right">     1229.37</td>
    <td align="right">       21.08</td>
    <td align="right">       70.83</td>
    <td align="right">      253.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     2926.82</td>
    <td align="right">       19.74</td>
    <td align="right">      109.83</td>
    <td align="right">      325.67</td>
    <td align="right">     1103.04</td>
    <td align="right">       19.43</td>
    <td align="right">       50.83</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     2249.65</td>
    <td align="right">       17.58</td>
    <td align="right">       87.00</td>
    <td align="right">      354.50</td>
    <td align="right">     1272.82</td>
    <td align="right">       20.54</td>
    <td align="right">       72.67</td>
    <td align="right">      315.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     2285.38</td>
    <td align="right">       17.65</td>
    <td align="right">       85.00</td>
    <td align="right">      348.67</td>
    <td align="right">     1305.69</td>
    <td align="right">       20.59</td>
    <td align="right">       70.00</td>
    <td align="right">      308.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     2037.75</td>
    <td align="right">       17.51</td>
    <td align="right">       84.17</td>
    <td align="right">      354.00</td>
    <td align="right">     1126.40</td>
    <td align="right">       20.44</td>
    <td align="right">       69.00</td>
    <td align="right">      301.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     2637.10</td>
    <td align="right">       19.45</td>
    <td align="right">      109.50</td>
    <td align="right">      336.33</td>
    <td align="right">     1017.78</td>
    <td align="right">       19.49</td>
    <td align="right">       52.33</td>
    <td align="right">      293.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     2530.29</td>
    <td align="right">       19.91</td>
    <td align="right">      111.50</td>
    <td align="right">      302.17</td>
    <td align="right">      975.00</td>
    <td align="right">       19.84</td>
    <td align="right">       57.67</td>
    <td align="right">      263.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     2117.23</td>
    <td align="right">       18.36</td>
    <td align="right">       77.67</td>
    <td align="right">      274.00</td>
    <td align="right">     1189.31</td>
    <td align="right">       20.95</td>
    <td align="right">       60.67</td>
    <td align="right">      218.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1755.46</td>
    <td align="right">       18.62</td>
    <td align="right">       77.50</td>
    <td align="right">      238.00</td>
    <td align="right">      911.94</td>
    <td align="right">       19.96</td>
    <td align="right">       50.67</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1561.20</td>
    <td align="right">       19.60</td>
    <td align="right">       78.83</td>
    <td align="right">      236.00</td>
    <td align="right">      814.65</td>
    <td align="right">       20.74</td>
    <td align="right">       50.33</td>
    <td align="right">      181.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2259.06</td>
    <td align="right">       18.82</td>
    <td align="right">     1073.00</td>
    <td align="right">     3531.33</td>
    <td align="right">     1098.46</td>
    <td align="right">       20.40</td>
    <td align="right">      709.33</td>
    <td align="right">     2953.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.20</td>
    <td align="right">       17.51</td>
    <td align="right">       77.50</td>
    <td align="right">      232.67</td>
    <td align="right">      814.65</td>
    <td align="right">       19.43</td>
    <td align="right">       41.00</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2926.82</td>
    <td align="right">       21.01</td>
    <td align="right">      111.50</td>
    <td align="right">      354.50</td>
    <td align="right">     1305.69</td>
    <td align="right">       21.95</td>
    <td align="right">       72.67</td>
    <td align="right">      315.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      424.52</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">      197.17</td>
    <td align="right">      286.02</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">       61.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">      483.80</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">      209.00</td>
    <td align="right">      325.12</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      105.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">      572.96</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">      281.67</td>
    <td align="right">      370.52</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">      679.98</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">      343.50</td>
    <td align="right">      437.85</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      281.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">      843.53</td>
    <td align="right">       16.87</td>
    <td align="right">        3.00</td>
    <td align="right">      380.83</td>
    <td align="right">      490.31</td>
    <td align="right">       19.48</td>
    <td align="right">        7.00</td>
    <td align="right">      348.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">      907.49</td>
    <td align="right">       20.20</td>
    <td align="right">       83.17</td>
    <td align="right">      378.17</td>
    <td align="right">      514.53</td>
    <td align="right">       19.84</td>
    <td align="right">       26.83</td>
    <td align="right">      348.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">      859.65</td>
    <td align="right">       18.34</td>
    <td align="right">       37.17</td>
    <td align="right">      384.00</td>
    <td align="right">      492.93</td>
    <td align="right">       19.68</td>
    <td align="right">       15.67</td>
    <td align="right">      332.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">      729.65</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      355.00</td>
    <td align="right">      456.80</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">      301.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      568.53</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">      289.17</td>
    <td align="right">      375.22</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">      202.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      509.36</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">      262.67</td>
    <td align="right">      339.08</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">      411.45</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">      196.50</td>
    <td align="right">      280.27</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">       57.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">      425.24</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">      205.33</td>
    <td align="right">      281.50</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">       53.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      640.89</td>
    <td align="right">       15.63</td>
    <td align="right">      123.33</td>
    <td align="right">     3483.00</td>
    <td align="right">      398.81</td>
    <td align="right">       18.10</td>
    <td align="right">       49.50</td>
    <td align="right">     2434.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      411.45</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">      196.50</td>
    <td align="right">      280.27</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">       53.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      907.49</td>
    <td align="right">       20.20</td>
    <td align="right">       83.17</td>
    <td align="right">      384.00</td>
    <td align="right">      514.53</td>
    <td align="right">       19.84</td>
    <td align="right">       26.83</td>
    <td align="right">      348.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1716.60</td>
    <td align="right">       19.87</td>
    <td align="right">       81.17</td>
    <td align="right">      242.17</td>
    <td align="right">      904.78</td>
    <td align="right">       20.86</td>
    <td align="right">       52.33</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     1933.32</td>
    <td align="right">       18.86</td>
    <td align="right">       70.83</td>
    <td align="right">      236.50</td>
    <td align="right">     1097.21</td>
    <td align="right">       22.07</td>
    <td align="right">       61.33</td>
    <td align="right">      188.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2571.11</td>
    <td align="right">       20.24</td>
    <td align="right">      110.33</td>
    <td align="right">      305.67</td>
    <td align="right">      966.53</td>
    <td align="right">       19.72</td>
    <td align="right">       52.50</td>
    <td align="right">      258.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2865.50</td>
    <td align="right">       19.74</td>
    <td align="right">      111.83</td>
    <td align="right">      329.33</td>
    <td align="right">     1125.04</td>
    <td align="right">       19.56</td>
    <td align="right">       51.83</td>
    <td align="right">      290.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     2143.76</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">      364.50</td>
    <td align="right">     1238.42</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">      327.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2319.19</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">      363.33</td>
    <td align="right">     1272.26</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">      316.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     2063.51</td>
    <td align="right">       12.78</td>
    <td align="right">        3.67</td>
    <td align="right">      366.67</td>
    <td align="right">     1135.75</td>
    <td align="right">       16.79</td>
    <td align="right">        0.00</td>
    <td align="right">      306.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2066.87</td>
    <td align="right">       16.05</td>
    <td align="right">       57.17</td>
    <td align="right">      337.17</td>
    <td align="right">     1095.77</td>
    <td align="right">       16.88</td>
    <td align="right">        3.67</td>
    <td align="right">      292.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     2519.15</td>
    <td align="right">       19.72</td>
    <td align="right">      110.17</td>
    <td align="right">      300.50</td>
    <td align="right">      981.79</td>
    <td align="right">       19.71</td>
    <td align="right">       55.83</td>
    <td align="right">      257.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     2120.07</td>
    <td align="right">       19.37</td>
    <td align="right">       86.17</td>
    <td align="right">      289.00</td>
    <td align="right">     1159.73</td>
    <td align="right">       21.87</td>
    <td align="right">       69.00</td>
    <td align="right">      235.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1625.90</td>
    <td align="right">       19.73</td>
    <td align="right">       86.17</td>
    <td align="right">      244.33</td>
    <td align="right">      809.13</td>
    <td align="right">       20.46</td>
    <td align="right">       54.00</td>
    <td align="right">      187.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1792.32</td>
    <td align="right">       21.82</td>
    <td align="right">      105.67</td>
    <td align="right">      245.33</td>
    <td align="right">      722.61</td>
    <td align="right">       21.10</td>
    <td align="right">       51.83</td>
    <td align="right">      183.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2175.01</td>
    <td align="right">       17.40</td>
    <td align="right">      823.17</td>
    <td align="right">     3624.50</td>
    <td align="right">     1057.82</td>
    <td align="right">       19.11</td>
    <td align="right">      452.33</td>
    <td align="right">     3025.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1625.90</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">      236.50</td>
    <td align="right">      722.61</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2865.50</td>
    <td align="right">       21.82</td>
    <td align="right">      111.83</td>
    <td align="right">      366.67</td>
    <td align="right">     1272.26</td>
    <td align="right">       22.07</td>
    <td align="right">       69.00</td>
    <td align="right">      327.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     7684.73</td>
    <td align="right">       36.62</td>
    <td align="right">      265.17</td>
    <td align="right">      273.67</td>
    <td align="right">     1527.04</td>
    <td align="right">       23.41</td>
    <td align="right">       97.17</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     8354.63</td>
    <td align="right">       36.19</td>
    <td align="right">      261.33</td>
    <td align="right">      264.33</td>
    <td align="right">     1091.45</td>
    <td align="right">       19.13</td>
    <td align="right">       34.67</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     1621.09</td>
    <td align="right">       13.33</td>
    <td align="right">       10.67</td>
    <td align="right">      310.50</td>
    <td align="right">      821.82</td>
    <td align="right">       16.82</td>
    <td align="right">        1.83</td>
    <td align="right">      276.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1001.41</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">      323.50</td>
    <td align="right">      618.68</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">      275.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      821.90</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
