    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9733.782</td>
    <td align="right">    9733.782</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9733.78</td>
    <td align="right">     9733.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35094199</td>
    <td align="right">    0.296044</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9733.78</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00799015</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799015</td>
    <td align="right">     50.8513</td>
    <td align="right">     6836.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13501.925</td>
    <td align="right">   13501.925</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13501.92</td>
    <td align="right">    13501.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.48679871</td>
    <td align="right">    0.410648</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13501.92</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00798161</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00798161</td>
    <td align="right">     50.7977</td>
    <td align="right">     9487.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9017.011</td>
    <td align="right">    9017.011</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9017.01</td>
    <td align="right">     9017.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32509953</td>
    <td align="right">    0.274244</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9017.01</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00798323</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00798323</td>
    <td align="right">     50.8079</td>
    <td align="right">     6335.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13643.206</td>
    <td align="right">   13643.206</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13643.21</td>
    <td align="right">    13643.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49189247</td>
    <td align="right">    0.414945</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13643.21</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00798214</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00798214</td>
    <td align="right">     50.8011</td>
    <td align="right">     9586.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8975.941</td>
    <td align="right">    8975.941</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8975.94</td>
    <td align="right">     8975.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32361877</td>
    <td align="right">    0.272995</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8975.94</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00798302</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00798302</td>
    <td align="right">     50.8066</td>
    <td align="right">     6306.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   94287.065</td>
    <td align="right">   75491.435</td>
    <td align="right">    5.695882</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.03137</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.4242</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.695882</td>
    <td align="right">  6.75212187</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    92822.34</td>
    <td align="right">    92822.34</td>
    <td align="right">      1.0158</td>
    <td align="right">  6.75212187</td>
    <td align="right">    5.695882</td>
    <td align="right">       24.72</td>
    <td align="right">       16.37</td>
    <td align="right">  0.00838335</td>
    <td align="right">     46193.6</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00838335</td>
    <td align="right">     32088.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   13091.765</td>
    <td align="right">    79730.58</td>
    <td align="right">       27.40</td>
    <td align="right">  0.00697982</td>
    <td align="right">       16.10</td>
    <td align="right">  1.19510000</td>
    <td align="right">     20.9818</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00876267</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00872779</td>
    <td align="right">     46.2382</td>
    <td align="right">    76109.75</td>
    <td align="right">        0.00</td>
    <td align="right">    97174.58</td>
    <td align="right">    76285.71</td>
    <td align="right">  6.48479530</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.17</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00991594</td>
    <td align="right">     40322.7</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   74122.318</td>
    <td align="right">   74122.318</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.695882</td>
    <td align="right">  6.75212187</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    74122.32</td>
    <td align="right">    74122.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.02563656</td>
    <td align="right">    1.708764</td>
    <td align="right">      -41.27</td>
    <td align="right">      -41.27</td>
    <td align="right">  0.00011705</td>
    <td align="right">    -41186.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    74122.32</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  1.19510000</td>
    <td align="right">     69.9394</td>
    <td align="right">       18.93</td>
    <td align="right">  0.00513936</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799209</td>
    <td align="right">     50.8635</td>
    <td align="right">    21623.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71546.000</td>
    <td align="right">   57283.681</td>
    <td align="right">    4.322094</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.01511</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.3146</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.322094</td>
    <td align="right">  5.12357989</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    70434.55</td>
    <td align="right">    70434.55</td>
    <td align="right">      1.0158</td>
    <td align="right">  5.12357989</td>
    <td align="right">    4.322094</td>
    <td align="right">       24.94</td>
    <td align="right">       16.39</td>
    <td align="right">  0.00832439</td>
    <td align="right">     46266.7</td>
    <td align="right">       10.89</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00832439</td>
    <td align="right">     31927.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9998.674</td>
    <td align="right">    60435.88</td>
    <td align="right">       27.40</td>
    <td align="right">  0.00697982</td>
    <td align="right">       16.10</td>
    <td align="right">  1.19510000</td>
    <td align="right">     27.6509</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00883971</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877350</td>
    <td align="right">     46.4769</td>
    <td align="right">    58444.14</td>
    <td align="right">        0.00</td>
    <td align="right">    73737.08</td>
    <td align="right">    57886.39</td>
    <td align="right">  4.92072972</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.17</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00991594</td>
    <td align="right">     40322.7</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   77143.873</td>
    <td align="right">   77143.873</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.322094</td>
    <td align="right">  5.12357989</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    77143.87</td>
    <td align="right">    77143.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.53707397</td>
    <td align="right">    1.296628</td>
    <td align="right">      -41.90</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">    -41946.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    77143.87</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  1.19510000</td>
    <td align="right">     92.1698</td>
    <td align="right">       18.81</td>
    <td align="right">  0.00507909</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00798797</td>
    <td align="right">     50.8377</td>
    <td align="right">    23075.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   75806.749</td>
    <td align="right">   60695.072</td>
    <td align="right">    4.579486</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.01880</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.3418</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.579486</td>
    <td align="right">  5.42870231</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">FAIRBANKS INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">    74629.11</td>
    <td align="right">    74629.11</td>
    <td align="right">      1.0158</td>
    <td align="right">  5.42870231</td>
    <td align="right">    4.579486</td>
    <td align="right">       24.89</td>
    <td align="right">       16.39</td>
    <td align="right">  0.00833900</td>
    <td align="right">     46249.5</td>
    <td align="right">       10.89</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00833900</td>
    <td align="right">     31964.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10594.121</td>
    <td align="right">    64034.99</td>
    <td align="right">       27.40</td>
    <td align="right">  0.00697982</td>
    <td align="right">       16.10</td>
    <td align="right">  1.19510000</td>
    <td align="right">     26.0968</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882001</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877354</td>
    <td align="right">     46.4771</td>
    <td align="right">    61950.46</td>
    <td align="right">        0.00</td>
    <td align="right">    78128.31</td>
    <td align="right">    61333.67</td>
    <td align="right">  5.21377189</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.17</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00991594</td>
    <td align="right">     40322.7</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   77017.009</td>
    <td align="right">   77017.009</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1854</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.579486</td>
    <td align="right">  5.42870231</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">FAIRBANKS INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    77017.01</td>
    <td align="right">    77017.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.62861069</td>
    <td align="right">    1.373846</td>
    <td align="right">      -38.67</td>
    <td align="right">      -38.67</td>
    <td align="right">  0.00049729</td>
    <td align="right">    -37648.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    77017.01</td>
    <td align="right">      -41.90</td>
    <td align="right">  0.00006450</td>
    <td align="right">      -41.90</td>
    <td align="right">  1.19510000</td>
    <td align="right">     86.9894</td>
    <td align="right">       16.81</td>
    <td align="right">  0.00792934</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00799298</td>
    <td align="right">     50.8691</td>
    <td align="right">    32482.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.20</td>
    <td align="right">        5.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.20</td>
    <td align="right">        4.32</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.20</td>
    <td align="right">        4.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1378.17</td>
    <td align="right">     3756.67</td>
    <td align="right">      594.83</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2080.00</td>
    <td align="right">     4238.50</td>
    <td align="right">     1587.50</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2802.17</td>
    <td align="right">     4580.00</td>
    <td align="right">     2421.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3551.33</td>
    <td align="right">     4590.00</td>
    <td align="right">     3035.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3653.00</td>
    <td align="right">     4604.33</td>
    <td align="right">     2875.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3424.83</td>
    <td align="right">     4593.00</td>
    <td align="right">     2660.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3489.33</td>
    <td align="right">     4989.00</td>
    <td align="right">     3001.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     3289.17</td>
    <td align="right">     4846.83</td>
    <td align="right">     2974.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     3614.67</td>
    <td align="right">     4449.00</td>
    <td align="right">     2784.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     3405.00</td>
    <td align="right">     4922.67</td>
    <td align="right">     2876.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     3315.83</td>
    <td align="right">     5026.83</td>
    <td align="right">     2906.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3332.00</td>
    <td align="right">     4408.83</td>
    <td align="right">     2739.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2924.17</td>
    <td align="right">     3914.33</td>
    <td align="right">     2273.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     3219.67</td>
    <td align="right">     4374.83</td>
    <td align="right">     2351.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     3281.00</td>
    <td align="right">     4839.33</td>
    <td align="right">     2733.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4898.00</td>
    <td align="right">     5494.67</td>
    <td align="right">     3273.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      671.67</td>
    <td align="right">        0.17</td>
    <td align="right">      547.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      137.83</td>
    <td align="right">        3.50</td>
    <td align="right">       57.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      110.83</td>
    <td align="right">        3.33</td>
    <td align="right">       47.50</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      136.50</td>
    <td align="right">        2.50</td>
    <td align="right">       55.33</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      333.83</td>
    <td align="right">        0.17</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       54.67</td>
    <td align="right">        0.67</td>
    <td align="right">       32.33</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1568.33</td>
    <td align="right">        1.17</td>
    <td align="right">     1523.33</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       52.50</td>
    <td align="right">        0.17</td>
    <td align="right">       29.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      196.33</td>
    <td align="right">        2.17</td>
    <td align="right">      172.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       28.67</td>
    <td align="right">        4.50</td>
    <td align="right">        9.67</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       23.83</td>
    <td align="right">        4.33</td>
    <td align="right">       10.33</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       30.67</td>
    <td align="right">        2.50</td>
    <td align="right">       12.50</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1800.33</td>
    <td align="right">       21.17</td>
    <td align="right">     1641.17</td>
    <td align="right">       16.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.728</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.591</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.536</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.495</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.638</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.246</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.065</td>
    <td align="right">       1.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.162</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.741</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.536</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.539</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.476</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.77</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.91</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.55</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.59</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.91</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1865.70</td>
    <td align="right">    13911.62</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   245096.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1143.96</td>
    <td align="right">    13624.74</td>
    <td align="right">29-JAN-11:10</td>
    <td align="right">    90018.48</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      363.90</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    35621.92</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      337.28</td>
    <td align="right">     1562.94</td>
    <td align="right">29-JAN-11:10</td>
    <td align="right">    31591.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      337.28</td>
    <td align="right">     1562.94</td>
    <td align="right">29-JAN-11:10</td>
    <td align="right">    31591.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      198.51</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    13379.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      198.51</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    13379.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       39.16</td>
    <td align="right">      555.40</td>
    <td align="right">29-JAN-11:10</td>
    <td align="right">     2820.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       12.47</td>
    <td align="right">       53.43</td>
    <td align="right">29-JAN-11:10</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       24.76</td>
    <td align="right">      351.59</td>
    <td align="right">15-JAN-11:20</td>
    <td align="right">     1785.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        7.86</td>
    <td align="right">       33.83</td>
    <td align="right">15-JAN-11:20</td>
    <td align="right">      832.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       39.03</td>
    <td align="right">      555.39</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     2820.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       12.34</td>
    <td align="right">       53.43</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       24.75</td>
    <td align="right">      351.59</td>
    <td align="right">22-JAN-11:40</td>
    <td align="right">     1785.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        7.85</td>
    <td align="right">       33.82</td>
    <td align="right">22-JAN-11:40</td>
    <td align="right">      832.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       39.15</td>
    <td align="right">      555.40</td>
    <td align="right">29-JAN-11:00</td>
    <td align="right">     2820.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       12.46</td>
    <td align="right">       53.43</td>
    <td align="right">29-JAN-11:00</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       24.75</td>
    <td align="right">      351.59</td>
    <td align="right">15-JAN-11:10</td>
    <td align="right">     1785.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        7.86</td>
    <td align="right">       33.83</td>
    <td align="right">15-JAN-11:10</td>
    <td align="right">      832.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       39.02</td>
    <td align="right">      555.39</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     2820.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       12.33</td>
    <td align="right">       53.43</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       24.74</td>
    <td align="right">      351.59</td>
    <td align="right">22-JAN-11:30</td>
    <td align="right">     1785.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        7.84</td>
    <td align="right">       33.82</td>
    <td align="right">22-JAN-11:30</td>
    <td align="right">      832.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       39.16</td>
    <td align="right">      555.40</td>
    <td align="right">29-JAN-11:10</td>
    <td align="right">     2820.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       12.47</td>
    <td align="right">       53.43</td>
    <td align="right">29-JAN-11:10</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       24.76</td>
    <td align="right">      351.59</td>
    <td align="right">15-JAN-11:20</td>
    <td align="right">     1785.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        7.86</td>
    <td align="right">       33.83</td>
    <td align="right">15-JAN-11:20</td>
    <td align="right">      832.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       39.03</td>
    <td align="right">      555.39</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     2820.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       12.34</td>
    <td align="right">       53.43</td>
    <td align="right">08-JAN-11:20</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       24.75</td>
    <td align="right">      351.59</td>
    <td align="right">22-JAN-11:40</td>
    <td align="right">     1785.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        7.85</td>
    <td align="right">       33.82</td>
    <td align="right">22-JAN-11:40</td>
    <td align="right">      832.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      806.67</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58427.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      291.99</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29385.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      618.96</td>
    <td align="right">      286.16</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   164673.76</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       18.89</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1351.20</td>
    <td align="right">05-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       18.89</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1351.20</td>
    <td align="right">05-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1865.70</td>
    <td align="right">    13911.62</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   245096.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1865.70</td>
    <td align="right">    13911.62</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   245096.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1865.70</td>
    <td align="right">    13911.62</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   245096.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1865.70</td>
    <td align="right">    13911.62</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   245096.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1865.70</td>
    <td align="right">    13911.62</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   245096.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1865.70</td>
    <td align="right">    13911.62</td>
    <td align="right">05-FEB-11:30</td>
    <td align="right">   245096.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      425.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   158785.05</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       89.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13888.83</td>
    <td align="right">08-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       89.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13888.83</td>
    <td align="right">08-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      102.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">     7792.78</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      102.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">     7792.78</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">       26.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2722.45</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       58.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43494.50</td>
    <td align="right">30-JUN-12:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">02-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">02-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">02-JAN-22:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      887.71</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      641.93</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36271.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      430.50</td>
    <td align="right">     1156.00</td>
    <td align="right">22-MAR-17:10</td>
    <td align="right">   282788.60</td>
    <td align="right">12-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       94.17</td>
    <td align="right">     1156.00</td>
    <td align="right">03-JAN-07:20</td>
    <td align="right">    10167.64</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       94.17</td>
    <td align="right">     1156.00</td>
    <td align="right">03-JAN-07:20</td>
    <td align="right">    10167.64</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       94.17</td>
    <td align="right">     1156.00</td>
    <td align="right">03-JAN-07:20</td>
    <td align="right">    10167.64</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      336.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   276747.94</td>
    <td align="right">12-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      336.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   276747.94</td>
    <td align="right">12-JAN-07:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7547.23</td>
    <td align="right">22-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7547.23</td>
    <td align="right">22-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7547.23</td>
    <td align="right">22-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2916.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   487938.74</td>
    <td align="right">27-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1213.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   160159.97</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      254.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31553.44</td>
    <td align="right">12-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      341.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   160159.97</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    27115.07</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      871.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   147991.34</td>
    <td align="right">12-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      253.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31553.44</td>
    <td align="right">12-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       63.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10159.94</td>
    <td align="right">12-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10159.94</td>
    <td align="right">12-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6364.63</td>
    <td align="right">21-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       30.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7763.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7763.86</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3480.57</td>
    <td align="right">12-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6449.69</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       11.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6449.69</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4121.96</td>
    <td align="right">12-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      133.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19508.09</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19508.09</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      130.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    17487.40</td>
    <td align="right">12-JUL-15:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      127.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    21113.55</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    21113.55</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      109.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18482.00</td>
    <td align="right">12-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5678.80</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       25.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5041.23</td>
    <td align="right">30-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5678.80</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       45.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9902.19</td>
    <td align="right">07-JUL-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6603.71</td>
    <td align="right">30-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9902.19</td>
    <td align="right">07-JUL-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       68.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13760.30</td>
    <td align="right">10-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9876.75</td>
    <td align="right">30-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       44.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13760.30</td>
    <td align="right">10-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       41.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7727.74</td>
    <td align="right">06-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6677.69</td>
    <td align="right">30-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7727.74</td>
    <td align="right">06-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4874.37</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4874.37</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4601.44</td>
    <td align="right">11-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7668.60</td>
    <td align="right">07-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       13.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5347.60</td>
    <td align="right">02-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7668.60</td>
    <td align="right">07-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       88.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    15237.06</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       62.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    15237.06</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12110.87</td>
    <td align="right">21-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       34.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6203.23</td>
    <td align="right">31-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       14.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5491.55</td>
    <td align="right">27-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6203.23</td>
    <td align="right">31-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       37.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5362.52</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4571.12</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       22.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5362.52</td>
    <td align="right">30-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       40.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10005.82</td>
    <td align="right">07-JUL-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6308.36</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       29.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10005.82</td>
    <td align="right">07-JUL-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       61.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    13735.38</td>
    <td align="right">10-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9061.21</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       48.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13735.38</td>
    <td align="right">10-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       35.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7596.16</td>
    <td align="right">06-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6142.53</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7596.16</td>
    <td align="right">06-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7547.23</td>
    <td align="right">22-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7547.23</td>
    <td align="right">22-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7547.23</td>
    <td align="right">22-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1638.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   348819.68</td>
    <td align="right">27-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      694.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   348819.68</td>
    <td align="right">27-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      701.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   143183.48</td>
    <td align="right">08-NOV-20:20</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20635.67</td>
    <td align="right">29-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      241.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   185545.56</td>
    <td align="right">30-JUN-11:40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.737</td>
    <td align="right">    -253.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.660</td>
    <td align="right">      71.912</td>
    <td align="right">     291.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -144.634</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.429</td>
    <td align="right">    -130.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.192</td>
    <td align="right">      71.912</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -106.698</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.621</td>
    <td align="right">    -109.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.963</td>
    <td align="right">      71.912</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -142.113</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.268</td>
    <td align="right">     -20.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.757</td>
    <td align="right">      12.473</td>
    <td align="right">      26.688</td>
    <td align="right">      11.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.623</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.553</td>
    <td align="right">      -5.117</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.828</td>
    <td align="right">     -27.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.888</td>
    <td align="right">       7.863</td>
    <td align="right">      16.894</td>
    <td align="right">      30.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.590</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.712</td>
    <td align="right">     -13.221</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.350</td>
    <td align="right">     -44.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.696</td>
    <td align="right">      12.342</td>
    <td align="right">      26.688</td>
    <td align="right">      59.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.117</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.699</td>
    <td align="right">     -30.863</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.693</td>
    <td align="right">     -22.893</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.980</td>
    <td align="right">       7.852</td>
    <td align="right">      16.894</td>
    <td align="right">      20.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.519</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.737</td>
    <td align="right">      -8.124</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.931</td>
    <td align="right">     -18.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.745</td>
    <td align="right">      12.458</td>
    <td align="right">      26.688</td>
    <td align="right">      12.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -50.271</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.758</td>
    <td align="right">      -5.522</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.757</td>
    <td align="right">     -23.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.862</td>
    <td align="right">       7.856</td>
    <td align="right">      16.894</td>
    <td align="right">      30.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.114</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.203</td>
    <td align="right">     -14.572</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      62.940</td>
    <td align="right">     -25.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.437</td>
    <td align="right">      12.331</td>
    <td align="right">      26.688</td>
    <td align="right">      60.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.129</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.825</td>
    <td align="right">       0.000</td>
    <td align="right">    -101.195</td>
    <td align="right">      -0.164</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.668</td>
    <td align="right">     -19.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.958</td>
    <td align="right">       7.845</td>
    <td align="right">      16.894</td>
    <td align="right">      20.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.968</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.190</td>
    <td align="right">      -9.576</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.651</td>
    <td align="right">     -22.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.652</td>
    <td align="right">      12.473</td>
    <td align="right">      26.688</td>
    <td align="right">      11.520</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       8.408</td>
    <td align="right">       0.000</td>
    <td align="right">     -51.284</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.369</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.497</td>
    <td align="right">     -29.516</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.598</td>
    <td align="right">       7.863</td>
    <td align="right">      16.894</td>
    <td align="right">      30.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.442</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.898</td>
    <td align="right">      -2.214</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.624</td>
    <td align="right">     -48.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.618</td>
    <td align="right">      12.342</td>
    <td align="right">      26.688</td>
    <td align="right">      59.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.470</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.481</td>
    <td align="right">     -15.921</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.564</td>
    <td align="right">     -24.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.936</td>
    <td align="right">       7.852</td>
    <td align="right">      16.894</td>
    <td align="right">      20.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       1.982</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.449</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.928</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      48.116</td>
    <td align="right">     -15.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.139</td>
    <td align="right">     -19.497</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      16.188</td>
    <td align="right">     -13.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">      10.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.511</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      11.047</td>
    <td align="right">     -20.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">      19.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.901</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      75.350</td>
    <td align="right">     -49.647</td>
    <td align="right">     266.557</td>
    <td align="right">    -822.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     179.942</td>
    <td align="right">     337.285</td>
    <td align="right">     806.674</td>
    <td align="right">     367.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.180</td>
    <td align="right">      39.735</td>
    <td align="right">       0.000</td>
    <td align="right">    -481.672</td>
    <td align="right">       0.000</td>
    <td align="right">    -201.276</td>
    <td align="right">    -518.239</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">27-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43842.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      317.84</td>
    <td align="right">      692.93</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39656.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28221.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.30</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24265.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      323.50</td>
    <td align="right">      692.93</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22448.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">11-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7147.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.49</td>
    <td align="right">      669.29</td>
    <td align="right">     8770.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.24</td>
    <td align="right">    -2076.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">23-JUL-10:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13833.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.90</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">     7992.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5510.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">23-JUL-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19951.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.02</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">    15696.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3716.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">27-AUG-17:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12092.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.14</td>
    <td align="right">      317.76</td>
    <td align="right">    10131.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1853.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -248.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6215.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.49</td>
    <td align="right">      669.29</td>
    <td align="right">     6265.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -246.02</td>
    <td align="right">     -593.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">23-JUL-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11061.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">    11229.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.81</td>
    <td align="right">     -495.46</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">23-JUL-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16482.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">    13959.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1960.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">31-JUL-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6203.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.12</td>
    <td align="right">      202.94</td>
    <td align="right">      423.68</td>
    <td align="right">    10709.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5182.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">11-JUL-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7344.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.49</td>
    <td align="right">      669.29</td>
    <td align="right">     8737.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.54</td>
    <td align="right">    -1909.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">23-JUL-09:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14247.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">    11139.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2816.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">23-JUL-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21006.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.40</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">    16331.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4147.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">27-AUG-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12805.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.14</td>
    <td align="right">      317.76</td>
    <td align="right">    10522.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2146.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -219.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">21-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -6365.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.95</td>
    <td align="right">     6356.74</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3480.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">     3480.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4121.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">     4120.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13203.27</td>
    <td align="right">        0.00</td>
    <td align="right">  -134804.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17720.10</td>
    <td align="right">    28132.89</td>
    <td align="right">    51658.15</td>
    <td align="right">    66628.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.88</td>
    <td align="right">   -16052.42</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31050.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.30</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35006.65</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21581.75</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.30</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25537.92</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">01-JAN-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22268.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      390.65</td>
    <td align="right">     2381.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25040.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">30-JAN-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5199.96</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.35</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3444.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -1274.81</td>
    <td align="right">    -1231.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-JAN-02:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7341.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.14</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2290.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -991.89</td>
    <td align="right">    -4535.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">30-JAN-02:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10939.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.35</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3366.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -1491.20</td>
    <td align="right">    -6833.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">26-FEB-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7432.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.07</td>
    <td align="right">       33.82</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1748.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1417.97</td>
    <td align="right">    -4655.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">01-JAN-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5217.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.00</td>
    <td align="right">       67.12</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2476.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -431.23</td>
    <td align="right">    -2938.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">01-JAN-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6021.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.14</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1665.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -309.31</td>
    <td align="right">    -4416.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">12-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16218.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.01</td>
    <td align="right">      730.38</td>
    <td align="right">      836.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30611.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -4027.52</td>
    <td align="right">        0.00</td>
    <td align="right">   -44731.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">01-JAN-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6205.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.13</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1635.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -309.80</td>
    <td align="right">    -4629.74</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">01-JAN-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4825.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.35</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2547.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -704.40</td>
    <td align="right">    -2157.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">01-JAN-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7137.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.14</td>
    <td align="right">      317.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1694.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -479.15</td>
    <td align="right">    -5333.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">01-JAN-23:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10214.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.35</td>
    <td align="right">      501.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2493.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -718.46</td>
    <td align="right">    -7586.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">26-FEB-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6970.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.35</td>
    <td align="right">       33.82</td>
    <td align="right">      317.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1799.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -1204.41</td>
    <td align="right">    -4355.78</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">    11050.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.90</td>
    <td align="right">   -10997.02</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:23</td>
    <td align="right">     7789.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -342.76</td>
    <td align="right">    -7446.25</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     6742.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.44</td>
    <td align="right">    -6706.45</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">     9471.90</td>
    <td align="right">        0.00</td>
    <td align="right">   156001.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3957.73</td>
    <td align="right">    16082.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25658.23</td>
    <td align="right">        0.00</td>
    <td align="right">    -4663.10</td>
    <td align="right">  -155191.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.4899</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.6959</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.4299</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.3221</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.4034</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.5795</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.9726</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.9726</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7231</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7231</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.7553</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7553</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.6847</td>
    <td align="right">      3.6847</td>
    <td align="right">      1.1054</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.1885</td>
    <td align="right">      2.1885</td>
    <td align="right">      0.7506</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0987</td>
    <td align="right">      2.0987</td>
    <td align="right">      0.7639</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5405</td>
    <td align="right">      0.5405</td>
    <td align="right">      0.1622</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.7880</td>
    <td align="right">      0.2364</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1781</td>
    <td align="right">      1.1781</td>
    <td align="right">      0.3534</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7980</td>
    <td align="right">      0.7980</td>
    <td align="right">      0.2394</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4826</td>
    <td align="right">      0.4826</td>
    <td align="right">      0.1704</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6655</td>
    <td align="right">      0.6655</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9700</td>
    <td align="right">      0.9700</td>
    <td align="right">      0.2910</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6871</td>
    <td align="right">      0.6871</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5270</td>
    <td align="right">      0.5270</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7983</td>
    <td align="right">      0.7983</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1419</td>
    <td align="right">      1.1419</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7742</td>
    <td align="right">      0.7742</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.4899</td>
    <td align="right">      5.6959</td>
    <td align="right">      6.4899</td>
    <td align="right">      1.9726</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      5.4299</td>
    <td align="right">      4.3221</td>
    <td align="right">      5.4299</td>
    <td align="right">      1.7231</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      5.4034</td>
    <td align="right">      4.5795</td>
    <td align="right">      5.4034</td>
    <td align="right">      1.7553</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1054</td>
    <td align="right">      1.1054</td>
    <td align="right">      1.1054</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7506</td>
    <td align="right">      0.7506</td>
    <td align="right">      0.7506</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7639</td>
    <td align="right">      0.7639</td>
    <td align="right">      0.7639</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1622</td>
    <td align="right">      0.1622</td>
    <td align="right">      0.1622</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2364</td>
    <td align="right">      0.2364</td>
    <td align="right">      0.2364</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3534</td>
    <td align="right">      0.3534</td>
    <td align="right">      0.3534</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2394</td>
    <td align="right">      0.2394</td>
    <td align="right">      0.2394</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1704</td>
    <td align="right">      0.1704</td>
    <td align="right">      0.1704</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2910</td>
    <td align="right">      0.2910</td>
    <td align="right">      0.2910</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.2061</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.2395</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.3426</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.2323</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.9726</td>
    <td align="right">      1.9726</td>
    <td align="right">      1.9726</td>
    <td align="right">      1.9726</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.7231</td>
    <td align="right">      1.7231</td>
    <td align="right">      1.7231</td>
    <td align="right">      1.7231</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.7553</td>
    <td align="right">      1.7553</td>
    <td align="right">      1.7553</td>
    <td align="right">      1.7553</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Fairbanks Intl Arpt AK USA TMY3 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     1641.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1657.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      425.55</td>
    <td align="right">   158785.05</td>
    <td align="right">      336.33</td>
    <td align="right">   276747.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">       58.32</td>
    <td align="right">    43494.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      337.28</td>
    <td align="right">    31591.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      102.77</td>
    <td align="right">     7792.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">        0.64</td>
    <td align="right">       86.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       18.89</td>
    <td align="right">     1351.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       89.92</td>
    <td align="right">    13888.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       26.29</td>
    <td align="right">     2722.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.17</td>
    <td align="right">    10167.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      806.67</td>
    <td align="right">     1865.70</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      430.50</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      806.67</td>
    <td align="right">     2296.20</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       67.70</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       85.42</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       11.71</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       18.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      161.91</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      374.47</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      374.47</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       67.51</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       86.41</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       86.41</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       14.69</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       33.18</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.13</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.44</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2624.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2015::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2015</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2015_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE8::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 8</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 8_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AK_FAIRBANKS::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AK_FAIRBANKS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AK_FAIRBANKS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.821215E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.488657E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.167205E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.112782E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.912255E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 9508865.873</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.779003E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.318085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.392997E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.722238E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336333E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right"> 6128686.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.110841E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129948E+11</td>
    <td align="right">    14276.97</td>
    <td align="right">27-JAN-08:45</td>
    <td align="right">       -12.3</td>
    <td align="right">       -12.6</td>
    <td align="right">0.172385E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">26-JAN-14:09</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134252E+11</td>
    <td align="right">    18105.28</td>
    <td align="right">10-FEB-08:25</td>
    <td align="right">        -8.1</td>
    <td align="right">        -8.6</td>
    <td align="right">0.165428E+10</td>
    <td align="right">     2608.70</td>
    <td align="right">17-FEB-14:09</td>
    <td align="right">       -13.4</td>
    <td align="right">       -14.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172052E+11</td>
    <td align="right">    23646.00</td>
    <td align="right">23-MAR-07:06</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.9</td>
    <td align="right">0.208149E+10</td>
    <td align="right">     2608.38</td>
    <td align="right">23-MAR-13:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204052E+11</td>
    <td align="right">    32995.96</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.2</td>
    <td align="right">0.189258E+10</td>
    <td align="right">     2608.77</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280716E+11</td>
    <td align="right">    40380.82</td>
    <td align="right">31-MAY-05:02</td>
    <td align="right">       12.07</td>
    <td align="right">        7.62</td>
    <td align="right">0.206891E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">19-MAY-09:09</td>
    <td align="right">       12.15</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310632E+11</td>
    <td align="right">    43834.59</td>
    <td align="right">27-JUN-05:02</td>
    <td align="right">       13.80</td>
    <td align="right">       12.72</td>
    <td align="right">0.206538E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">27-JUN-09:09</td>
    <td align="right">       13.90</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.301216E+11</td>
    <td align="right">    41092.65</td>
    <td align="right">27-JUL-05:02</td>
    <td align="right">       10.60</td>
    <td align="right">       10.60</td>
    <td align="right">0.191869E+10</td>
    <td align="right">     2607.03</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314877E+11</td>
    <td align="right">    42185.53</td>
    <td align="right">08-AUG-05:02</td>
    <td align="right">       12.20</td>
    <td align="right">       11.34</td>
    <td align="right">0.215407E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">18-AUG-13:09</td>
    <td align="right">       13.62</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238119E+11</td>
    <td align="right">    39862.29</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">        5.00</td>
    <td align="right">        4.09</td>
    <td align="right">0.190665E+10</td>
    <td align="right">     2609.34</td>
    <td align="right">26-SEP-09:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180560E+11</td>
    <td align="right">    27559.39</td>
    <td align="right">05-OCT-07:02</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.3</td>
    <td align="right">0.195225E+10</td>
    <td align="right">     2609.35</td>
    <td align="right">18-OCT-09:20</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136001E+11</td>
    <td align="right">    17784.54</td>
    <td align="right">03-NOV-07:25</td>
    <td align="right">       -17.2</td>
    <td align="right">       -17.5</td>
    <td align="right">0.183684E+10</td>
    <td align="right">     2608.93</td>
    <td align="right">09-NOV-14:50</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134200E+11</td>
    <td align="right">    11603.36</td>
    <td align="right">22-DEC-17:00</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.0</td>
    <td align="right">0.167923E+10</td>
    <td align="right">     2583.83</td>
    <td align="right">22-DEC-14:09</td>
    <td align="right">       -23.7</td>
    <td align="right">       -24.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253663E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229342E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129948E+11</td>
    <td align="right">    11603.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.0</td>
    <td align="right">0.165428E+10</td>
    <td align="right">     2583.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.7</td>
    <td align="right">       -24.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314877E+11</td>
    <td align="right">    43834.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.80</td>
    <td align="right">       12.72</td>
    <td align="right">0.215407E+10</td>
    <td align="right">     2609.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       -20.2</td>
    <td align="right">       -20.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -20.2</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 23207944.24</td>
    <td align="right">     1281.28</td>
    <td align="right">22-MAR-17:08</td>
    <td align="right">        5.13</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -28.9</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.913404E+09</td>
    <td align="right">     3684.88</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">       14.15</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -11.7</td>
    <td align="right">       -13.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267633E+10</td>
    <td align="right">     5487.03</td>
    <td align="right">31-MAY-14:30</td>
    <td align="right">       20.55</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.70</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420103E+10</td>
    <td align="right">     6244.01</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.17</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408964E+10</td>
    <td align="right">     6364.63</td>
    <td align="right">21-JUL-14:30</td>
    <td align="right">       26.95</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       14.88</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289567E+10</td>
    <td align="right">     5357.37</td>
    <td align="right">10-AUG-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       16.35</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.649954E+09</td>
    <td align="right">     2598.82</td>
    <td align="right">07-SEP-14:40</td>
    <td align="right">       15.93</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        8.08</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 33453799.62</td>
    <td align="right">     1104.94</td>
    <td align="right">03-OCT-16:10</td>
    <td align="right">       11.60</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        1.42</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       -25.8</td>
    <td align="right">       -26.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -25.8</td>
    <td align="right">       -26.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154827E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.8</td>
    <td align="right">       -26.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.9</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.420103E+10</td>
    <td align="right">     6364.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.95</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.35</td>
    <td align="right">       13.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26214837.02</td>
    <td align="right">     1576.59</td>
    <td align="right">12-JAN-05:01</td>
    <td align="right">       -37.9</td>
    <td align="right">       -38.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23269638.35</td>
    <td align="right">     1247.84</td>
    <td align="right">04-FEB-17:25</td>
    <td align="right">       -17.5</td>
    <td align="right">       -17.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -20.2</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 99121558.46</td>
    <td align="right">     1233.49</td>
    <td align="right">23-MAR-05:20</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -28.9</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741685E+09</td>
    <td align="right">     2246.05</td>
    <td align="right">29-APR-05:25</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -11.7</td>
    <td align="right">       -13.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226001E+10</td>
    <td align="right">     2511.08</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.70</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339480E+10</td>
    <td align="right">     3255.34</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">       27.75</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.17</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.334189E+10</td>
    <td align="right">     3480.57</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       14.88</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276054E+10</td>
    <td align="right">     3010.34</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">       25.40</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       16.35</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109229E+10</td>
    <td align="right">     2061.17</td>
    <td align="right">09-SEP-05:25</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        8.08</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196943E+09</td>
    <td align="right">     1595.53</td>
    <td align="right">05-OCT-06:01</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        1.42</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11518063.24</td>
    <td align="right">     1091.19</td>
    <td align="right">18-NOV-17:25</td>
    <td align="right">       -13.4</td>
    <td align="right">       -13.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 23566270.26</td>
    <td align="right">     1392.65</td>
    <td align="right">15-DEC-05:01</td>
    <td align="right">       -33.2</td>
    <td align="right">       -33.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -25.8</td>
    <td align="right">       -26.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139718E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11518063.24</td>
    <td align="right">     1091.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -37.9</td>
    <td align="right">       -38.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.9</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339480E+10</td>
    <td align="right">     3480.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.75</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.35</td>
    <td align="right">       13.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.290421E+09</td>
    <td align="right">     3607.82</td>
    <td align="right">12-JAN-07:10</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249869E+09</td>
    <td align="right">     3408.00</td>
    <td align="right">17-FEB-07:09</td>
    <td align="right">       -23.3</td>
    <td align="right">       -23.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -20.2</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399320E+09</td>
    <td align="right">     3856.29</td>
    <td align="right">31-MAR-06:09</td>
    <td align="right">       -25.6</td>
    <td align="right">       -26.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -28.9</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141374E+10</td>
    <td align="right">     3167.55</td>
    <td align="right">28-APR-05:10</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       -11.7</td>
    <td align="right">       -13.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313373E+10</td>
    <td align="right">     3257.46</td>
    <td align="right">19-MAY-16:07</td>
    <td align="right">       11.88</td>
    <td align="right">        7.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.70</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402469E+10</td>
    <td align="right">     3766.58</td>
    <td align="right">22-JUN-07:03</td>
    <td align="right">       16.70</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.17</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399124E+10</td>
    <td align="right">     4121.96</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       14.88</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367323E+10</td>
    <td align="right">     3827.19</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       16.35</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190493E+10</td>
    <td align="right">     2914.35</td>
    <td align="right">01-SEP-16:09</td>
    <td align="right">       15.50</td>
    <td align="right">       10.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        8.08</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.507408E+09</td>
    <td align="right">     2686.91</td>
    <td align="right">27-OCT-06:10</td>
    <td align="right">       -18.4</td>
    <td align="right">       -18.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        1.42</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223851E+09</td>
    <td align="right">     3272.43</td>
    <td align="right">09-NOV-07:09</td>
    <td align="right">       -26.7</td>
    <td align="right">       -26.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380350E+09</td>
    <td align="right">     3232.28</td>
    <td align="right">15-DEC-07:10</td>
    <td align="right">       -33.4</td>
    <td align="right">       -33.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -25.8</td>
    <td align="right">       -26.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201928E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223851E+09</td>
    <td align="right">     2686.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.9</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.402469E+10</td>
    <td align="right">     4121.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.35</td>
    <td align="right">       13.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.472257E+10</td>
    <td align="right">     6107.29</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       -12.2</td>
    <td align="right">       -12.5</td>
    <td align="right">0.151431E+10</td>
    <td align="right">     2213.70</td>
    <td align="right">25-JAN-14:00</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.551565E+10</td>
    <td align="right">     6825.62</td>
    <td align="right">09-FEB-14:30</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.3</td>
    <td align="right">0.143633E+10</td>
    <td align="right">     2397.47</td>
    <td align="right">09-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.834324E+10</td>
    <td align="right">     7428.41</td>
    <td align="right">22-MAR-15:20</td>
    <td align="right">        5.60</td>
    <td align="right">        2.34</td>
    <td align="right">0.183690E+10</td>
    <td align="right">     2517.64</td>
    <td align="right">23-MAR-13:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104729E+11</td>
    <td align="right">    13864.91</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">        5.42</td>
    <td align="right">0.180590E+10</td>
    <td align="right">     2608.09</td>
    <td align="right">14-APR-13:50</td>
    <td align="right">        4.50</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163609E+11</td>
    <td align="right">    24009.49</td>
    <td align="right">11-MAY-05:02</td>
    <td align="right">        4.68</td>
    <td align="right">        1.20</td>
    <td align="right">0.206195E+10</td>
    <td align="right">     2608.28</td>
    <td align="right">16-MAY-09:20</td>
    <td align="right">        6.33</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190643E+11</td>
    <td align="right">    27877.06</td>
    <td align="right">23-JUN-04:02</td>
    <td align="right">       14.08</td>
    <td align="right">        9.50</td>
    <td align="right">0.206371E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">27-JUN-09:09</td>
    <td align="right">       13.90</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184824E+11</td>
    <td align="right">    28223.98</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">       15.00</td>
    <td align="right">       10.31</td>
    <td align="right">0.191766E+10</td>
    <td align="right">     2606.86</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178686E+11</td>
    <td align="right">    27520.57</td>
    <td align="right">12-AUG-05:03</td>
    <td align="right">       14.60</td>
    <td align="right">       10.93</td>
    <td align="right">0.214960E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">18-AUG-13:09</td>
    <td align="right">       13.62</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116773E+11</td>
    <td align="right">    20898.77</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        7.12</td>
    <td align="right">        5.67</td>
    <td align="right">0.186975E+10</td>
    <td align="right">     2608.33</td>
    <td align="right">11-SEP-09:30</td>
    <td align="right">        7.25</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817634E+10</td>
    <td align="right">     9152.90</td>
    <td align="right">05-OCT-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        5.86</td>
    <td align="right">0.174478E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">05-OCT-13:09</td>
    <td align="right">       10.10</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547189E+10</td>
    <td align="right">     6432.61</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.4</td>
    <td align="right">0.154616E+10</td>
    <td align="right">     2287.17</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427620E+10</td>
    <td align="right">     5922.32</td>
    <td align="right">21-DEC-17:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.2</td>
    <td align="right">0.145473E+10</td>
    <td align="right">     2155.26</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130432E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214018E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427620E+10</td>
    <td align="right">     5922.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.2</td>
    <td align="right">0.143633E+10</td>
    <td align="right">     2155.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190643E+11</td>
    <td align="right">    28223.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       10.93</td>
    <td align="right">0.214960E+10</td>
    <td align="right">     2608.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217422E+10</td>
    <td align="right">     5498.14</td>
    <td align="right">20-JAN-17:00</td>
    <td align="right">       -11.1</td>
    <td align="right">       -11.2</td>
    <td align="right">0.145637E+10</td>
    <td align="right">     2034.82</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">       -11.1</td>
    <td align="right">       -11.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344017E+10</td>
    <td align="right">     6441.41</td>
    <td align="right">09-FEB-15:40</td>
    <td align="right">        0.40</td>
    <td align="right">        -0.6</td>
    <td align="right">0.135554E+10</td>
    <td align="right">     2275.56</td>
    <td align="right">09-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.612530E+10</td>
    <td align="right">     7275.13</td>
    <td align="right">22-MAR-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">0.170669E+10</td>
    <td align="right">     2431.81</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.907554E+10</td>
    <td align="right">    13771.57</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">        5.42</td>
    <td align="right">0.171751E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">28-APR-09:30</td>
    <td align="right">        6.70</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152493E+11</td>
    <td align="right">    16919.84</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.76</td>
    <td align="right">0.204475E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">16-MAY-09:09</td>
    <td align="right">        5.97</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187058E+11</td>
    <td align="right">    25691.66</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">       14.82</td>
    <td align="right">       10.52</td>
    <td align="right">0.205861E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">27-JUN-09:09</td>
    <td align="right">       13.90</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179993E+11</td>
    <td align="right">    26508.42</td>
    <td align="right">25-JUL-05:02</td>
    <td align="right">       14.40</td>
    <td align="right">       13.72</td>
    <td align="right">0.191229E+10</td>
    <td align="right">     2606.82</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165055E+11</td>
    <td align="right">    26637.76</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">       14.90</td>
    <td align="right">       13.03</td>
    <td align="right">0.213518E+10</td>
    <td align="right">     2607.73</td>
    <td align="right">29-AUG-09:39</td>
    <td align="right">        9.03</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.988107E+10</td>
    <td align="right">    12895.25</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.81</td>
    <td align="right">0.178762E+10</td>
    <td align="right">     2607.18</td>
    <td align="right">05-SEP-13:09</td>
    <td align="right">        9.82</td>
    <td align="right">        8.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.617542E+10</td>
    <td align="right">     7953.94</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.160237E+10</td>
    <td align="right">     2500.13</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.275657E+10</td>
    <td align="right">     5696.44</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.4</td>
    <td align="right">0.145256E+10</td>
    <td align="right">     2075.98</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189331E+10</td>
    <td align="right">     5201.85</td>
    <td align="right">21-DEC-17:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.2</td>
    <td align="right">0.140148E+10</td>
    <td align="right">     1965.60</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109982E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206310E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189331E+10</td>
    <td align="right">     5201.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.2</td>
    <td align="right">0.135554E+10</td>
    <td align="right">     1965.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187058E+11</td>
    <td align="right">    26637.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       13.72</td>
    <td align="right">0.213518E+10</td>
    <td align="right">     2607.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7652837.43</td>
    <td align="right">      991.06</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.290584E+09</td>
    <td align="right">      406.71</td>
    <td align="right">03-JAN-14:00</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44078526.63</td>
    <td align="right">     1057.51</td>
    <td align="right">09-FEB-16:10</td>
    <td align="right">        0.13</td>
    <td align="right">        -0.8</td>
    <td align="right">0.269142E+09</td>
    <td align="right">      406.68</td>
    <td align="right">21-FEB-14:00</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301202E+09</td>
    <td align="right">     1388.78</td>
    <td align="right">22-MAR-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">0.331652E+09</td>
    <td align="right">      476.13</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140289E+10</td>
    <td align="right">     2754.70</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">       12.20</td>
    <td align="right">        4.88</td>
    <td align="right">0.336030E+09</td>
    <td align="right">      549.48</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330536E+10</td>
    <td align="right">     4605.24</td>
    <td align="right">31-MAY-14:30</td>
    <td align="right">       20.55</td>
    <td align="right">       10.42</td>
    <td align="right">0.426552E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.500472E+10</td>
    <td align="right">     7008.28</td>
    <td align="right">22-JUN-04:02</td>
    <td align="right">       13.90</td>
    <td align="right">       11.42</td>
    <td align="right">0.434801E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-JUN-09:09</td>
    <td align="right">       13.90</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.468954E+10</td>
    <td align="right">     7147.35</td>
    <td align="right">11-JUL-04:02</td>
    <td align="right">       12.25</td>
    <td align="right">       10.70</td>
    <td align="right">0.404035E+09</td>
    <td align="right">      549.53</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363652E+10</td>
    <td align="right">     4713.05</td>
    <td align="right">02-AUG-15:50</td>
    <td align="right">       23.12</td>
    <td align="right">       14.79</td>
    <td align="right">0.445087E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-AUG-13:09</td>
    <td align="right">       13.62</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170178E+10</td>
    <td align="right">     2712.85</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.81</td>
    <td align="right">0.350596E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-SEP-13:00</td>
    <td align="right">       12.20</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477390E+09</td>
    <td align="right">     1477.56</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.311724E+09</td>
    <td align="right">      483.87</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7297868.61</td>
    <td align="right">      989.01</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.293303E+09</td>
    <td align="right">      406.70</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       -25.4</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9467759.31</td>
    <td align="right">      999.08</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.280392E+09</td>
    <td align="right">      406.74</td>
    <td align="right">27-DEC-14:20</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205879E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.417390E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7297868.61</td>
    <td align="right">      989.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.269142E+09</td>
    <td align="right">      406.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.4</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.500472E+10</td>
    <td align="right">     7147.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.12</td>
    <td align="right">       14.79</td>
    <td align="right">0.445087E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11955264.60</td>
    <td align="right">     1412.82</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.192824E+09</td>
    <td align="right">      257.47</td>
    <td align="right">30-JAN-10:09</td>
    <td align="right">       -25.5</td>
    <td align="right">       -25.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81154158.68</td>
    <td align="right">     1414.04</td>
    <td align="right">11-FEB-17:03</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.175194E+09</td>
    <td align="right">      257.46</td>
    <td align="right">27-FEB-14:39</td>
    <td align="right">       -28.5</td>
    <td align="right">       -28.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.830367E+09</td>
    <td align="right">     2357.54</td>
    <td align="right">31-MAR-09:45</td>
    <td align="right">       -16.4</td>
    <td align="right">       -17.5</td>
    <td align="right">0.216937E+09</td>
    <td align="right">      345.98</td>
    <td align="right">31-MAR-09:50</td>
    <td align="right">       -16.4</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224212E+10</td>
    <td align="right">     5606.01</td>
    <td align="right">22-APR-09:25</td>
    <td align="right">        9.15</td>
    <td align="right">        3.95</td>
    <td align="right">0.219846E+09</td>
    <td align="right">      348.42</td>
    <td align="right">13-APR-09:20</td>
    <td align="right">        -0.9</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.506142E+10</td>
    <td align="right">    12175.70</td>
    <td align="right">14-MAY-10:22</td>
    <td align="right">       16.65</td>
    <td align="right">        8.80</td>
    <td align="right">0.270073E+09</td>
    <td align="right">      348.08</td>
    <td align="right">11-MAY-09:09</td>
    <td align="right">       12.77</td>
    <td align="right">        6.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572376E+10</td>
    <td align="right">     9494.48</td>
    <td align="right">13-JUN-08:00</td>
    <td align="right">       17.20</td>
    <td align="right">       11.16</td>
    <td align="right">0.271810E+09</td>
    <td align="right">      351.17</td>
    <td align="right">07-JUN-07:00</td>
    <td align="right">       12.20</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.564023E+10</td>
    <td align="right">    13833.66</td>
    <td align="right">23-JUL-10:22</td>
    <td align="right">       21.95</td>
    <td align="right">       15.10</td>
    <td align="right">0.252211E+09</td>
    <td align="right">      347.92</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.471730E+10</td>
    <td align="right">     9041.66</td>
    <td align="right">10-AUG-09:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.05</td>
    <td align="right">0.277114E+09</td>
    <td align="right">      348.53</td>
    <td align="right">10-AUG-09:09</td>
    <td align="right">       14.97</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233201E+10</td>
    <td align="right">     5104.07</td>
    <td align="right">10-SEP-08:28</td>
    <td align="right">        9.70</td>
    <td align="right">        5.45</td>
    <td align="right">0.214277E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-SEP-09:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.654057E+09</td>
    <td align="right">     2304.51</td>
    <td align="right">03-OCT-09:45</td>
    <td align="right">        3.43</td>
    <td align="right">        2.34</td>
    <td align="right">0.197685E+09</td>
    <td align="right">      338.51</td>
    <td align="right">03-OCT-09:00</td>
    <td align="right">        3.90</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10664822.34</td>
    <td align="right">     1409.84</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.191112E+09</td>
    <td align="right">      257.47</td>
    <td align="right">27-NOV-10:09</td>
    <td align="right">       -27.2</td>
    <td align="right">       -27.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 13606036.83</td>
    <td align="right">     1423.78</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.185987E+09</td>
    <td align="right">      257.48</td>
    <td align="right">22-DEC-10:50</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.273186E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266507E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10664822.34</td>
    <td align="right">     1409.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.4</td>
    <td align="right">       -17.5</td>
    <td align="right">0.175194E+09</td>
    <td align="right">      257.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.5</td>
    <td align="right">       -28.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572376E+10</td>
    <td align="right">    13833.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.95</td>
    <td align="right">       15.10</td>
    <td align="right">0.277114E+09</td>
    <td align="right">      351.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112812E+09</td>
    <td align="right">     2516.39</td>
    <td align="right">25-JAN-13:30</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.0</td>
    <td align="right">0.304792E+09</td>
    <td align="right">      425.39</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.771505E+09</td>
    <td align="right">     5000.48</td>
    <td align="right">15-FEB-13:50</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.3</td>
    <td align="right">0.285783E+09</td>
    <td align="right">      550.03</td>
    <td align="right">15-FEB-14:50</td>
    <td align="right">        -7.4</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228425E+10</td>
    <td align="right">     8865.22</td>
    <td align="right">31-MAR-13:30</td>
    <td align="right">       -11.4</td>
    <td align="right">       -13.2</td>
    <td align="right">0.368300E+09</td>
    <td align="right">      550.51</td>
    <td align="right">29-MAR-13:00</td>
    <td align="right">        -6.7</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480686E+10</td>
    <td align="right">    12725.74</td>
    <td align="right">20-APR-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">        6.20</td>
    <td align="right">0.354411E+09</td>
    <td align="right">      550.40</td>
    <td align="right">11-APR-13:09</td>
    <td align="right">        6.28</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697478E+10</td>
    <td align="right">    18851.48</td>
    <td align="right">14-MAY-13:02</td>
    <td align="right">       18.98</td>
    <td align="right">        9.39</td>
    <td align="right">0.410995E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794115E+10</td>
    <td align="right">    11867.19</td>
    <td align="right">04-JUN-12:52</td>
    <td align="right">       19.40</td>
    <td align="right">       12.39</td>
    <td align="right">0.420987E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       14.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.787472E+10</td>
    <td align="right">    19952.29</td>
    <td align="right">23-JUL-13:42</td>
    <td align="right">       25.00</td>
    <td align="right">       15.24</td>
    <td align="right">0.390302E+09</td>
    <td align="right">      549.55</td>
    <td align="right">20-JUL-13:09</td>
    <td align="right">       25.68</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770100E+10</td>
    <td align="right">    18218.98</td>
    <td align="right">27-AUG-13:32</td>
    <td align="right">       18.87</td>
    <td align="right">       14.00</td>
    <td align="right">0.429285E+09</td>
    <td align="right">      557.56</td>
    <td align="right">31-AUG-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432404E+10</td>
    <td align="right">    10089.47</td>
    <td align="right">08-SEP-12:40</td>
    <td align="right">       10.53</td>
    <td align="right">        6.72</td>
    <td align="right">0.347246E+09</td>
    <td align="right">      549.52</td>
    <td align="right">08-SEP-13:09</td>
    <td align="right">       11.28</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166427E+10</td>
    <td align="right">     9557.74</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">       10.85</td>
    <td align="right">        6.23</td>
    <td align="right">0.325173E+09</td>
    <td align="right">      549.49</td>
    <td align="right">13-OCT-13:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252561E+09</td>
    <td align="right">     3353.77</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.0</td>
    <td align="right">0.303694E+09</td>
    <td align="right">      525.52</td>
    <td align="right">08-NOV-14:09</td>
    <td align="right">       -13.4</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21149037.39</td>
    <td align="right">     2137.14</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.293812E+09</td>
    <td align="right">      406.70</td>
    <td align="right">22-DEC-10:50</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.447291E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.423478E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21149037.39</td>
    <td align="right">     2137.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.0</td>
    <td align="right">0.285783E+09</td>
    <td align="right">      406.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.794115E+10</td>
    <td align="right">    19952.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       15.24</td>
    <td align="right">0.429285E+09</td>
    <td align="right">      557.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
    <td align="right">       14.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12109951.13</td>
    <td align="right">     1429.06</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.192825E+09</td>
    <td align="right">      257.45</td>
    <td align="right">30-JAN-10:09</td>
    <td align="right">       -25.5</td>
    <td align="right">       -25.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56542133.14</td>
    <td align="right">     1429.76</td>
    <td align="right">11-FEB-17:03</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.175161E+09</td>
    <td align="right">      257.45</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       -33.8</td>
    <td align="right">       -33.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.461427E+09</td>
    <td align="right">     2096.59</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">        -9.4</td>
    <td align="right">       -11.5</td>
    <td align="right">0.211717E+09</td>
    <td align="right">      298.89</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223369E+10</td>
    <td align="right">     6714.98</td>
    <td align="right">20-APR-18:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.21</td>
    <td align="right">0.204790E+09</td>
    <td align="right">      338.97</td>
    <td align="right">12-APR-15:00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.387627E+10</td>
    <td align="right">    10897.49</td>
    <td align="right">21-MAY-17:32</td>
    <td align="right">       16.10</td>
    <td align="right">        7.34</td>
    <td align="right">0.248350E+09</td>
    <td align="right">      342.07</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.492800E+10</td>
    <td align="right">    11674.98</td>
    <td align="right">11-JUN-17:42</td>
    <td align="right">       18.40</td>
    <td align="right">       10.85</td>
    <td align="right">0.262514E+09</td>
    <td align="right">      347.84</td>
    <td align="right">22-JUN-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.463393E+10</td>
    <td align="right">     7727.74</td>
    <td align="right">06-JUL-17:50</td>
    <td align="right">       24.32</td>
    <td align="right">       15.17</td>
    <td align="right">0.241375E+09</td>
    <td align="right">      347.84</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410574E+10</td>
    <td align="right">    12091.53</td>
    <td align="right">27-AUG-17:32</td>
    <td align="right">       20.77</td>
    <td align="right">       12.39</td>
    <td align="right">0.259354E+09</td>
    <td align="right">      347.81</td>
    <td align="right">01-AUG-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">       14.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208772E+10</td>
    <td align="right">     4286.94</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">        9.02</td>
    <td align="right">0.204075E+09</td>
    <td align="right">      338.67</td>
    <td align="right">18-SEP-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469537E+09</td>
    <td align="right">     2165.75</td>
    <td align="right">03-OCT-15:20</td>
    <td align="right">       12.43</td>
    <td align="right">        6.72</td>
    <td align="right">0.195246E+09</td>
    <td align="right">      293.57</td>
    <td align="right">03-OCT-15:39</td>
    <td align="right">       12.07</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14315453.84</td>
    <td align="right">     1428.40</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.191111E+09</td>
    <td align="right">      257.45</td>
    <td align="right">27-NOV-10:09</td>
    <td align="right">       -27.2</td>
    <td align="right">       -27.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 13891559.58</td>
    <td align="right">     1441.09</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.185983E+09</td>
    <td align="right">      257.47</td>
    <td align="right">22-DEC-10:50</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228932E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.257250E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12109951.13</td>
    <td align="right">     1428.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.5</td>
    <td align="right">0.175161E+09</td>
    <td align="right">      257.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.8</td>
    <td align="right">       -33.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492800E+10</td>
    <td align="right">    12091.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.32</td>
    <td align="right">       15.17</td>
    <td align="right">0.262514E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       14.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 28782895.97</td>
    <td align="right">     1040.46</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.293159E+09</td>
    <td align="right">      406.71</td>
    <td align="right">11-JAN-14:39</td>
    <td align="right">       -34.0</td>
    <td align="right">       -34.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21913199.60</td>
    <td align="right">     1040.28</td>
    <td align="right">11-FEB-17:03</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.269175E+09</td>
    <td align="right">      406.68</td>
    <td align="right">06-FEB-14:09</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156388E+09</td>
    <td align="right">     1211.30</td>
    <td align="right">22-MAR-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">0.331470E+09</td>
    <td align="right">      427.39</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117824E+10</td>
    <td align="right">     1741.64</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">        5.42</td>
    <td align="right">0.317518E+09</td>
    <td align="right">      512.54</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253643E+10</td>
    <td align="right">     2624.23</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.76</td>
    <td align="right">0.411578E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382764E+10</td>
    <td align="right">     5694.93</td>
    <td align="right">22-JUN-05:02</td>
    <td align="right">       14.08</td>
    <td align="right">       11.46</td>
    <td align="right">0.432549E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-JUN-09:39</td>
    <td align="right">       13.70</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397882E+10</td>
    <td align="right">     6216.26</td>
    <td align="right">12-JUL-04:02</td>
    <td align="right">       15.00</td>
    <td align="right">       10.31</td>
    <td align="right">0.403103E+09</td>
    <td align="right">      549.53</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350749E+10</td>
    <td align="right">     3978.97</td>
    <td align="right">02-AUG-15:50</td>
    <td align="right">       23.12</td>
    <td align="right">       14.79</td>
    <td align="right">0.447979E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-AUG-13:09</td>
    <td align="right">       13.62</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205670E+10</td>
    <td align="right">     2281.54</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.81</td>
    <td align="right">0.366169E+09</td>
    <td align="right">      549.47</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       12.20</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.881815E+09</td>
    <td align="right">     1588.42</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.321999E+09</td>
    <td align="right">      500.46</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        4.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43632902.18</td>
    <td align="right">     1052.42</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.301437E+09</td>
    <td align="right">      406.69</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       -25.4</td>
    <td align="right">       -25.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65660944.69</td>
    <td align="right">     1043.25</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.289425E+09</td>
    <td align="right">      406.72</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">       -25.0</td>
    <td align="right">       -25.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182835E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.418556E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21913199.60</td>
    <td align="right">     1040.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.269175E+09</td>
    <td align="right">      406.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.0</td>
    <td align="right">       -34.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397882E+10</td>
    <td align="right">     6216.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.12</td>
    <td align="right">       14.79</td>
    <td align="right">0.447979E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29399376.57</td>
    <td align="right">     1198.80</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.192462E+09</td>
    <td align="right">      257.49</td>
    <td align="right">02-JAN-14:30</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47473736.29</td>
    <td align="right">     1232.78</td>
    <td align="right">15-FEB-10:15</td>
    <td align="right">       -17.1</td>
    <td align="right">       -17.3</td>
    <td align="right">0.175210E+09</td>
    <td align="right">      257.48</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       -28.6</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598776E+09</td>
    <td align="right">     1985.88</td>
    <td align="right">31-MAR-09:05</td>
    <td align="right">       -17.5</td>
    <td align="right">       -18.5</td>
    <td align="right">0.215659E+09</td>
    <td align="right">      343.90</td>
    <td align="right">31-MAR-09:30</td>
    <td align="right">       -17.0</td>
    <td align="right">       -18.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177645E+10</td>
    <td align="right">     3929.25</td>
    <td align="right">22-APR-08:20</td>
    <td align="right">        6.10</td>
    <td align="right">        2.16</td>
    <td align="right">0.216491E+09</td>
    <td align="right">      348.08</td>
    <td align="right">13-APR-09:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399949E+10</td>
    <td align="right">     7435.82</td>
    <td align="right">14-MAY-08:22</td>
    <td align="right">       13.90</td>
    <td align="right">        7.18</td>
    <td align="right">0.270832E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-MAY-09:09</td>
    <td align="right">       12.15</td>
    <td align="right">        6.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.467860E+10</td>
    <td align="right">     7801.14</td>
    <td align="right">13-JUN-06:03</td>
    <td align="right">       13.27</td>
    <td align="right">        9.78</td>
    <td align="right">0.271387E+09</td>
    <td align="right">      347.87</td>
    <td align="right">20-JUN-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.489772E+10</td>
    <td align="right">    11061.02</td>
    <td align="right">23-JUL-09:32</td>
    <td align="right">       20.17</td>
    <td align="right">       14.56</td>
    <td align="right">0.254215E+09</td>
    <td align="right">      347.92</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435909E+10</td>
    <td align="right">     7657.77</td>
    <td align="right">10-AUG-08:70</td>
    <td align="right">       13.48</td>
    <td align="right">        9.45</td>
    <td align="right">0.283613E+09</td>
    <td align="right">      347.88</td>
    <td align="right">10-AUG-09:09</td>
    <td align="right">       14.97</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242968E+10</td>
    <td align="right">     4191.11</td>
    <td align="right">09-SEP-08:30</td>
    <td align="right">        3.85</td>
    <td align="right">        3.01</td>
    <td align="right">0.229581E+09</td>
    <td align="right">      348.09</td>
    <td align="right">28-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100671E+10</td>
    <td align="right">     2474.30</td>
    <td align="right">03-OCT-09:25</td>
    <td align="right">        2.50</td>
    <td align="right">        1.67</td>
    <td align="right">0.203362E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-OCT-09:39</td>
    <td align="right">        2.97</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29899826.23</td>
    <td align="right">     1212.09</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.191781E+09</td>
    <td align="right">      257.47</td>
    <td align="right">27-NOV-10:00</td>
    <td align="right">       -27.2</td>
    <td align="right">       -27.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61430235.38</td>
    <td align="right">     1200.57</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.186294E+09</td>
    <td align="right">      257.47</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">       -24.8</td>
    <td align="right">       -25.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239147E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.269089E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29399376.57</td>
    <td align="right">     1198.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.5</td>
    <td align="right">       -18.5</td>
    <td align="right">0.175210E+09</td>
    <td align="right">      257.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.6</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.489772E+10</td>
    <td align="right">    11061.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.17</td>
    <td align="right">       14.56</td>
    <td align="right">0.283613E+09</td>
    <td align="right">      348.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16311361.12</td>
    <td align="right">     1738.82</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.171986E+09</td>
    <td align="right">      406.57</td>
    <td align="right">23-JAN-14:20</td>
    <td align="right">        -9.5</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86609931.02</td>
    <td align="right">     2157.19</td>
    <td align="right">20-FEB-13:25</td>
    <td align="right">       -17.5</td>
    <td align="right">       -18.1</td>
    <td align="right">0.201870E+09</td>
    <td align="right">      406.62</td>
    <td align="right">09-FEB-10:09</td>
    <td align="right">        -4.2</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209745E+09</td>
    <td align="right">     2487.35</td>
    <td align="right">11-MAR-13:40</td>
    <td align="right">        -3.7</td>
    <td align="right">        -5.6</td>
    <td align="right">0.284863E+09</td>
    <td align="right">      442.02</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        6.70</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185909E+10</td>
    <td align="right">     6710.96</td>
    <td align="right">22-APR-13:40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.96</td>
    <td align="right">0.309795E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370179E+10</td>
    <td align="right">     8021.09</td>
    <td align="right">14-MAY-12:26</td>
    <td align="right">       18.35</td>
    <td align="right">        9.40</td>
    <td align="right">0.373652E+09</td>
    <td align="right">      549.50</td>
    <td align="right">08-MAY-13:09</td>
    <td align="right">       16.10</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.514082E+10</td>
    <td align="right">     8792.20</td>
    <td align="right">30-JUN-12:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.32</td>
    <td align="right">0.400393E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-JUN-13:09</td>
    <td align="right">       16.60</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579759E+10</td>
    <td align="right">    16482.09</td>
    <td align="right">23-JUL-14:12</td>
    <td align="right">       25.20</td>
    <td align="right">       15.33</td>
    <td align="right">0.379019E+09</td>
    <td align="right">      549.53</td>
    <td align="right">21-JUL-13:30</td>
    <td align="right">       25.25</td>
    <td align="right">       14.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.545297E+10</td>
    <td align="right">    16431.47</td>
    <td align="right">27-AUG-14:42</td>
    <td align="right">       20.82</td>
    <td align="right">       13.24</td>
    <td align="right">0.414755E+09</td>
    <td align="right">      549.50</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">        9.40</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260788E+10</td>
    <td align="right">     8308.22</td>
    <td align="right">10-SEP-11:43</td>
    <td align="right">       15.40</td>
    <td align="right">        8.24</td>
    <td align="right">0.323322E+09</td>
    <td align="right">      549.52</td>
    <td align="right">08-SEP-13:09</td>
    <td align="right">       11.28</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.665898E+09</td>
    <td align="right">     4887.36</td>
    <td align="right">03-OCT-13:40</td>
    <td align="right">       11.13</td>
    <td align="right">        6.35</td>
    <td align="right">0.287353E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       10.28</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 26139992.15</td>
    <td align="right">     1761.74</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.197143E+09</td>
    <td align="right">      406.59</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">        -7.9</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15443090.07</td>
    <td align="right">     1718.65</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.149477E+09</td>
    <td align="right">      315.40</td>
    <td align="right">26-DEC-10:50</td>
    <td align="right">        -9.7</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255803E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.349363E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15443090.07</td>
    <td align="right">     1718.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.5</td>
    <td align="right">       -18.1</td>
    <td align="right">0.149477E+09</td>
    <td align="right">      315.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.7</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579759E+10</td>
    <td align="right">    16482.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       18.32</td>
    <td align="right">0.414755E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.25</td>
    <td align="right">       14.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30296435.73</td>
    <td align="right">     1235.40</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.192562E+09</td>
    <td align="right">      257.47</td>
    <td align="right">02-JAN-14:30</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30108808.40</td>
    <td align="right">     1232.20</td>
    <td align="right">11-FEB-17:03</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.6</td>
    <td align="right">0.175077E+09</td>
    <td align="right">      257.46</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       -28.6</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244940E+09</td>
    <td align="right">     1642.63</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">        -9.4</td>
    <td align="right">       -11.5</td>
    <td align="right">0.210971E+09</td>
    <td align="right">      268.66</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175949E+10</td>
    <td align="right">     5058.44</td>
    <td align="right">21-APR-18:20</td>
    <td align="right">       14.03</td>
    <td align="right">        5.85</td>
    <td align="right">0.202345E+09</td>
    <td align="right">      338.66</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.296515E+10</td>
    <td align="right">     4993.83</td>
    <td align="right">14-MAY-18:40</td>
    <td align="right">       16.70</td>
    <td align="right">        9.12</td>
    <td align="right">0.244571E+09</td>
    <td align="right">      338.67</td>
    <td align="right">15-MAY-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391192E+10</td>
    <td align="right">     5388.91</td>
    <td align="right">10-JUN-17:40</td>
    <td align="right">       21.50</td>
    <td align="right">       11.07</td>
    <td align="right">0.262487E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-JUN-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.386887E+10</td>
    <td align="right">     6203.23</td>
    <td align="right">31-JUL-18:30</td>
    <td align="right">       25.00</td>
    <td align="right">       14.54</td>
    <td align="right">0.244179E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       22.88</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369621E+10</td>
    <td align="right">     5825.63</td>
    <td align="right">10-AUG-18:10</td>
    <td align="right">       22.62</td>
    <td align="right">       12.05</td>
    <td align="right">0.270504E+09</td>
    <td align="right">      347.84</td>
    <td align="right">01-AUG-09:39</td>
    <td align="right">       14.03</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224056E+10</td>
    <td align="right">     3223.47</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">        9.02</td>
    <td align="right">0.215841E+09</td>
    <td align="right">      338.67</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779702E+09</td>
    <td align="right">     1894.92</td>
    <td align="right">03-OCT-15:30</td>
    <td align="right">       12.25</td>
    <td align="right">        6.63</td>
    <td align="right">0.198188E+09</td>
    <td align="right">      299.21</td>
    <td align="right">03-OCT-15:50</td>
    <td align="right">       11.88</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 36321412.64</td>
    <td align="right">     1250.92</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.191780E+09</td>
    <td align="right">      257.45</td>
    <td align="right">27-NOV-10:00</td>
    <td align="right">       -27.2</td>
    <td align="right">       -27.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 63512523.80</td>
    <td align="right">     1238.28</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.186303E+09</td>
    <td align="right">      257.46</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">       -24.8</td>
    <td align="right">       -25.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196271E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259481E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30108808.40</td>
    <td align="right">     1232.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.5</td>
    <td align="right">0.175077E+09</td>
    <td align="right">      257.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.6</td>
    <td align="right">       -28.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.391192E+10</td>
    <td align="right">     6203.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       14.54</td>
    <td align="right">0.270504E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.88</td>
    <td align="right">       16.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15172171.30</td>
    <td align="right">      979.49</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.300025E+09</td>
    <td align="right">      406.70</td>
    <td align="right">03-JAN-10:50</td>
    <td align="right">       -26.5</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146534E+09</td>
    <td align="right">     1110.56</td>
    <td align="right">09-FEB-16:20</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.1</td>
    <td align="right">0.275290E+09</td>
    <td align="right">      417.81</td>
    <td align="right">09-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.581631E+09</td>
    <td align="right">     1418.04</td>
    <td align="right">22-MAR-15:20</td>
    <td align="right">        5.60</td>
    <td align="right">        2.34</td>
    <td align="right">0.340370E+09</td>
    <td align="right">      493.42</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169136E+10</td>
    <td align="right">     2912.60</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.86</td>
    <td align="right">0.351566E+09</td>
    <td align="right">      549.48</td>
    <td align="right">28-APR-09:50</td>
    <td align="right">        6.70</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353739E+10</td>
    <td align="right">     6433.03</td>
    <td align="right">31-MAY-04:22</td>
    <td align="right">       11.95</td>
    <td align="right">        7.52</td>
    <td align="right">0.432217E+09</td>
    <td align="right">      549.75</td>
    <td align="right">16-MAY-09:20</td>
    <td align="right">        6.33</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513384E+10</td>
    <td align="right">     7069.47</td>
    <td align="right">19-JUN-04:04</td>
    <td align="right">        6.88</td>
    <td align="right">        6.30</td>
    <td align="right">0.435585E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-JUN-09:09</td>
    <td align="right">       13.90</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482247E+10</td>
    <td align="right">     7344.44</td>
    <td align="right">11-JUL-04:04</td>
    <td align="right">       12.25</td>
    <td align="right">       10.70</td>
    <td align="right">0.404899E+09</td>
    <td align="right">      549.54</td>
    <td align="right">19-JUL-09:09</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389327E+10</td>
    <td align="right">     4751.73</td>
    <td align="right">02-AUG-06:02</td>
    <td align="right">       11.28</td>
    <td align="right">       10.29</td>
    <td align="right">0.450582E+09</td>
    <td align="right">      549.50</td>
    <td align="right">18-AUG-13:09</td>
    <td align="right">       13.62</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204337E+10</td>
    <td align="right">     3057.54</td>
    <td align="right">01-SEP-13:40</td>
    <td align="right">       14.63</td>
    <td align="right">       10.59</td>
    <td align="right">0.371962E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">       10.10</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.830979E+09</td>
    <td align="right">     1543.85</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.323892E+09</td>
    <td align="right">      514.85</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       10.60</td>
    <td align="right">        4.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34381960.47</td>
    <td align="right">      979.53</td>
    <td align="right">04-NOV-16:02</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.301162E+09</td>
    <td align="right">      406.70</td>
    <td align="right">27-NOV-14:39</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11590645.13</td>
    <td align="right">      976.62</td>
    <td align="right">23-DEC-17:02</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.4</td>
    <td align="right">0.291371E+09</td>
    <td align="right">      406.70</td>
    <td align="right">27-DEC-14:20</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227420E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.427892E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11590645.13</td>
    <td align="right">      976.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
    <td align="right">       -11.2</td>
    <td align="right">0.275290E+09</td>
    <td align="right">      406.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.5</td>
    <td align="right">       -26.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.513384E+10</td>
    <td align="right">     7344.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.63</td>
    <td align="right">       10.70</td>
    <td align="right">0.450582E+09</td>
    <td align="right">      549.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.38</td>
    <td align="right">       14.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15243901.28</td>
    <td align="right">     1448.49</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">        -5.5</td>
    <td align="right">        -5.8</td>
    <td align="right">0.142102E+09</td>
    <td align="right">      250.68</td>
    <td align="right">10-JAN-16:00</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177021E+09</td>
    <td align="right">     1629.21</td>
    <td align="right">15-FEB-10:00</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.0</td>
    <td align="right">0.129337E+09</td>
    <td align="right">      254.03</td>
    <td align="right">15-FEB-09:00</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115866E+10</td>
    <td align="right">     3283.71</td>
    <td align="right">31-MAR-10:05</td>
    <td align="right">       -15.9</td>
    <td align="right">       -17.1</td>
    <td align="right">0.161913E+09</td>
    <td align="right">      338.72</td>
    <td align="right">31-MAR-10:09</td>
    <td align="right">       -15.9</td>
    <td align="right">       -17.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262755E+10</td>
    <td align="right">     6344.44</td>
    <td align="right">22-APR-09:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.32</td>
    <td align="right">0.164425E+09</td>
    <td align="right">      339.11</td>
    <td align="right">13-APR-10:30</td>
    <td align="right">        0.25</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.530338E+10</td>
    <td align="right">    11971.89</td>
    <td align="right">14-MAY-09:12</td>
    <td align="right">       15.37</td>
    <td align="right">        8.00</td>
    <td align="right">0.199772E+09</td>
    <td align="right">      350.07</td>
    <td align="right">09-MAY-08:30</td>
    <td align="right">       11.40</td>
    <td align="right">        5.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.579278E+10</td>
    <td align="right">    11844.94</td>
    <td align="right">04-JUN-09:32</td>
    <td align="right">       17.07</td>
    <td align="right">       11.32</td>
    <td align="right">0.200292E+09</td>
    <td align="right">      354.39</td>
    <td align="right">07-JUN-07:00</td>
    <td align="right">       12.20</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.572737E+10</td>
    <td align="right">    14247.13</td>
    <td align="right">23-JUL-09:32</td>
    <td align="right">       20.17</td>
    <td align="right">       14.56</td>
    <td align="right">0.186559E+09</td>
    <td align="right">      342.89</td>
    <td align="right">06-JUL-08:20</td>
    <td align="right">       14.80</td>
    <td align="right">       10.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.493324E+10</td>
    <td align="right">     9270.93</td>
    <td align="right">10-AUG-08:50</td>
    <td align="right">       14.22</td>
    <td align="right">        9.93</td>
    <td align="right">0.204813E+09</td>
    <td align="right">      345.71</td>
    <td align="right">10-AUG-08:30</td>
    <td align="right">       13.85</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274297E+10</td>
    <td align="right">     8487.14</td>
    <td align="right">10-SEP-09:53</td>
    <td align="right">       12.80</td>
    <td align="right">        7.11</td>
    <td align="right">0.163436E+09</td>
    <td align="right">      338.72</td>
    <td align="right">15-SEP-10:20</td>
    <td align="right">        6.10</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.998806E+09</td>
    <td align="right">     2830.75</td>
    <td align="right">03-OCT-10:10</td>
    <td align="right">        4.27</td>
    <td align="right">        2.92</td>
    <td align="right">0.147963E+09</td>
    <td align="right">      338.72</td>
    <td align="right">03-OCT-10:20</td>
    <td align="right">        4.63</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 22154524.54</td>
    <td align="right">     1554.41</td>
    <td align="right">02-NOV-06:03</td>
    <td align="right">       -10.7</td>
    <td align="right">       -11.0</td>
    <td align="right">0.141054E+09</td>
    <td align="right">      250.68</td>
    <td align="right">27-NOV-09:00</td>
    <td align="right">       -27.2</td>
    <td align="right">       -27.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16943706.47</td>
    <td align="right">     1443.61</td>
    <td align="right">16-DEC-17:01</td>
    <td align="right">       -17.2</td>
    <td align="right">       -17.4</td>
    <td align="right">0.137111E+09</td>
    <td align="right">      250.68</td>
    <td align="right">27-DEC-13:50</td>
    <td align="right">       -23.8</td>
    <td align="right">       -24.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295161E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197878E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15243901.28</td>
    <td align="right">     1443.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.0</td>
    <td align="right">0.129337E+09</td>
    <td align="right">      250.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -27.2</td>
    <td align="right">       -27.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579278E+10</td>
    <td align="right">    14247.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.17</td>
    <td align="right">       14.56</td>
    <td align="right">0.204813E+09</td>
    <td align="right">      354.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.80</td>
    <td align="right">       10.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203321E+09</td>
    <td align="right">     2748.08</td>
    <td align="right">25-JAN-13:30</td>
    <td align="right">       -19.8</td>
    <td align="right">       -20.0</td>
    <td align="right">0.305984E+09</td>
    <td align="right">      459.57</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101467E+10</td>
    <td align="right">     6146.73</td>
    <td align="right">15-FEB-13:40</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.5</td>
    <td align="right">0.291309E+09</td>
    <td align="right">      549.49</td>
    <td align="right">09-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294123E+10</td>
    <td align="right">    10066.58</td>
    <td align="right">31-MAR-13:30</td>
    <td align="right">       -11.4</td>
    <td align="right">       -13.2</td>
    <td align="right">0.376251E+09</td>
    <td align="right">      550.24</td>
    <td align="right">29-MAR-13:50</td>
    <td align="right">        -7.0</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.545822E+10</td>
    <td align="right">    12810.35</td>
    <td align="right">20-APR-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">        6.20</td>
    <td align="right">0.363233E+09</td>
    <td align="right">      550.58</td>
    <td align="right">18-APR-13:39</td>
    <td align="right">        6.50</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.721213E+10</td>
    <td align="right">    17080.79</td>
    <td align="right">21-MAY-14:13</td>
    <td align="right">       15.60</td>
    <td align="right">        7.31</td>
    <td align="right">0.419269E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.795532E+10</td>
    <td align="right">    11712.04</td>
    <td align="right">18-JUN-12:02</td>
    <td align="right">       16.20</td>
    <td align="right">       12.18</td>
    <td align="right">0.425495E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       14.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.792017E+10</td>
    <td align="right">    21004.52</td>
    <td align="right">23-JUL-13:32</td>
    <td align="right">       25.00</td>
    <td align="right">       15.24</td>
    <td align="right">0.394794E+09</td>
    <td align="right">      549.54</td>
    <td align="right">21-JUL-13:30</td>
    <td align="right">       25.25</td>
    <td align="right">       14.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.793754E+10</td>
    <td align="right">    19921.42</td>
    <td align="right">27-AUG-13:22</td>
    <td align="right">       18.60</td>
    <td align="right">       13.90</td>
    <td align="right">0.438146E+09</td>
    <td align="right">      574.89</td>
    <td align="right">31-AUG-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.500547E+10</td>
    <td align="right">    10697.08</td>
    <td align="right">08-SEP-12:40</td>
    <td align="right">       10.53</td>
    <td align="right">        6.72</td>
    <td align="right">0.362402E+09</td>
    <td align="right">      549.52</td>
    <td align="right">08-SEP-13:09</td>
    <td align="right">       11.28</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233063E+10</td>
    <td align="right">    10470.25</td>
