    <td align="right">0.141256E+10</td>
    <td align="right">0.650294E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 70311694.27</td>
    <td align="right">0.801922E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">0.593280E+11</td>
    <td align="right">0.451166E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 70311694.27</td>
    <td align="right">0.832564E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">0.898072E+10</td>
    <td align="right">0.801922E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.531358E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right"> 56960910.51</td>
    <td align="right">0.413976E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.815246E+09</td>
    <td align="right">0.333252E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">0.353440E+10</td>
    <td align="right">0.183938E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">0.380386E+10</td>
    <td align="right">0.983089E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.438337E+10</td>
    <td align="right">0.518263E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">0.380603E+10</td>
    <td align="right">0.575686E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">0.295099E+10</td>
    <td align="right">0.842623E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">0.129211E+10</td>
    <td align="right">0.152482E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">0.192280E+09</td>
    <td align="right">0.291244E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right"> 15579442.67</td>
    <td align="right">0.492063E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.561646E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">0.208508E+11</td>
    <td align="right">0.325193E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.518263E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.438337E+10</td>
    <td align="right">0.561646E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38311703.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 38311703.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.267015E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.217083E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452954E+09</td>
    <td align="right"> 22067222.14</td>
    <td align="right">0.181215E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793141E+09</td>
    <td align="right"> 17515968.69</td>
    <td align="right">0.775625E+09</td>
    <td align="right">0.241676E+09</td>
    <td align="right">0.943494E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125647E+10</td>
    <td align="right">0.200119E+09</td>
    <td align="right">0.105635E+10</td>
    <td align="right">0.731692E+09</td>
    <td align="right">0.416988E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158630E+10</td>
    <td align="right">0.353061E+09</td>
    <td align="right">0.123324E+10</td>
    <td align="right">0.124644E+10</td>
    <td align="right">0.184509E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137576E+10</td>
    <td align="right">0.223911E+09</td>
    <td align="right">0.115185E+10</td>
    <td align="right">0.109590E+10</td>
    <td align="right">0.239636E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.878392E+09</td>
    <td align="right"> 49215064.79</td>
    <td align="right">0.829177E+09</td>
    <td align="right">0.540150E+09</td>
    <td align="right">0.415473E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474162E+09</td>
    <td align="right">   473946.38</td>
    <td align="right">0.473688E+09</td>
    <td align="right">0.117628E+09</td>
    <td align="right">0.853905E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238415E+09</td>
    <td align="right">  7268777.79</td>
    <td align="right">0.160789E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71601844.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 71601844.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.260131E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.283991E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733010E+10</td>
    <td align="right">0.844296E+09</td>
    <td align="right">0.648581E+10</td>
    <td align="right">0.400282E+10</td>
    <td align="right">0.167563E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 11621770.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.184509E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158630E+10</td>
    <td align="right">0.353061E+09</td>
    <td align="right">0.123324E+10</td>
    <td align="right">0.124644E+10</td>
    <td align="right">0.283991E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.267032E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.217097E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452983E+09</td>
    <td align="right"> 22068616.75</td>
    <td align="right">0.181227E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793191E+09</td>
    <td align="right"> 17517075.67</td>
    <td align="right">0.775674E+09</td>
    <td align="right">0.241691E+09</td>
    <td align="right">0.943554E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125655E+10</td>
    <td align="right">0.200132E+09</td>
    <td align="right">0.105642E+10</td>
    <td align="right">0.731738E+09</td>
    <td align="right">0.417015E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124651E+10</td>
    <td align="right">0.184521E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137585E+10</td>
    <td align="right">0.223925E+09</td>
    <td align="right">0.115193E+10</td>
    <td align="right">0.109597E+10</td>
    <td align="right">0.239651E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.878448E+09</td>
    <td align="right"> 49218175.10</td>
    <td align="right">0.829229E+09</td>
    <td align="right">0.540185E+09</td>
    <td align="right">0.415499E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474192E+09</td>
    <td align="right">   473976.33</td>
    <td align="right">0.473718E+09</td>
    <td align="right">0.117635E+09</td>
    <td align="right">0.853959E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238430E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238430E+09</td>
    <td align="right">  7269237.16</td>
    <td align="right">0.160800E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.260148E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.284009E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733057E+10</td>
    <td align="right">0.844350E+09</td>
    <td align="right">0.648622E+10</td>
    <td align="right">0.400307E+10</td>
    <td align="right">0.167573E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.184521E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124651E+10</td>
    <td align="right">0.284009E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 38314125.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.267032E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.217097E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452983E+09</td>
    <td align="right"> 22068616.75</td>
    <td align="right">0.181227E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793191E+09</td>
    <td align="right"> 17517075.67</td>
    <td align="right">0.775674E+09</td>
    <td align="right">0.241691E+09</td>
    <td align="right">0.943554E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125655E+10</td>
    <td align="right">0.200132E+09</td>
    <td align="right">0.105642E+10</td>
    <td align="right">0.731738E+09</td>
    <td align="right">0.417015E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124651E+10</td>
    <td align="right">0.184521E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137585E+10</td>
    <td align="right">0.223925E+09</td>
    <td align="right">0.115193E+10</td>
    <td align="right">0.109597E+10</td>
    <td align="right">0.239651E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.878448E+09</td>
    <td align="right"> 49218175.10</td>
    <td align="right">0.829229E+09</td>
    <td align="right">0.540185E+09</td>
    <td align="right">0.415499E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474192E+09</td>
    <td align="right">   473976.33</td>
    <td align="right">0.473718E+09</td>
    <td align="right">0.117635E+09</td>
    <td align="right">0.853959E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238430E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238430E+09</td>
    <td align="right">  7269237.16</td>
    <td align="right">0.160800E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right"> 71606369.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.260148E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.284009E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733057E+10</td>
    <td align="right">0.844350E+09</td>
    <td align="right">0.648622E+10</td>
    <td align="right">0.400307E+10</td>
    <td align="right">0.167573E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 11622505.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.184521E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158640E+10</td>
    <td align="right">0.353083E+09</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.124651E+10</td>
    <td align="right">0.284009E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194339E+09</td>
    <td align="right"> 61272169.25</td>
    <td align="right">0.133067E+09</td>
    <td align="right">  6102422.22</td>
    <td align="right">0.503860E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.969575E+09</td>
    <td align="right">0.462943E+09</td>
    <td align="right">0.506632E+09</td>
    <td align="right">0.376549E+09</td>
    <td align="right">0.382125E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.305970E+10</td>
    <td align="right">0.154924E+10</td>
    <td align="right">0.151045E+10</td>
    <td align="right">0.217521E+10</td>
    <td align="right">0.311990E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.406975E+10</td>
    <td align="right">0.205842E+10</td>
    <td align="right">0.201133E+10</td>
    <td align="right">0.321677E+10</td>
    <td align="right">0.166370E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610641E+10</td>
    <td align="right">0.343577E+10</td>
    <td align="right">0.267064E+10</td>
    <td align="right">0.592005E+10</td>
    <td align="right">0.894876E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543835E+10</td>
    <td align="right">0.253241E+10</td>
    <td align="right">0.290594E+10</td>
    <td align="right">0.536919E+10</td>
    <td align="right">0.418974E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.533739E+10</td>
    <td align="right">0.258329E+10</td>
    <td align="right">0.275409E+10</td>
    <td align="right">0.541853E+10</td>
    <td align="right">0.507908E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422787E+10</td>
    <td align="right">0.205518E+10</td>
    <td align="right">0.217269E+10</td>
    <td align="right">0.406149E+10</td>
    <td align="right">0.804261E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253199E+10</td>
    <td align="right">0.110826E+10</td>
    <td align="right">0.142373E+10</td>
    <td align="right">0.194837E+10</td>
    <td align="right">0.151449E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138222E+10</td>
    <td align="right">0.554702E+09</td>
    <td align="right">0.827515E+09</td>
    <td align="right">0.773587E+09</td>
    <td align="right">0.281387E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284738E+09</td>
    <td align="right"> 99648322.45</td>
    <td align="right">0.185089E+09</td>
    <td align="right">  9450471.67</td>
    <td align="right">0.485692E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42038721.89</td>
    <td align="right"> 10091195.26</td>
    <td align="right"> 31947526.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.543822E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336444E+11</td>
    <td align="right">0.165112E+11</td>
    <td align="right">0.171331E+11</td>
    <td align="right">0.292753E+11</td>
    <td align="right">0.308930E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42038721.89</td>
    <td align="right"> 10091195.26</td>
    <td align="right"> 31947526.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.418974E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610641E+10</td>
    <td align="right">0.343577E+10</td>
    <td align="right">0.290594E+10</td>
    <td align="right">0.592005E+10</td>
    <td align="right">0.543822E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7683987.30</td>
    <td align="right">  2422646.41</td>
    <td align="right">  5261340.90</td>
    <td align="right">   241284.28</td>
    <td align="right">0.199222E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38336135.01</td>
    <td align="right"> 18304350.07</td>
    <td align="right"> 20031784.94</td>
    <td align="right"> 14888415.51</td>
    <td align="right">0.151089E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120978E+09</td>
    <td align="right"> 61255602.16</td>
    <td align="right"> 59721996.28</td>
    <td align="right"> 86005662.99</td>
    <td align="right">0.123358E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160914E+09</td>
    <td align="right"> 81388250.72</td>
    <td align="right"> 79526195.15</td>
    <td align="right">0.127188E+09</td>
    <td align="right"> 65781124.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241442E+09</td>
    <td align="right">0.135847E+09</td>
    <td align="right">0.105595E+09</td>
    <td align="right">0.234074E+09</td>
    <td align="right"> 35382599.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215027E+09</td>
    <td align="right">0.100129E+09</td>
    <td align="right">0.114898E+09</td>
    <td align="right">0.212293E+09</td>
    <td align="right"> 16565843.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211035E+09</td>
    <td align="right">0.102141E+09</td>
    <td align="right">0.108894E+09</td>
    <td align="right">0.214244E+09</td>
    <td align="right"> 20082232.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167166E+09</td>
    <td align="right"> 81260076.94</td>
    <td align="right"> 85906199.03</td>
    <td align="right">0.160587E+09</td>
    <td align="right"> 31799745.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100112E+09</td>
    <td align="right"> 43819561.74</td>
    <td align="right"> 56292878.67</td>
    <td align="right"> 77036677.13</td>
    <td align="right"> 59881670.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54651626.07</td>
    <td align="right"> 21932430.09</td>
    <td align="right"> 32719195.98</td>
    <td align="right"> 30586939.00</td>
    <td align="right">0.111258E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11258275.89</td>
    <td align="right">  3940004.95</td>
    <td align="right">  7318270.94</td>
    <td align="right">   373663.14</td>
    <td align="right">0.192038E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1662173.21</td>
    <td align="right">   398996.78</td>
    <td align="right">  1263176.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.215022E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133027E+10</td>
    <td align="right">0.652839E+09</td>
    <td align="right">0.677428E+09</td>
    <td align="right">0.115752E+10</td>
    <td align="right">0.122148E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1662173.21</td>
    <td align="right">   398996.78</td>
    <td align="right">  1263176.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 16565843.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241442E+09</td>
    <td align="right">0.135847E+09</td>
    <td align="right">0.114898E+09</td>
    <td align="right">0.234074E+09</td>
    <td align="right">0.215022E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459286E+09</td>
    <td align="right">0.302471E+09</td>
    <td align="right">0.156816E+09</td>
    <td align="right">0.270646E+09</td>
    <td align="right">0.223765E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142711E+10</td>
    <td align="right">0.992246E+09</td>
    <td align="right">0.434865E+09</td>
    <td align="right">0.116976E+10</td>
    <td align="right">0.167032E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271406E+10</td>
    <td align="right">0.183897E+10</td>
    <td align="right">0.875086E+09</td>
    <td align="right">0.244802E+10</td>
    <td align="right">0.147152E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.121178E+10</td>
    <td align="right">0.303483E+10</td>
    <td align="right">0.962142E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273443E+10</td>
    <td align="right">0.141790E+10</td>
    <td align="right">0.131653E+10</td>
    <td align="right">0.253434E+10</td>
    <td align="right">0.533947E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241591E+10</td>
    <td align="right">0.991233E+09</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.226458E+10</td>
    <td align="right">0.274821E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240521E+10</td>
    <td align="right">0.104842E+10</td>
    <td align="right">0.135680E+10</td>
    <td align="right">0.233732E+10</td>
    <td align="right">0.309812E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249029E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.111733E+10</td>
    <td align="right">0.247423E+10</td>
    <td align="right">0.464870E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194624E+10</td>
    <td align="right">0.117191E+10</td>
    <td align="right">0.774322E+09</td>
    <td align="right">0.180746E+10</td>
    <td align="right">0.793508E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.917597E+09</td>
    <td align="right">0.529429E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.130514E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750781E+09</td>
    <td align="right">0.524013E+09</td>
    <td align="right">0.226768E+09</td>
    <td align="right">0.493926E+09</td>
    <td align="right">0.209232E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32050817.36</td>
    <td align="right">0.249263E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221357E+11</td>
    <td align="right">0.126706E+11</td>
    <td align="right">0.946509E+10</td>
    <td align="right">0.200806E+11</td>
    <td align="right">0.146087E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32050817.36</td>
    <td align="right">0.274821E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.303483E+10</td>
    <td align="right">0.249263E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459286E+09</td>
    <td align="right">0.302471E+09</td>
    <td align="right">0.156816E+09</td>
    <td align="right">0.270646E+09</td>
    <td align="right">0.223765E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142711E+10</td>
    <td align="right">0.992246E+09</td>
    <td align="right">0.434865E+09</td>
    <td align="right">0.116976E+10</td>
    <td align="right">0.167032E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271406E+10</td>
    <td align="right">0.183897E+10</td>
    <td align="right">0.875086E+09</td>
    <td align="right">0.244802E+10</td>
    <td align="right">0.147152E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.121178E+10</td>
    <td align="right">0.303483E+10</td>
    <td align="right">0.962142E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273443E+10</td>
    <td align="right">0.141790E+10</td>
    <td align="right">0.131653E+10</td>
    <td align="right">0.253434E+10</td>
    <td align="right">0.533947E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241591E+10</td>
    <td align="right">0.991233E+09</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.226458E+10</td>
    <td align="right">0.274821E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240521E+10</td>
    <td align="right">0.104842E+10</td>
    <td align="right">0.135680E+10</td>
    <td align="right">0.233732E+10</td>
    <td align="right">0.309812E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249029E+10</td>
    <td align="right">0.137296E+10</td>
    <td align="right">0.111733E+10</td>
    <td align="right">0.247423E+10</td>
    <td align="right">0.464870E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194624E+10</td>
    <td align="right">0.117191E+10</td>
    <td align="right">0.774322E+09</td>
    <td align="right">0.180746E+10</td>
    <td align="right">0.793508E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144703E+10</td>
    <td align="right">0.917597E+09</td>
    <td align="right">0.529429E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.130514E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750781E+09</td>
    <td align="right">0.524013E+09</td>
    <td align="right">0.226768E+09</td>
    <td align="right">0.493926E+09</td>
    <td align="right">0.209232E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32050817.36</td>
    <td align="right">0.249263E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221357E+11</td>
    <td align="right">0.126706E+11</td>
    <td align="right">0.946509E+10</td>
    <td align="right">0.200806E+11</td>
    <td align="right">0.146087E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137793E+09</td>
    <td align="right"> 97108807.89</td>
    <td align="right"> 40684576.93</td>
    <td align="right"> 32050817.36</td>
    <td align="right">0.274821E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320753E+10</td>
    <td align="right">0.199575E+10</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.303483E+10</td>
    <td align="right">0.249263E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459257E+09</td>
    <td align="right">0.302451E+09</td>
    <td align="right">0.156806E+09</td>
    <td align="right">0.270629E+09</td>
    <td align="right">0.223751E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142702E+10</td>
    <td align="right">0.992184E+09</td>
    <td align="right">0.434838E+09</td>
    <td align="right">0.116969E+10</td>
    <td align="right">0.167022E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271389E+10</td>
    <td align="right">0.183886E+10</td>
    <td align="right">0.875031E+09</td>
    <td align="right">0.244786E+10</td>
    <td align="right">0.147143E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320733E+10</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.121170E+10</td>
    <td align="right">0.303464E+10</td>
    <td align="right">0.962082E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273426E+10</td>
    <td align="right">0.141781E+10</td>
    <td align="right">0.131645E+10</td>
    <td align="right">0.253418E+10</td>
    <td align="right">0.533914E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241576E+10</td>
    <td align="right">0.991170E+09</td>
    <td align="right">0.142459E+10</td>
    <td align="right">0.226444E+10</td>
    <td align="right">0.274804E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240506E+10</td>
    <td align="right">0.104835E+10</td>
    <td align="right">0.135671E+10</td>
    <td align="right">0.233717E+10</td>
    <td align="right">0.309792E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249013E+10</td>
    <td align="right">0.137287E+10</td>
    <td align="right">0.111726E+10</td>
    <td align="right">0.247407E+10</td>
    <td align="right">0.464840E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194611E+10</td>
    <td align="right">0.117184E+10</td>
    <td align="right">0.774273E+09</td>
    <td align="right">0.180734E+10</td>
    <td align="right">0.793458E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144694E+10</td>
    <td align="right">0.917540E+09</td>
    <td align="right">0.529396E+09</td>
    <td align="right">0.121335E+10</td>
    <td align="right">0.130506E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750733E+09</td>
    <td align="right">0.523980E+09</td>
    <td align="right">0.226753E+09</td>
    <td align="right">0.493895E+09</td>
    <td align="right">0.209219E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137785E+09</td>
    <td align="right"> 97102671.16</td>
    <td align="right"> 40682005.89</td>
    <td align="right"> 32048791.93</td>
    <td align="right">0.249248E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221343E+11</td>
    <td align="right">0.126698E+11</td>
    <td align="right">0.946449E+10</td>
    <td align="right">0.200793E+11</td>
    <td align="right">0.146078E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137785E+09</td>
    <td align="right"> 97102671.16</td>
    <td align="right"> 40682005.89</td>
    <td align="right"> 32048791.93</td>
    <td align="right">0.274804E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320733E+10</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.142459E+10</td>
    <td align="right">0.303464E+10</td>
    <td align="right">0.249248E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102194E+09</td>
    <td align="right"> 18278619.26</td>
    <td align="right"> 83915484.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.511605E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.544974E+09</td>
    <td align="right">0.189733E+09</td>
    <td align="right">0.355241E+09</td>
    <td align="right"> 56535277.96</td>
    <td align="right">0.397575E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181016E+10</td>
    <td align="right">0.778346E+09</td>
    <td align="right">0.103181E+10</td>
    <td align="right">0.801616E+09</td>
    <td align="right">0.320673E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415506E+10</td>
    <td align="right">0.215271E+10</td>
    <td align="right">0.200235E+10</td>
    <td align="right">0.344165E+10</td>
    <td align="right">0.179657E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417386E+10</td>
    <td align="right">0.189974E+10</td>
    <td align="right">0.227412E+10</td>
    <td align="right">0.370938E+10</td>
    <td align="right">0.942831E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442721E+10</td>
    <td align="right">0.188672E+10</td>
    <td align="right">0.254049E+10</td>
    <td align="right">0.425259E+10</td>
    <td align="right">0.494646E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382801E+10</td>
    <td align="right">0.144732E+10</td>
    <td align="right">0.238069E+10</td>
    <td align="right">0.368124E+10</td>
    <td align="right">0.555363E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314643E+10</td>
    <td align="right">0.133194E+10</td>
    <td align="right">0.181448E+10</td>
    <td align="right">0.283195E+10</td>
    <td align="right">0.848728E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184324E+10</td>
    <td align="right">0.771890E+09</td>
    <td align="right">0.107134E+10</td>
    <td align="right">0.122767E+10</td>
    <td align="right">0.155263E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.746251E+09</td>
    <td align="right">0.224580E+09</td>
    <td align="right">0.521670E+09</td>
    <td align="right">0.178236E+09</td>
    <td align="right">0.293262E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289051E+09</td>
    <td align="right">0.105171E+09</td>
    <td align="right">0.183880E+09</td>
    <td align="right"> 14319079.19</td>
    <td align="right">0.484320E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26801270.07</td>
    <td align="right">  2824441.22</td>
    <td align="right"> 23976828.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.544868E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250932E+11</td>
    <td align="right">0.108093E+11</td>
    <td align="right">0.142840E+11</td>
    <td align="right">0.201952E+11</td>
    <td align="right">0.317138E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26801270.07</td>
    <td align="right">  2824441.22</td>
    <td align="right"> 23976828.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.494646E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442721E+10</td>
    <td align="right">0.215271E+10</td>
    <td align="right">0.254049E+10</td>
    <td align="right">0.425259E+10</td>
    <td align="right">0.544868E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4040651.92</td>
    <td align="right">   722717.80</td>
    <td align="right">  3317934.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202284E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21547735.20</td>
    <td align="right">  7501858.01</td>
    <td align="right"> 14045877.19</td>
    <td align="right">  2235333.59</td>
    <td align="right">0.157198E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71571750.34</td>
    <td align="right"> 30775017.71</td>
    <td align="right"> 40796732.63</td>
    <td align="right"> 31695005.53</td>
    <td align="right">0.126791E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164287E+09</td>
    <td align="right"> 85116002.31</td>
    <td align="right"> 79170834.74</td>
    <td align="right">0.136079E+09</td>
    <td align="right"> 71034817.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165030E+09</td>
    <td align="right"> 75113666.78</td>
    <td align="right"> 89916482.27</td>
    <td align="right">0.146665E+09</td>
    <td align="right"> 37278705.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175047E+09</td>
    <td align="right"> 74599066.09</td>
    <td align="right">0.100448E+09</td>
    <td align="right">0.168143E+09</td>
    <td align="right"> 19557842.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151356E+09</td>
    <td align="right"> 57225632.90</td>
    <td align="right"> 94130084.08</td>
    <td align="right">0.145552E+09</td>
    <td align="right"> 21958561.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124407E+09</td>
    <td align="right"> 52663681.10</td>
    <td align="right"> 71742899.51</td>
    <td align="right">0.111972E+09</td>
    <td align="right"> 33557933.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72879658.90</td>
    <td align="right"> 30519751.25</td>
    <td align="right"> 42359907.65</td>
    <td align="right"> 48540641.61</td>
    <td align="right"> 61389533.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 29505995.49</td>
    <td align="right">  8879666.66</td>
    <td align="right"> 20626328.84</td>
    <td align="right">  7047238.87</td>
    <td align="right">0.115953E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11428782.86</td>
    <td align="right">  4158369.22</td>
    <td align="right">  7270413.64</td>
    <td align="right">   566157.36</td>
    <td align="right">0.191496E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1059695.21</td>
    <td align="right">   111675.50</td>
    <td align="right">   948019.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.215436E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.992161E+09</td>
    <td align="right">0.427387E+09</td>
    <td align="right">0.564774E+09</td>
    <td align="right">0.798497E+09</td>
    <td align="right">0.125393E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1059695.21</td>
    <td align="right">   111675.50</td>
    <td align="right">   948019.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 19557842.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175047E+09</td>
    <td align="right"> 85116002.31</td>
    <td align="right">0.100448E+09</td>
    <td align="right">0.168143E+09</td>
    <td align="right">0.215436E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.815131E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.669128E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right"> 51308151.31</td>
    <td align="right">0.564740E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237954E+10</td>
    <td align="right"> 52550392.34</td>
    <td align="right">0.232699E+10</td>
    <td align="right">0.623278E+09</td>
    <td align="right">0.302441E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376960E+10</td>
    <td align="right">0.600387E+09</td>
    <td align="right">0.316921E+10</td>
    <td align="right">0.203978E+10</td>
    <td align="right">0.134418E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">0.363753E+10</td>
    <td align="right">0.590583E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412749E+10</td>
    <td align="right">0.671764E+09</td>
    <td align="right">0.345572E+10</td>
    <td align="right">0.322315E+10</td>
    <td align="right">0.750102E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263530E+10</td>
    <td align="right">0.147652E+09</td>
    <td align="right">0.248765E+10</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.127010E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421906.40</td>
    <td align="right">0.142113E+10</td>
    <td align="right">0.338001E+09</td>
    <td align="right">0.258289E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715278E+09</td>
    <td align="right"> 19319049.32</td>
    <td align="right">0.482243E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.781220E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.859709E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219913E+11</td>
    <td align="right">0.253301E+10</td>
    <td align="right">0.194583E+11</td>
    <td align="right">0.115202E+11</td>
    <td align="right">0.512840E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.590583E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">0.363753E+10</td>
    <td align="right">0.859709E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202025E+09</td>
    <td align="right"> 63695459.24</td>
    <td align="right">0.138329E+09</td>
    <td align="right">  5783501.22</td>
    <td align="right">0.532041E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100792E+10</td>
    <td align="right">0.481252E+09</td>
    <td align="right">0.526668E+09</td>
    <td align="right">0.382386E+09</td>
    <td align="right">0.406946E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318070E+10</td>
    <td align="right">0.161051E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">0.222025E+10</td>
    <td align="right">0.333420E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423070E+10</td>
    <td align="right">0.213983E+10</td>
    <td align="right">0.209087E+10</td>
    <td align="right">0.327896E+10</td>
    <td align="right">0.178035E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.277626E+10</td>
    <td align="right">0.610502E+10</td>
    <td align="right">0.937180E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565342E+10</td>
    <td align="right">0.263257E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">0.554790E+10</td>
    <td align="right">0.440989E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.554847E+10</td>
    <td align="right">0.268546E+10</td>
    <td align="right">0.286301E+10</td>
    <td align="right">0.561862E+10</td>
    <td align="right">0.522223E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.439508E+10</td>
    <td align="right">0.213646E+10</td>
    <td align="right">0.225861E+10</td>
    <td align="right">0.421996E+10</td>
    <td align="right">0.815787E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263212E+10</td>
    <td align="right">0.115209E+10</td>
    <td align="right">0.148003E+10</td>
    <td align="right">0.202497E+10</td>
    <td align="right">0.154765E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143688E+10</td>
    <td align="right">0.576641E+09</td>
    <td align="right">0.860241E+09</td>
    <td align="right">0.800846E+09</td>
    <td align="right">0.290677E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295999E+09</td>
    <td align="right">0.103589E+09</td>
    <td align="right">0.192409E+09</td>
    <td align="right">  9577750.32</td>
    <td align="right">0.506058E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.570655E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349749E+11</td>
    <td align="right">0.171643E+11</td>
    <td align="right">0.178107E+11</td>
    <td align="right">0.302143E+11</td>
    <td align="right">0.324421E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.440989E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">0.610502E+10</td>
    <td align="right">0.570655E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.907382E+09</td>
    <td align="right">0.470432E+09</td>
    <td align="right">0.744946E+09</td>
    <td align="right">0.732812E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428120E+10</td>
    <td align="right">0.297664E+10</td>
    <td align="right">0.130456E+10</td>
    <td align="right">0.336369E+10</td>
    <td align="right">0.537963E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814191E+10</td>
    <td align="right">0.551673E+10</td>
    <td align="right">0.262518E+10</td>
    <td align="right">0.711802E+10</td>
    <td align="right">0.468979E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.363524E+10</td>
    <td align="right">0.894508E+10</td>
    <td align="right">0.297559E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.820304E+10</td>
    <td align="right">0.425356E+10</td>
    <td align="right">0.394948E+10</td>
    <td align="right">0.746309E+10</td>
    <td align="right">0.167000E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724752E+10</td>
    <td align="right">0.297360E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">0.669634E+10</td>
    <td align="right">0.860332E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721542E+10</td>
    <td align="right">0.314514E+10</td>
    <td align="right">0.407028E+10</td>
    <td align="right">0.695247E+10</td>
    <td align="right">0.941967E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.747063E+10</td>
    <td align="right">0.411875E+10</td>
    <td align="right">0.335188E+10</td>
    <td align="right">0.736758E+10</td>
    <td align="right">0.137937E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.351563E+10</td>
    <td align="right">0.232290E+10</td>
    <td align="right">0.535680E+10</td>
    <td align="right">0.238627E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434094E+10</td>
    <td align="right">0.275270E+10</td>
    <td align="right">0.158824E+10</td>
    <td align="right">0.356985E+10</td>
    <td align="right">0.399884E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225227E+10</td>
    <td align="right">0.157199E+10</td>
    <td align="right">0.680282E+09</td>
    <td align="right">0.139027E+10</td>
    <td align="right">0.668636E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 69242902.23</td>
    <td align="right">0.817391E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">0.590374E+11</td>
    <td align="right">0.464702E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right"> 69242902.23</td>
    <td align="right">0.860332E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">0.894508E+10</td>
    <td align="right">0.817391E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.539939E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right"> 55489548.45</td>
    <td align="right">0.423453E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.804888E+09</td>
    <td align="right">0.344448E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">0.351098E+10</td>
    <td align="right">0.192241E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">0.378457E+10</td>
    <td align="right">0.102619E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.437504E+10</td>
    <td align="right">0.536241E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">0.379788E+10</td>
    <td align="right">0.593480E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">0.293412E+10</td>
    <td align="right">0.879765E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">0.126890E+10</td>
    <td align="right">0.160864E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">0.182739E+09</td>
    <td align="right">0.304348E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right"> 14672793.99</td>
    <td align="right">0.504374E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.571625E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">0.207293E+11</td>
    <td align="right">0.334486E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.536241E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">0.437504E+10</td>
    <td align="right">0.571625E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2977.51</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2693.50</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.18</td>
    <td align="right">     2033.69</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      253.07</td>
    <td align="right">     1109.60</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      777.87</td>
    <td align="right">      483.56</td>
    <td align="right">     1407.41</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1408.84</td>
    <td align="right">      220.95</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1207.81</td>
    <td align="right">      272.18</td>
    <td align="right">     1541.03</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      601.58</td>
    <td align="right">      454.16</td>
    <td align="right">      983.91</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      141.71</td>
    <td align="right">      936.32</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.12</td>
    <td align="right">     1714.59</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     2927.54</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3131.91</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      370.73</td>
    <td align="right">     1573.55</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      220.95</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1408.84</td>
    <td align="right">     3131.91</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.21</td>
    <td align="right">     1954.11</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      160.98</td>
    <td align="right">     1643.53</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      837.75</td>
    <td align="right">     1206.03</td>
    <td align="right">     1187.54</td>
    <td align="right">      601.30</td>
    <td align="right">      586.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1277.23</td>
    <td align="right">      659.80</td>
    <td align="right">     1632.22</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2286.32</td>
    <td align="right">      339.69</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1036.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2142.12</td>
    <td align="right">      165.95</td>
    <td align="right">     2181.10</td>
    <td align="right">     1015.65</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2099.16</td>
    <td align="right">      190.81</td>
    <td align="right">     2071.56</td>
    <td align="right">     1002.64</td>
    <td align="right">     1068.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1580.39</td>
    <td align="right">      294.48</td>
    <td align="right">     1640.93</td>
    <td align="right">      797.66</td>
    <td align="right">      843.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      792.25</td>
    <td align="right">      568.81</td>
    <td align="right">     1015.48</td>
    <td align="right">      444.48</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.84</td>
    <td align="right">     1038.84</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.93</td>
    <td align="right">     1904.73</td>
    <td align="right">      114.20</td>
    <td align="right">       39.97</td>
    <td align="right">       74.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2093.05</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      962.84</td>
    <td align="right">     1001.71</td>
    <td align="right">     1109.05</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      165.95</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2286.32</td>
    <td align="right">     2093.05</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      281.26</td>
    <td align="right">     2688.13</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1404.26</td>
    <td align="right">     2165.14</td>
    <td align="right">     1769.67</td>
    <td align="right">     1230.42</td>
    <td align="right">      539.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2673.32</td>
    <td align="right">     1693.55</td>
    <td align="right">     3039.84</td>
    <td align="right">     2059.71</td>
    <td align="right">      980.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3464.78</td>
    <td align="right">     1101.48</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1402.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2794.68</td>
    <td align="right">      598.92</td>
    <td align="right">     3062.67</td>
    <td align="right">     1588.10</td>
    <td align="right">     1474.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2587.48</td>
    <td align="right">      321.21</td>
    <td align="right">     2796.11</td>
    <td align="right">     1147.22</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2599.55</td>
    <td align="right">      341.77</td>
    <td align="right">     2693.93</td>
    <td align="right">     1174.26</td>
    <td align="right">     1519.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2757.92</td>
    <td align="right">      494.40</td>
    <td align="right">     2789.21</td>
    <td align="right">     1537.76</td>
    <td align="right">     1251.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2081.87</td>
    <td align="right">      875.39</td>
    <td align="right">     2252.52</td>
    <td align="right">     1356.34</td>
    <td align="right">      896.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1350.05</td>
    <td align="right">     1426.34</td>
    <td align="right">     1620.72</td>
    <td align="right">     1027.74</td>
    <td align="right">      592.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      544.97</td>
    <td align="right">     2508.85</td>
    <td align="right">      868.93</td>
    <td align="right">      606.48</td>
    <td align="right">      262.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.25</td>
    <td align="right">     2994.03</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1881.28</td>
    <td align="right">     1430.64</td>
    <td align="right">     2105.69</td>
    <td align="right">     1205.31</td>
    <td align="right">      900.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.25</td>
    <td align="right">      321.21</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3464.78</td>
    <td align="right">     2994.03</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1983.86</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.55</td>
    <td align="right">     1711.21</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.38</td>
    <td align="right">     1244.22</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1363.58</td>
    <td align="right">      709.64</td>
    <td align="right">     1666.43</td>
    <td align="right">      863.37</td>
    <td align="right">      803.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1420.20</td>
    <td align="right">      367.04</td>
    <td align="right">     1619.97</td>
    <td align="right">      737.33</td>
    <td align="right">      882.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1691.11</td>
    <td align="right">      199.95</td>
    <td align="right">     1775.58</td>
    <td align="right">      756.69</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1421.01</td>
    <td align="right">      214.94</td>
    <td align="right">     1485.74</td>
    <td align="right">      561.74</td>
    <td align="right">      924.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1101.77</td>
    <td align="right">      314.60</td>
    <td align="right">     1221.20</td>
    <td align="right">      516.96</td>
    <td align="right">      704.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      498.50</td>
    <td align="right">      588.28</td>
    <td align="right">      739.25</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       71.79</td>
    <td align="right">     1087.38</td>
    <td align="right">      289.64</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.01</td>
    <td align="right">     1898.39</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2096.94</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      661.18</td>
    <td align="right">     1031.18</td>
    <td align="right">      827.17</td>
    <td align="right">      356.32</td>
    <td align="right">      470.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      199.95</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1691.11</td>
    <td align="right">     2096.94</td>
    <td align="right">     1775.58</td>
    <td align="right">      863.37</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2990.89</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2692.12</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.72</td>
    <td align="right">     2029.82</td>
    <td align="right">      507.36</td>
    <td align="right">        0.00</td>
    <td align="right">      507.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      279.73</td>
    <td align="right">     1092.05</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      819.58</td>
    <td align="right">      467.08</td>
    <td align="right">     1407.40</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1442.70</td>
    <td align="right">      213.56</td>
    <td align="right">     1836.07</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1227.54</td>
    <td align="right">      268.42</td>
    <td align="right">     1541.02</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.03</td>
    <td align="right">      465.38</td>
    <td align="right">      983.90</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      136.15</td>
    <td align="right">      988.36</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.14</td>
    <td align="right">     1801.03</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     3010.91</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3181.04</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      380.80</td>
    <td align="right">     1594.08</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      213.56</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1442.70</td>
    <td align="right">     3181.04</td>
    <td align="right">     1836.07</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.37</td>
    <td align="right">     1955.58</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.80</td>
    <td align="right">     1642.00</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      844.24</td>
    <td align="right">     1210.89</td>
    <td align="right">     1187.53</td>
    <td align="right">      601.29</td>
    <td align="right">      586.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1290.11</td>
    <td align="right">      667.24</td>
    <td align="right">     1632.20</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2297.69</td>
    <td align="right">      347.32</td>
    <td align="right">     2370.02</td>
    <td align="right">     1333.49</td>
    <td align="right">     1036.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2153.35</td>
    <td align="right">      168.03</td>
    <td align="right">     2181.09</td>
    <td align="right">     1015.64</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2103.04</td>
    <td align="right">      197.13</td>
    <td align="right">     2071.54</td>
    <td align="right">     1002.63</td>
    <td align="right">     1068.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1576.34</td>
    <td align="right">      312.15</td>
    <td align="right">     1640.92</td>
    <td align="right">      797.66</td>
    <td align="right">      843.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      781.41</td>
    <td align="right">      607.40</td>
    <td align="right">     1015.47</td>
    <td align="right">      444.47</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      300.24</td>
    <td align="right">     1092.12</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.79</td>
    <td align="right">     1947.90</td>
    <td align="right">      114.20</td>
    <td align="right">       39.96</td>
    <td align="right">       74.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2110.68</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      965.02</td>
    <td align="right">     1018.34</td>
    <td align="right">     1109.04</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      168.03</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2297.69</td>
    <td align="right">     2110.68</td>
    <td align="right">     2370.02</td>
    <td align="right">     1333.49</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      303.14</td>
    <td align="right">     2506.28</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1450.57</td>
    <td align="right">     2071.29</td>
    <td align="right">     1769.69</td>
    <td align="right">     1230.44</td>
    <td align="right">      539.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2741.90</td>
    <td align="right">     1648.18</td>
    <td align="right">     3039.88</td>
    <td align="right">     2059.74</td>
    <td align="right">      980.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3512.46</td>
    <td align="right">     1113.57</td>
    <td align="right">     3712.35</td>
    <td align="right">     2309.85</td>
    <td align="right">     1402.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2838.59</td>
    <td align="right">      598.05</td>
    <td align="right">     3062.70</td>
    <td align="right">     1588.12</td>
    <td align="right">     1474.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2620.99</td>
    <td align="right">      318.07</td>
    <td align="right">     2796.14</td>
    <td align="right">     1147.24</td>
    <td align="right">     1648.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2617.91</td>
    <td align="right">      347.00</td>
    <td align="right">     2693.96</td>
    <td align="right">     1174.28</td>
    <td align="right">     1519.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2771.25</td>
    <td align="right">      520.68</td>
    <td align="right">     2789.24</td>
    <td align="right">     1537.78</td>
    <td align="right">     1251.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2091.92</td>
    <td align="right">      918.39</td>
    <td align="right">     2252.54</td>
    <td align="right">     1356.35</td>
    <td align="right">      896.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1359.09</td>
    <td align="right">     1461.82</td>
    <td align="right">     1620.74</td>
    <td align="right">     1027.75</td>
    <td align="right">      592.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      571.66</td>
    <td align="right">     2421.61</td>
    <td align="right">      868.94</td>
    <td align="right">      606.48</td>
    <td align="right">      262.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.90</td>
    <td align="right">     2791.87</td>
    <td align="right">      154.34</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1910.21</td>
    <td align="right">     1389.69</td>
    <td align="right">     2105.71</td>
    <td align="right">     1205.32</td>
    <td align="right">      900.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.90</td>
    <td align="right">      318.07</td>
    <td align="right">      154.34</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3512.46</td>
    <td align="right">     2791.87</td>
    <td align="right">     3712.35</td>
    <td align="right">     2309.85</td>
    <td align="right">     1648.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     1985.64</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.29</td>
    <td align="right">     1708.39</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      311.12</td>
    <td align="right">     1244.59</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1380.30</td>
    <td align="right">      720.53</td>
    <td align="right">     1666.41</td>
    <td align="right">      863.36</td>
    <td align="right">      803.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1439.68</td>
    <td align="right">      365.93</td>
    <td align="right">     1619.96</td>
    <td align="right">      737.32</td>
    <td align="right">      882.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1705.53</td>
    <td align="right">      198.38</td>
    <td align="right">     1775.56</td>
    <td align="right">      756.68</td>
    <td align="right">     1018.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1428.76</td>
    <td align="right">      215.55</td>
    <td align="right">     1485.73</td>
    <td align="right">      561.73</td>
    <td align="right">      923.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1099.14</td>
    <td align="right">      329.41</td>
    <td align="right">     1221.19</td>
    <td align="right">      516.95</td>
    <td align="right">      704.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.36</td>
    <td align="right">      622.69</td>
    <td align="right">      739.24</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.18</td>
    <td align="right">     1138.21</td>
    <td align="right">      289.63</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.74</td>
    <td align="right">     1942.40</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2114.74</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      665.71</td>
    <td align="right">     1045.40</td>
    <td align="right">      827.16</td>
    <td align="right">      356.31</td>
    <td align="right">      470.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      198.38</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1705.53</td>
    <td align="right">     2114.74</td>
    <td align="right">     1775.56</td>
    <td align="right">      863.36</td>
    <td align="right">     1018.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     3043.35</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">     2765.91</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">      189.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.16</td>
    <td align="right">     2108.50</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">      507.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      240.46</td>
    <td align="right">     1166.83</td>
    <td align="right">      918.03</td>
    <td align="right">       20.27</td>
    <td align="right">      897.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      761.57</td>
    <td align="right">      501.86</td>
    <td align="right">     1407.41</td>
    <td align="right">      224.16</td>
    <td align="right">     1183.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1403.37</td>
    <td align="right">      227.85</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1203.39</td>
    <td align="right">      280.06</td>
    <td align="right">     1541.03</td>
    <td align="right">      250.81</td>
    <td align="right">     1290.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      592.84</td>
    <td align="right">      474.20</td>
    <td align="right">      983.91</td>
    <td align="right">       55.13</td>
    <td align="right">      928.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.40</td>
    <td align="right">      996.49</td>
    <td align="right">      548.82</td>
    <td align="right">        0.55</td>
    <td align="right">      548.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.21</td>
    <td align="right">     1800.49</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">      267.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">     3013.96</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">       82.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     3209.78</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      365.30</td>
    <td align="right">     1626.20</td>
    <td align="right">      697.34</td>
    <td align="right">       80.32</td>
    <td align="right">      617.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      227.85</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1403.37</td>
    <td align="right">     3209.78</td>
    <td align="right">     1836.08</td>
    <td align="right">      408.65</td>
    <td align="right">     1427.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.16</td>
    <td align="right">     1986.41</td>
    <td align="right">       75.43</td>
    <td align="right">       23.78</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.06</td>
    <td align="right">     1682.15</td>
    <td align="right">      416.63</td>
    <td align="right">      198.93</td>
    <td align="right">      217.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      828.95</td>
    <td align="right">     1244.85</td>
    <td align="right">     1187.54</td>
    <td align="right">      601.30</td>
    <td align="right">      586.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1265.03</td>
    <td align="right">      686.86</td>
    <td align="right">     1632.22</td>
    <td align="right">      825.55</td>
    <td align="right">      806.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2279.35</td>
    <td align="right">      349.90</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1036.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2140.39</td>
    <td align="right">      170.13</td>
    <td align="right">     2181.10</td>
    <td align="right">     1015.65</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2097.75</td>
    <td align="right">      194.98</td>
    <td align="right">     2071.56</td>
    <td align="right">     1002.64</td>
    <td align="right">     1068.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1575.55</td>
    <td align="right">      304.58</td>
    <td align="right">     1640.93</td>
    <td align="right">      797.66</td>
    <td align="right">      843.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      781.24</td>
    <td align="right">      597.09</td>
    <td align="right">     1015.48</td>
    <td align="right">      444.48</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">     1085.26</td>
    <td align="right">      536.47</td>
    <td align="right">      215.29</td>
    <td align="right">      321.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.70</td>
    <td align="right">     1952.38</td>
    <td align="right">      114.20</td>
    <td align="right">       39.97</td>
    <td align="right">       74.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2130.58</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      958.09</td>
    <td align="right">     1028.73</td>
    <td align="right">     1109.05</td>
    <td align="right">      544.27</td>
    <td align="right">      564.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">       16.32</td>
    <td align="right">        3.92</td>
    <td align="right">       12.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2279.35</td>
    <td align="right">     2130.58</td>
    <td align="right">     2370.04</td>
    <td align="right">     1333.50</td>
    <td align="right">     1165.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      278.13</td>
    <td align="right">     2736.01</td>
    <td align="right">      514.42</td>
    <td align="right">      338.78</td>
    <td align="right">      175.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1390.42</td>
    <td align="right">     2223.72</td>
    <td align="right">     1769.67</td>
    <td align="right">     1230.42</td>
    <td align="right">      539.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2657.56</td>
    <td align="right">     1750.97</td>
    <td align="right">     3039.84</td>
    <td align="right">     2059.71</td>
    <td align="right">      980.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3451.03</td>
    <td align="right">     1147.99</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1402.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2786.40</td>
    <td align="right">      623.51</td>
    <td align="right">     3062.67</td>
    <td align="right">     1588.10</td>
    <td align="right">     1474.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2583.47</td>
    <td align="right">      331.92</td>
    <td align="right">     2796.11</td>
    <td align="right">     1147.22</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2595.76</td>
    <td align="right">      351.69</td>
    <td align="right">     2693.93</td>
    <td align="right">     1174.26</td>
    <td align="right">     1519.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2750.74</td>
    <td align="right">      515.00</td>
    <td align="right">     2789.21</td>
    <td align="right">     1537.76</td>
    <td align="right">     1251.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2066.67</td>
    <td align="right">      920.63</td>
    <td align="right">     2252.52</td>
    <td align="right">     1356.34</td>
    <td align="right">      896.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1332.83</td>
    <td align="right">     1493.00</td>
    <td align="right">     1620.72</td>
    <td align="right">     1027.74</td>
    <td align="right">      592.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.37</td>
    <td align="right">     2579.61</td>
    <td align="right">      868.93</td>
    <td align="right">      606.48</td>
    <td align="right">      262.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.85</td>
    <td align="right">     3051.79</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1872.06</td>
    <td align="right">     1473.56</td>
    <td align="right">     2105.69</td>
    <td align="right">     1205.31</td>
    <td align="right">      900.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.85</td>
    <td align="right">      331.92</td>
    <td align="right">      154.33</td>
    <td align="right">      108.77</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3451.03</td>
    <td align="right">     3051.79</td>
    <td align="right">     3712.31</td>
    <td align="right">     2309.82</td>
    <td align="right">     1648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2015.90</td>
    <td align="right">       39.66</td>
    <td align="right">        7.09</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.94</td>
    <td align="right">     1750.38</td>
    <td align="right">      234.18</td>
    <td align="right">       81.53</td>
    <td align="right">      152.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      300.51</td>
    <td align="right">     1286.02</td>
    <td align="right">      702.56</td>
    <td align="right">      302.09</td>
    <td align="right">      400.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1354.54</td>
    <td align="right">      741.67</td>
    <td align="right">     1666.43</td>
    <td align="right">      863.37</td>
    <td align="right">      803.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1413.00</td>
    <td align="right">      383.13</td>
    <td align="right">     1619.97</td>
    <td align="right">      737.33</td>
    <td align="right">      882.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1687.90</td>
    <td align="right">      206.88</td>
    <td align="right">     1775.58</td>
    <td align="right">      756.69</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1417.97</td>
    <td align="right">      221.58</td>
    <td align="right">     1485.74</td>
    <td align="right">      561.74</td>
    <td align="right">      924.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1095.47</td>
    <td align="right">      328.47</td>
    <td align="right">     1221.20</td>
    <td align="right">      516.96</td>
    <td align="right">      704.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      489.54</td>
    <td align="right">      620.62</td>
    <td align="right">      739.25</td>
    <td align="right">      309.57</td>
    <td align="right">      429.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.23</td>
    <td align="right">     1136.31</td>
    <td align="right">      289.64</td>
    <td align="right">       87.16</td>
    <td align="right">      202.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.66</td>
    <td align="right">     1945.89</td>
    <td align="right">      115.93</td>
    <td align="right">       42.18</td>
    <td align="right">       73.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2134.20</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      657.32</td>
    <td align="right">     1060.65</td>
    <td align="right">      827.17</td>
    <td align="right">      356.32</td>
    <td align="right">      470.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      206.88</td>
    <td align="right">       10.40</td>
    <td align="right">        1.10</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1687.90</td>
    <td align="right">     2134.20</td>
    <td align="right">     1775.58</td>
    <td align="right">      863.37</td>
    <td align="right">     1018.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.797495E+10</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.651612E+10</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 59399724.73</td>
    <td align="right">0.544704E+10</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.655959E+09</td>
    <td align="right">0.287608E+10</td>
    <td align="right">0.237954E+10</td>
    <td align="right"> 52550392.34</td>
    <td align="right">0.232699E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208345E+10</td>
    <td align="right">0.129516E+10</td>
    <td align="right">0.376960E+10</td>
    <td align="right">0.600387E+09</td>
    <td align="right">0.316921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.365172E+10</td>
    <td align="right">0.572696E+09</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323501E+10</td>
    <td align="right">0.729012E+09</td>
    <td align="right">0.412749E+10</td>
    <td align="right">0.671764E+09</td>
    <td align="right">0.345572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161126E+10</td>
    <td align="right">0.121643E+10</td>
    <td align="right">0.263530E+10</td>
    <td align="right">0.147652E+09</td>
    <td align="right">0.248765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.367318E+09</td>
    <td align="right">0.242695E+10</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421906.40</td>
    <td align="right">0.142113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27112635.62</td>
    <td align="right">0.459237E+10</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.758818E+10</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.838852E+10</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116912E+11</td>
    <td align="right">0.496235E+11</td>
    <td align="right">0.219913E+11</td>
    <td align="right">0.253301E+10</td>
    <td align="right">0.194583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.572696E+09</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.365172E+10</td>
    <td align="right">0.838852E+10</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5924142.52</td>
    <td align="right">0.523390E+10</td>
    <td align="right">0.202025E+09</td>
    <td align="right"> 63695459.24</td>
    <td align="right">0.138329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389447E+09</td>
    <td align="right">0.397602E+10</td>
    <td align="right">0.100792E+10</td>
    <td align="right">0.481252E+09</td>
    <td align="right">0.526668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224383E+10</td>
    <td align="right">0.323023E+10</td>
    <td align="right">0.318070E+10</td>
    <td align="right">0.161051E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331057E+10</td>
    <td align="right">0.171019E+10</td>
    <td align="right">0.423070E+10</td>
    <td align="right">0.213983E+10</td>
    <td align="right">0.209087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612367E+10</td>
    <td align="right">0.909812E+09</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.277626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.555238E+10</td>
    <td align="right">0.430131E+09</td>
    <td align="right">0.565342E+10</td>
    <td align="right">0.263257E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562239E+10</td>
    <td align="right">0.511059E+09</td>
    <td align="right">0.554847E+10</td>
    <td align="right">0.268546E+10</td>
    <td align="right">0.286301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423291E+10</td>
    <td align="right">0.788742E+09</td>
    <td align="right">0.439508E+10</td>
    <td align="right">0.213646E+10</td>
    <td align="right">0.225861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205351E+10</td>
    <td align="right">0.147434E+10</td>
    <td align="right">0.263212E+10</td>
    <td align="right">0.115209E+10</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.819167E+09</td>
    <td align="right">0.278243E+10</td>
    <td align="right">0.143688E+10</td>
    <td align="right">0.576641E+09</td>
    <td align="right">0.860241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10182896.46</td>
    <td align="right">0.493707E+10</td>
    <td align="right">0.295999E+09</td>
    <td align="right">0.103589E+09</td>
    <td align="right">0.192409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.560604E+10</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303640E+11</td>
    <td align="right">0.315900E+11</td>
    <td align="right">0.349749E+11</td>
    <td align="right">0.171643E+11</td>
    <td align="right">0.178107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.430131E+09</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612367E+10</td>
    <td align="right">0.560604E+10</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.753326E+09</td>
    <td align="right">0.719988E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.907382E+09</td>
    <td align="right">0.470432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339720E+10</td>
    <td align="right">0.523790E+10</td>
    <td align="right">0.428120E+10</td>
    <td align="right">0.297664E+10</td>
    <td align="right">0.130456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.716022E+10</td>
    <td align="right">0.453600E+10</td>
    <td align="right">0.814191E+10</td>
    <td align="right">0.551673E+10</td>
    <td align="right">0.262518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.898072E+10</td>
    <td align="right">0.285505E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.363524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.748528E+10</td>
    <td align="right">0.160414E+10</td>
    <td align="right">0.820304E+10</td>
    <td align="right">0.425356E+10</td>
    <td align="right">0.394948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.670675E+10</td>
    <td align="right">0.832564E+09</td>
    <td align="right">0.724752E+10</td>
    <td align="right">0.297360E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.696263E+10</td>
    <td align="right">0.915404E+09</td>
    <td align="right">0.721542E+10</td>
    <td align="right">0.314514E+10</td>
    <td align="right">0.407028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.738681E+10</td>
    <td align="right">0.132421E+10</td>
    <td align="right">0.747063E+10</td>
    <td align="right">0.411875E+10</td>
    <td align="right">0.335188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.539619E+10</td>
    <td align="right">0.226901E+10</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.351563E+10</td>
    <td align="right">0.232290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.361597E+10</td>
    <td align="right">0.382032E+10</td>
    <td align="right">0.434094E+10</td>
    <td align="right">0.275270E+10</td>
    <td align="right">0.158824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141256E+10</td>
    <td align="right">0.650294E+10</td>
    <td align="right">0.225227E+10</td>
    <td align="right">0.157199E+10</td>
    <td align="right">0.680282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70311694.27</td>
    <td align="right">0.801922E+10</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593280E+11</td>
    <td align="right">0.451166E+11</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70311694.27</td>
    <td align="right">0.832564E+09</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.898072E+10</td>
    <td align="right">0.801922E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.531358E+10</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56960910.51</td>
    <td align="right">0.413976E+10</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.815246E+09</td>
    <td align="right">0.333252E+10</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353440E+10</td>
    <td align="right">0.183938E+10</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380386E+10</td>
    <td align="right">0.983089E+09</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438337E+10</td>
    <td align="right">0.518263E+09</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.380603E+10</td>
    <td align="right">0.575686E+09</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.295099E+10</td>
    <td align="right">0.842623E+09</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129211E+10</td>
    <td align="right">0.152482E+10</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192280E+09</td>
    <td align="right">0.291244E+10</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15579442.67</td>
    <td align="right">0.492063E+10</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.561646E+10</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208508E+11</td>
    <td align="right">0.325193E+11</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.518263E+09</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438337E+10</td>
    <td align="right">0.561646E+10</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.801080E+10</td>
    <td align="right">0.114940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.651277E+10</td>
    <td align="right">0.458920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 66204455.64</td>
    <td align="right">0.543668E+10</td>
    <td align="right">0.135892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.725059E+09</td>
    <td align="right">0.283060E+10</td>
    <td align="right">0.237952E+10</td>
    <td align="right"> 52550120.03</td>
    <td align="right">0.232697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219517E+10</td>
    <td align="right">0.125102E+10</td>
    <td align="right">0.376958E+10</td>
    <td align="right">0.600384E+09</td>
    <td align="right">0.316919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373947E+10</td>
    <td align="right">0.553552E+09</td>
    <td align="right">0.475909E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.328784E+10</td>
    <td align="right">0.718937E+09</td>
    <td align="right">0.412747E+10</td>
    <td align="right">0.671760E+09</td>
    <td align="right">0.345571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162052E+10</td>
    <td align="right">0.124647E+10</td>
    <td align="right">0.263529E+10</td>
    <td align="right">0.147651E+09</td>
    <td align="right">0.248764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352899E+09</td>
    <td align="right">0.256182E+10</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421899.03</td>
    <td align="right">0.142112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 21807252.11</td>
    <td align="right">0.482389E+10</td>
    <td align="right">0.715274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.780427E+10</td>
    <td align="right">0.214815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.852009E+10</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120090E+11</td>
    <td align="right">0.502709E+11</td>
    <td align="right">0.219912E+11</td>
    <td align="right">0.253300E+10</td>
    <td align="right">0.194582E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.553552E+09</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866781.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373947E+10</td>
    <td align="right">0.852009E+10</td>
    <td align="right">0.475909E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6343706.50</td>
    <td align="right">0.523782E+10</td>
    <td align="right">0.202023E+09</td>
    <td align="right"> 63694815.66</td>
    <td align="right">0.138328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391438E+09</td>
    <td align="right">0.397234E+10</td>
    <td align="right">0.100791E+10</td>
    <td align="right">0.481247E+09</td>
    <td align="right">0.526664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226121E+10</td>
    <td align="right">0.324326E+10</td>
    <td align="right">0.318067E+10</td>
    <td align="right">0.161050E+10</td>
    <td align="right">0.157018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334396E+10</td>
    <td align="right">0.172948E+10</td>
    <td align="right">0.423067E+10</td>
    <td align="right">0.213981E+10</td>
    <td align="right">0.209086E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.615413E+10</td>
    <td align="right">0.930259E+09</td>
    <td align="right">0.634786E+10</td>
    <td align="right">0.357162E+10</td>
    <td align="right">0.277624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558148E+10</td>
    <td align="right">0.435540E+09</td>
    <td align="right">0.565337E+10</td>
    <td align="right">0.263254E+10</td>
    <td align="right">0.302083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563277E+10</td>
    <td align="right">0.527990E+09</td>
    <td align="right">0.554842E+10</td>
    <td align="right">0.268544E+10</td>
    <td align="right">0.286299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422207E+10</td>
    <td align="right">0.836060E+09</td>
    <td align="right">0.439504E+10</td>
    <td align="right">0.213644E+10</td>
    <td align="right">0.225860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202540E+10</td>
    <td align="right">0.157437E+10</td>
    <td align="right">0.263210E+10</td>
    <td align="right">0.115208E+10</td>
    <td align="right">0.148002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.804174E+09</td>
    <td align="right">0.292512E+10</td>
    <td align="right">0.143687E+10</td>
    <td align="right">0.576635E+09</td>
    <td align="right">0.860234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9824134.81</td>
    <td align="right">0.504896E+10</td>
    <td align="right">0.295996E+09</td>
    <td align="right">0.103588E+09</td>
    <td align="right">0.192408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.565325E+10</td>
    <td align="right"> 43700895.10</td>
    <td align="right"> 10490192.03</td>
    <td align="right"> 33210703.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304328E+11</td>
    <td align="right">0.321144E+11</td>
    <td align="right">0.349746E+11</td>
    <td align="right">0.171641E+11</td>
    <td align="right">0.178106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.435540E+09</td>
    <td align="right"> 43700895.10</td>
    <td align="right"> 10490192.03</td>
    <td align="right"> 33210703.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615413E+10</td>
    <td align="right">0.565325E+10</td>
    <td align="right">0.634786E+10</td>
    <td align="right">0.357162E+10</td>
    <td align="right">0.302083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.811920E+09</td>
    <td align="right">0.671281E+10</td>
    <td align="right">0.137783E+10</td>
    <td align="right">0.907393E+09</td>
    <td align="right">0.470437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.350921E+10</td>
    <td align="right">0.501087E+10</td>
    <td align="right">0.428125E+10</td>
    <td align="right">0.297668E+10</td>
    <td align="right">0.130457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734390E+10</td>
    <td align="right">0.441447E+10</td>
    <td align="right">0.814200E+10</td>
    <td align="right">0.551680E+10</td>
    <td align="right">0.262520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.910431E+10</td>
    <td align="right">0.288637E+10</td>
    <td align="right">0.962240E+10</td>
    <td align="right">0.598713E+10</td>
    <td align="right">0.363527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760287E+10</td>
    <td align="right">0.160181E+10</td>
    <td align="right">0.820312E+10</td>
    <td align="right">0.425361E+10</td>
    <td align="right">0.394951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.679360E+10</td>
    <td align="right">0.824446E+09</td>
    <td align="right">0.724759E+10</td>
    <td align="right">0.297364E+10</td>
    <td align="right">0.427395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.701181E+10</td>
    <td align="right">0.929416E+09</td>
    <td align="right">0.721549E+10</td>
    <td align="right">0.314518E+10</td>
    <td align="right">0.407031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.742252E+10</td>
    <td align="right">0.139458E+10</td>
    <td align="right">0.747070E+10</td>
    <td align="right">0.411879E+10</td>
    <td align="right">0.335191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.542225E+10</td>
    <td align="right">0.238047E+10</td>
    <td align="right">0.583859E+10</td>
    <td align="right">0.351567E+10</td>
    <td align="right">0.232292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.364019E+10</td>
    <td align="right">0.391533E+10</td>
    <td align="right">0.434099E+10</td>
    <td align="right">0.275273E+10</td>
    <td align="right">0.158825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148175E+10</td>
    <td align="right">0.627682E+10</td>
    <td align="right">0.225230E+10</td>
    <td align="right">0.157201E+10</td>
    <td align="right">0.680289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 96150426.65</td>
    <td align="right">0.747774E+10</td>
    <td align="right">0.413371E+09</td>
    <td align="right">0.291320E+09</td>
    <td align="right">0.122051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.602405E+11</td>
    <td align="right">0.438251E+11</td>
    <td align="right">0.664056E+11</td>
    <td align="right">0.380110E+11</td>
    <td align="right">0.283947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 96150426.65</td>
    <td align="right">0.824446E+09</td>
    <td align="right">0.413371E+09</td>
    <td align="right">0.291320E+09</td>
    <td align="right">0.122051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.910431E+10</td>
    <td align="right">0.747774E+10</td>
    <td align="right">0.962240E+10</td>
    <td align="right">0.598713E+10</td>
    <td align="right">0.427395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.531834E+10</td>
    <td align="right">0.106235E+09</td>
    <td align="right"> 19001337.07</td>
    <td align="right"> 87233418.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58770611.56</td>
    <td align="right">0.413295E+10</td>
    <td align="right">0.566522E+09</td>
    <td align="right">0.197235E+09</td>
    <td align="right">0.369287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.833311E+09</td>
    <td align="right">0.333352E+10</td>
    <td align="right">0.188173E+10</td>
    <td align="right">0.809121E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357773E+10</td>
    <td align="right">0.186761E+10</td>
    <td align="right">0.431935E+10</td>
    <td align="right">0.223783E+10</td>
    <td align="right">0.208152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385604E+10</td>
    <td align="right">0.980110E+09</td>
    <td align="right">0.433889E+10</td>
    <td align="right">0.197485E+10</td>
    <td align="right">0.236404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442073E+10</td>
    <td align="right">0.514203E+09</td>
    <td align="right">0.460226E+10</td>
    <td align="right">0.196132E+10</td>
    <td align="right">0.264094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382679E+10</td>
    <td align="right">0.577322E+09</td>
    <td align="right">0.397937E+10</td>
    <td align="right">0.150455E+10</td>
    <td align="right">0.247482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294392E+10</td>
    <td align="right">0.882286E+09</td>
    <td align="right">0.327083E+10</td>
    <td align="right">0.138461E+10</td>
    <td align="right">0.188623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127621E+10</td>
    <td align="right">0.161402E+10</td>
    <td align="right">0.191611E+10</td>
    <td align="right">0.802410E+09</td>
    <td align="right">0.111370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185283E+09</td>
    <td align="right">0.304857E+10</td>
    <td align="right">0.775757E+09</td>
    <td align="right">0.233460E+09</td>
    <td align="right">0.542297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14885236.55</td>
    <td align="right">0.503470E+10</td>
    <td align="right">0.300480E+09</td>
    <td align="right">0.109330E+09</td>
    <td align="right">0.191150E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.566411E+10</td>
    <td align="right"> 27860965.28</td>
    <td align="right">  2936116.72</td>
    <td align="right"> 24924848.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209937E+11</td>
    <td align="right">0.329677E+11</td>
    <td align="right">0.260854E+11</td>
    <td align="right">0.112366E+11</td>
    <td align="right">0.148487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.514203E+09</td>
    <td align="right"> 27860965.28</td>
    <td align="right">  2936116.72</td>
    <td align="right"> 24924848.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442073E+10</td>
    <td align="right">0.566411E+10</td>
    <td align="right">0.460226E+10</td>
    <td align="right">0.223783E+10</td>
    <td align="right">0.264094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.815131E+10</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.669128E+10</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 51308151.31</td>
    <td align="right">0.564740E+10</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.623278E+09</td>
    <td align="right">0.302441E+10</td>
    <td align="right">0.237954E+10</td>
    <td align="right"> 52550392.34</td>
    <td align="right">0.232699E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203978E+10</td>
    <td align="right">0.134418E+10</td>
    <td align="right">0.376960E+10</td>
    <td align="right">0.600387E+09</td>
    <td align="right">0.316921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363753E+10</td>
    <td align="right">0.590583E+09</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322315E+10</td>
    <td align="right">0.750102E+09</td>
    <td align="right">0.412749E+10</td>
    <td align="right">0.671764E+09</td>
    <td align="right">0.345572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158787E+10</td>
    <td align="right">0.127010E+10</td>
    <td align="right">0.263530E+10</td>
    <td align="right">0.147652E+09</td>
    <td align="right">0.248765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338001E+09</td>
    <td align="right">0.258289E+10</td>
    <td align="right">0.142255E+10</td>
    <td align="right">  1421906.40</td>
    <td align="right">0.142113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19319049.32</td>
    <td align="right">0.482243E+10</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.715278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.781220E+10</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.859709E+10</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115202E+11</td>
    <td align="right">0.512840E+11</td>
    <td align="right">0.219913E+11</td>
    <td align="right">0.253301E+10</td>
    <td align="right">0.194583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.590583E+09</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34866961.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363753E+10</td>
    <td align="right">0.859709E+10</td>
    <td align="right">0.475912E+10</td>
    <td align="right">0.105923E+10</td>
    <td align="right">0.369989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5783501.22</td>
    <td align="right">0.532041E+10</td>
    <td align="right">0.202025E+09</td>
    <td align="right"> 63695459.24</td>
    <td align="right">0.138329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.382386E+09</td>
    <td align="right">0.406946E+10</td>
    <td align="right">0.100792E+10</td>
    <td align="right">0.481252E+09</td>
    <td align="right">0.526668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222025E+10</td>
    <td align="right">0.333420E+10</td>
    <td align="right">0.318070E+10</td>
    <td align="right">0.161051E+10</td>
    <td align="right">0.157019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327896E+10</td>
    <td align="right">0.178035E+10</td>
    <td align="right">0.423070E+10</td>
    <td align="right">0.213983E+10</td>
    <td align="right">0.209087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610502E+10</td>
    <td align="right">0.937180E+09</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.277626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.554790E+10</td>
    <td align="right">0.440989E+09</td>
    <td align="right">0.565342E+10</td>
    <td align="right">0.263257E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.561862E+10</td>
    <td align="right">0.522223E+09</td>
    <td align="right">0.554847E+10</td>
    <td align="right">0.268546E+10</td>
    <td align="right">0.286301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421996E+10</td>
    <td align="right">0.815787E+09</td>
    <td align="right">0.439508E+10</td>
    <td align="right">0.213646E+10</td>
    <td align="right">0.225861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202497E+10</td>
    <td align="right">0.154765E+10</td>
    <td align="right">0.263212E+10</td>
    <td align="right">0.115209E+10</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.800846E+09</td>
    <td align="right">0.290677E+10</td>
    <td align="right">0.143688E+10</td>
    <td align="right">0.576641E+09</td>
    <td align="right">0.860241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9577750.32</td>
    <td align="right">0.506058E+10</td>
    <td align="right">0.295999E+09</td>
    <td align="right">0.103589E+09</td>
    <td align="right">0.192409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.570655E+10</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302143E+11</td>
    <td align="right">0.324421E+11</td>
    <td align="right">0.349749E+11</td>
    <td align="right">0.171643E+11</td>
    <td align="right">0.178107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.440989E+09</td>
    <td align="right"> 43701269.98</td>
    <td align="right"> 10490298.03</td>
    <td align="right"> 33210971.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610502E+10</td>
    <td align="right">0.570655E+10</td>
    <td align="right">0.634791E+10</td>
    <td align="right">0.357165E+10</td>
    <td align="right">0.302085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.744946E+09</td>
    <td align="right">0.732812E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.907382E+09</td>
    <td align="right">0.470432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.336369E+10</td>
    <td align="right">0.537963E+10</td>
    <td align="right">0.428120E+10</td>
    <td align="right">0.297664E+10</td>
    <td align="right">0.130456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.711802E+10</td>
    <td align="right">0.468979E+10</td>
    <td align="right">0.814191E+10</td>
    <td align="right">0.551673E+10</td>
    <td align="right">0.262518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.894508E+10</td>
    <td align="right">0.297559E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.363524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.746309E+10</td>
    <td align="right">0.167000E+10</td>
    <td align="right">0.820304E+10</td>
    <td align="right">0.425356E+10</td>
    <td align="right">0.394948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.669634E+10</td>
    <td align="right">0.860332E+09</td>
    <td align="right">0.724752E+10</td>
    <td align="right">0.297360E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.695247E+10</td>
    <td align="right">0.941967E+09</td>
    <td align="right">0.721542E+10</td>
    <td align="right">0.314514E+10</td>
    <td align="right">0.407028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.736758E+10</td>
    <td align="right">0.137937E+10</td>
    <td align="right">0.747063E+10</td>
    <td align="right">0.411875E+10</td>
    <td align="right">0.335188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.535680E+10</td>
    <td align="right">0.238627E+10</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.351563E+10</td>
    <td align="right">0.232290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.356985E+10</td>
    <td align="right">0.399884E+10</td>
    <td align="right">0.434094E+10</td>
    <td align="right">0.275270E+10</td>
    <td align="right">0.158824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139027E+10</td>
    <td align="right">0.668636E+10</td>
    <td align="right">0.225227E+10</td>
    <td align="right">0.157199E+10</td>
    <td align="right">0.680282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69242902.23</td>
    <td align="right">0.817391E+10</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.590374E+11</td>
    <td align="right">0.464702E+11</td>
    <td align="right">0.664050E+11</td>
    <td align="right">0.380105E+11</td>
    <td align="right">0.283944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 69242902.23</td>
    <td align="right">0.860332E+09</td>
    <td align="right">0.413367E+09</td>
    <td align="right">0.291317E+09</td>
    <td align="right">0.122050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.894508E+10</td>
    <td align="right">0.817391E+10</td>
    <td align="right">0.962230E+10</td>
    <td align="right">0.598707E+10</td>
    <td align="right">0.427392E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.539939E+10</td>
    <td align="right">0.106236E+09</td>
    <td align="right"> 19001526.89</td>
    <td align="right"> 87234034.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55489548.45</td>
    <td align="right">0.423453E+10</td>
    <td align="right">0.566526E+09</td>
    <td align="right">0.197237E+09</td>
    <td align="right">0.369289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.804888E+09</td>
    <td align="right">0.344448E+10</td>
    <td align="right">0.188174E+10</td>
    <td align="right">0.809130E+09</td>
    <td align="right">0.107261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351098E+10</td>
    <td align="right">0.192241E+10</td>
    <td align="right">0.431938E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.208153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378457E+10</td>
    <td align="right">0.102619E+10</td>
    <td align="right">0.433892E+10</td>
    <td align="right">0.197487E+10</td>
    <td align="right">0.236405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437504E+10</td>
    <td align="right">0.536241E+09</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.196134E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379788E+10</td>
    <td align="right">0.593480E+09</td>
    <td align="right">0.397940E+10</td>
    <td align="right">0.150456E+10</td>
    <td align="right">0.247483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293412E+10</td>
    <td align="right">0.879765E+09</td>
    <td align="right">0.327086E+10</td>
    <td align="right">0.138462E+10</td>
    <td align="right">0.188624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126890E+10</td>
    <td align="right">0.160864E+10</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.802418E+09</td>
    <td align="right">0.111371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182739E+09</td>
    <td align="right">0.304348E+10</td>
    <td align="right">0.775762E+09</td>
    <td align="right">0.233462E+09</td>
    <td align="right">0.542300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14672793.99</td>
    <td align="right">0.504374E+10</td>
    <td align="right">0.300482E+09</td>
    <td align="right">0.109331E+09</td>
    <td align="right">0.191151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.571625E+10</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207293E+11</td>
    <td align="right">0.334486E+11</td>
    <td align="right">0.260856E+11</td>
    <td align="right">0.112368E+11</td>
    <td align="right">0.148488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.536241E+09</td>
    <td align="right"> 27861177.44</td>
    <td align="right">  2936146.05</td>
    <td align="right"> 24925031.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437504E+10</td>
    <td align="right">0.571625E+10</td>
    <td align="right">0.460229E+10</td>
    <td align="right">0.223785E+10</td>
    <td align="right">0.264095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -17.6</td>
    <td align="right">       -17.9</td>
    <td align="right">       -19.9</td>
    <td align="right">        1.62</td>
    <td align="right">       -32.2</td>
    <td align="right">        4.20</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.0</td>
    <td align="right">       -18.9</td>
    <td align="right">        1.58</td>
    <td align="right">       -31.2</td>
    <td align="right">       17.68</td>
    <td align="right">       68.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -10.3</td>
    <td align="right">       -11.5</td>
    <td align="right">       -17.1</td>
    <td align="right">        2.46</td>
    <td align="right">       -25.4</td>
    <td align="right">       47.11</td>
    <td align="right">      147.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.6</td>
    <td align="right">        -8.8</td>
    <td align="right">        3.74</td>
    <td align="right">       -14.2</td>
    <td align="right">       75.81</td>
    <td align="right">      230.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.60</td>
    <td align="right">        5.24</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.99</td>
    <td align="right">        -2.1</td>
    <td align="right">       92.54</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.96</td>
    <td align="right">       10.87</td>
    <td align="right">        6.41</td>
    <td align="right">        3.45</td>
    <td align="right">        5.65</td>
    <td align="right">      116.77</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.86</td>
    <td align="right">       12.84</td>
    <td align="right">        9.90</td>
    <td align="right">        2.85</td>
    <td align="right">        7.58</td>
    <td align="right">      107.92</td>
    <td align="right">      197.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.24</td>
    <td align="right">       10.69</td>
    <td align="right">        7.59</td>
    <td align="right">        2.94</td>
    <td align="right">        4.33</td>
    <td align="right">       81.01</td>
    <td align="right">      176.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.72</td>
    <td align="right">        4.46</td>
    <td align="right">        1.76</td>
    <td align="right">        2.11</td>
    <td align="right">        -4.1</td>
    <td align="right">       51.38</td>
    <td align="right">      110.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.4</td>
    <td align="right">        -7.1</td>
    <td align="right">        2.79</td>
    <td align="right">       -14.3</td>
    <td align="right">       26.50</td>
    <td align="right">       62.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -17.6</td>
    <td align="right">       -18.1</td>
    <td align="right">       -20.3</td>
    <td align="right">        0.70</td>
    <td align="right">       -32.8</td>
    <td align="right">        8.03</td>
    <td align="right">       31.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        1.25</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.8</td>
    <td align="right">        -7.4</td>
    <td align="right">        2.46</td>
    <td align="right">       -14.3</td>
    <td align="right">       52.69</td>
    <td align="right">      127.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        0.70</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.86</td>
    <td align="right">       12.84</td>
    <td align="right">        9.90</td>
    <td align="right">        3.99</td>
    <td align="right">        7.58</td>
    <td align="right">      116.77</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.80</td>
    <td align="right">08-FEB-15:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        2.68</td>
    <td align="right">        -7.9</td>
    <td align="right">       21.67</td>
    <td align="right">       32.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">20-MAR-14:09</td>
    <td align="right">        2.58</td>
    <td align="right">        -3.5</td>
    <td align="right">        1.37</td>
    <td align="right">        -7.5</td>
    <td align="right">      138.33</td>
    <td align="right">      487.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">        7.01</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.20</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       10.76</td>
    <td align="right">        -1.1</td>
    <td align="right">        3.10</td>
    <td align="right">        7.75</td>
    <td align="right">      143.50</td>
    <td align="right">      516.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.30</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       17.27</td>
    <td align="right">       10.60</td>
    <td align="right">        6.20</td>
    <td align="right">       17.57</td>
    <td align="right">      223.50</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">29-JUL-16:19</td>
    <td align="right">       18.32</td>
    <td align="right">       11.70</td>
    <td align="right">        4.67</td>
    <td align="right">       18.87</td>
    <td align="right">      163.67</td>
    <td align="right">      322.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">11-AUG-15:00</td>
    <td align="right">       14.74</td>
    <td align="right">        6.70</td>
    <td align="right">        6.20</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      604.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.20</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        2.64</td>
    <td align="right">       77.00</td>
    <td align="right">      480.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">        7.99</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.9</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -5.5</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.70</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -3.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.5</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.32</td>
    <td align="right">       11.70</td>
    <td align="right">        6.20</td>
    <td align="right">       18.87</td>
    <td align="right">      223.50</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -38.3</td>
    <td align="right">12-JAN-05:00</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.1</td>
    <td align="right">27-FEB-04:00</td>
    <td align="right">       -36.2</td>
    <td align="right">       -39.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -58.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -29.1</td>
    <td align="right">       -34.0</td>
    <td align="right">        0.65</td>
    <td align="right">       -51.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -21.7</td>
    <td align="right">03-APR-05:00</td>
    <td align="right">       -22.2</td>
    <td align="right">       -27.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAY-03:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       29.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.30</td>
    <td align="right">02-JUN-03:00</td>
    <td align="right">        2.38</td>
    <td align="right">        1.10</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.2</td>
    <td align="right">       45.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.20</td>
    <td align="right">31-JUL-03:49</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        2.18</td>
    <td align="right">        -7.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        -1.7</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">       -18.6</td>
    <td align="right">       25.00</td>
    <td align="right">      538.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -5.6</td>
    <td align="right">29-SEP-06:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -21.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -20.6</td>
    <td align="right">22-OCT-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -40.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -30.0</td>
    <td align="right">29-NOV-09:00</td>
    <td align="right">       -30.2</td>
    <td align="right">       -33.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -51.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -33.9</td>
    <td align="right">15-DEC-07:00</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -56.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -38.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       45.50</td>
    <td align="right">      538.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -2.6</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.23</td>
    <td align="right">09-FEB-01:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.80</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.64</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -3.3</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.6</td>
    <td align="right">      139.00</td>
    <td align="right">      515.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.01</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.94</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        2.60</td>
    <td align="right">       11.07</td>
    <td align="right">       73.50</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.32</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       14.40</td>
    <td align="right">        1.50</td>
    <td align="right">       15.21</td>
    <td align="right">      221.00</td>
    <td align="right">      616.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.33</td>
    <td align="right">29-JUL-17:19</td>
    <td align="right">       29.07</td>
    <td align="right">       12.23</td>
    <td align="right">        3.10</td>
    <td align="right">       19.28</td>
    <td align="right">      141.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.13</td>
    <td align="right">04-AUG-19:00</td>
    <td align="right">       21.70</td>
    <td align="right">       12.80</td>
    <td align="right">        3.10</td>
    <td align="right">       14.28</td>
    <td align="right">       25.50</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.81</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        4.31</td>
    <td align="right">      145.50</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.99</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -5.5</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.07</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.28</td>
    <td align="right">      221.00</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">06-JAN-19:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.6</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">09-FEB-00:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.77</td>
    <td align="right">        3.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.62</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.5</td>
    <td align="right">       70.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">30-APR-07:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.91</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.3</td>
    <td align="right">      198.00</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">16-MAY-19:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.49</td>
    <td align="right">        5.20</td>
    <td align="right">        3.69</td>
    <td align="right">       16.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">       16.74</td>
    <td align="right">        3.60</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        1.50</td>
    <td align="right">       10.11</td>
    <td align="right">      223.00</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">12-AUG-22:00</td>
    <td align="right">       16.10</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.90</td>
    <td align="right">04-SEP-11:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        5.33</td>
    <td align="right">      238.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">02-OCT-11:09</td>
    <td align="right">        7.30</td>
    <td align="right">        6.41</td>
    <td align="right">        4.95</td>
    <td align="right">        0.29</td>
    <td align="right">      123.67</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -8.3</td>
    <td align="right">18-NOV-04:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -2.8</td>
    <td align="right">24-DEC-09:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.4</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        5.20</td>
    <td align="right">       12.79</td>
    <td align="right">      238.50</td>
    <td align="right">      401.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.44</td>
    <td align="right">       43.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.62</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.74</td>
    <td align="right">       42.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.08</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.21</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.27</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.48</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.410514E+10</td>
    <td align="right">-.558814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-863838987.5</td>
    <td align="right">       63.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372608E+10</td>
    <td align="right">-.507919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-765858713.2</td>
    <td align="right">       63.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.448814E+10</td>
    <td align="right">-.601256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-810475094.6</td>
    <td align="right">       63.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391856E+10</td>
    <td align="right">-.541163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-778686638.6</td>
    <td align="right">       63.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422058E+10</td>
    <td align="right">-.576351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800398973.9</td>
    <td align="right">       64.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400620E+10</td>
    <td align="right">-.551512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-760758634.2</td>
    <td align="right">       63.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344019E+10</td>
    <td align="right">-.500230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-805029152.6</td>
    <td align="right">       64.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382789E+10</td>
    <td align="right">-.539571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-787161437.9</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333052E+10</td>
    <td align="right">-.484089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-779621525.4</td>
    <td align="right">       64.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.356757E+10</td>
    <td align="right">-.509798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-832697275.9</td>
    <td align="right">       64.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373134E+10</td>
    <td align="right">-.519404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-815809367.7</td>
    <td align="right">       64.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385666E+10</td>
    <td align="right">-.534999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-860350367.3</td>
    <td align="right">       63.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.462189E+11</td>
    <td align="right">-.642511E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.966069E+10</td>
    <td align="right">       63.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333052E+10</td>
    <td align="right">-.601256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-863838987.5</td>
    <td align="right">       63.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448814E+10</td>
    <td align="right">-.484089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-760758634.2</td>
    <td align="right">       64.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">03-JAN-11:20</td>
    <td align="right">      583.44</td>
    <td align="right">       10.30</td>
    <td align="right">        2.83</td>
    <td align="right">       62.00</td>
    <td align="right">      454.97</td>
    <td align="right">       15.39</td>
    <td align="right">        6.00</td>
    <td align="right">       38.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">     1937.52</td>
    <td align="right">       21.97</td>
    <td align="right">       76.33</td>
    <td align="right">      167.83</td>
    <td align="right">     2296.19</td>
    <td align="right">       35.98</td>
    <td align="right">      191.17</td>
    <td align="right">      156.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     5906.79</td>
    <td align="right">       31.95</td>
    <td align="right">      272.00</td>
    <td align="right">      298.00</td>
    <td align="right">     5250.36</td>
    <td align="right">       33.93</td>
    <td align="right">      286.17</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     8487.13</td>
    <td align="right">       30.65</td>
    <td align="right">      283.67</td>
    <td align="right">      378.83</td>
    <td align="right">     1630.93</td>
    <td align="right">       20.90</td>
    <td align="right">      243.67</td>
    <td align="right">      334.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-04:49</td>
    <td align="right">     4094.51</td>
    <td align="right">       20.69</td>
    <td align="right">      114.67</td>
    <td align="right">      447.67</td>
    <td align="right">     1180.63</td>
    <td align="right">       19.63</td>
    <td align="right">      250.00</td>
    <td align="right">      391.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">     1936.01</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">      471.33</td>
    <td align="right">     1076.21</td>
    <td align="right">       19.38</td>
    <td align="right">      264.50</td>
    <td align="right">      405.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-03:00</td>
    <td align="right">     2325.52</td>
    <td align="right">       17.27</td>
    <td align="right">       15.67</td>
    <td align="right">      468.50</td>
    <td align="right">     1100.73</td>
    <td align="right">       19.42</td>
    <td align="right">      259.17</td>
    <td align="right">      396.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-04:49</td>
    <td align="right">     6049.95</td>
    <td align="right">       26.08</td>
    <td align="right">      241.50</td>
    <td align="right">      403.17</td>
    <td align="right">     1251.32</td>
    <td align="right">       20.02</td>
    <td align="right">      222.00</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     4876.98</td>
    <td align="right">       30.09</td>
    <td align="right">      270.33</td>
    <td align="right">      315.83</td>
    <td align="right">     1669.10</td>
    <td align="right">       21.60</td>
    <td align="right">      187.00</td>
    <td align="right">      277.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2618.15</td>
    <td align="right">       29.29</td>
    <td align="right">      205.33</td>
    <td align="right">      232.50</td>
    <td align="right">     2249.74</td>
    <td align="right">       33.20</td>
    <td align="right">      234.33</td>
    <td align="right">      209.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">      712.41</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
    <td align="right">      113.17</td>
    <td align="right">      811.85</td>
    <td align="right">       29.68</td>
    <td align="right">       94.17</td>
    <td align="right">       86.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.87</td>
    <td align="right">        0.73</td>
    <td align="right">04-DEC-10:00</td>
    <td align="right">      166.30</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">      117.63</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3954.09</td>
    <td align="right">       22.81</td>
    <td align="right">     1482.33</td>
    <td align="right">     3363.33</td>
    <td align="right">     1659.51</td>
    <td align="right">       22.84</td>
    <td align="right">     2238.17</td>
    <td align="right">     2926.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      166.30</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">      117.63</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.87</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8487.13</td>
    <td align="right">       31.95</td>
    <td align="right">      283.67</td>
    <td align="right">      471.33</td>
    <td align="right">     5250.36</td>
    <td align="right">       35.98</td>
    <td align="right">      286.17</td>
    <td align="right">      405.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">10-JAN-10:00</td>
    <td align="right">      279.00</td>
    <td align="right">        9.76</td>
    <td align="right">        1.67</td>
    <td align="right">       27.17</td>
    <td align="right">      173.16</td>
    <td align="right">       13.04</td>
    <td align="right">        2.83</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:50</td>
    <td align="right">      931.36</td>
    <td align="right">       16.48</td>
    <td align="right">       45.67</td>
    <td align="right">      137.83</td>
    <td align="right">      634.02</td>
    <td align="right">       21.46</td>
    <td align="right">       78.50</td>
    <td align="right">       94.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     2169.26</td>
    <td align="right">       18.74</td>
    <td align="right">       83.17</td>
    <td align="right">      275.00</td>
    <td align="right">     1473.48</td>
    <td align="right">       22.22</td>
    <td align="right">      130.33</td>
    <td align="right">      234.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     2960.04</td>
    <td align="right">       20.68</td>
    <td align="right">      109.67</td>
    <td align="right">      382.17</td>
    <td align="right">     1877.68</td>
    <td align="right">       23.97</td>
    <td align="right">      177.17</td>
    <td align="right">      341.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-04:40</td>
    <td align="right">     4029.34</td>
    <td align="right">       21.69</td>
    <td align="right">      180.17</td>
    <td align="right">      457.33</td>
    <td align="right">     2106.84</td>
    <td align="right">       23.20</td>
    <td align="right">      188.17</td>
    <td align="right">      414.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-03:09</td>
    <td align="right">     3416.05</td>
    <td align="right">       20.20</td>
    <td align="right">      168.17</td>
    <td align="right">      490.83</td>
    <td align="right">     1537.26</td>
    <td align="right">       22.04</td>
    <td align="right">      188.17</td>
    <td align="right">      431.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-03:39</td>
    <td align="right">     3429.08</td>
    <td align="right">       20.38</td>
    <td align="right">      173.00</td>
    <td align="right">      475.83</td>
    <td align="right">     1796.51</td>
    <td align="right">       22.12</td>
    <td align="right">      189.33</td>
    <td align="right">      419.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-04:30</td>
    <td align="right">     2805.44</td>
    <td align="right">       20.41</td>
    <td align="right">      143.50</td>
    <td align="right">      404.17</td>
    <td align="right">     1439.99</td>
    <td align="right">       22.05</td>
    <td align="right">      155.17</td>
    <td align="right">      354.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2103.98</td>
    <td align="right">       18.98</td>
    <td align="right">      104.67</td>
    <td align="right">      294.67</td>
    <td align="right">     1132.51</td>
    <td align="right">       21.01</td>
    <td align="right">      120.50</td>
    <td align="right">      248.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1103.57</td>
    <td align="right">       17.61</td>
    <td align="right">       73.50</td>
    <td align="right">      207.00</td>
    <td align="right">      683.87</td>
    <td align="right">       20.58</td>
    <td align="right">       82.17</td>
    <td align="right">      149.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">      381.83</td>
    <td align="right">       15.39</td>
    <td align="right">       33.83</td>
    <td align="right">       65.67</td>
    <td align="right">      226.18</td>
    <td align="right">       18.23</td>
    <td align="right">       35.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.92</td>
    <td align="right">        0.74</td>
    <td align="right">04-DEC-11:30</td>
    <td align="right">       93.88</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.28</td>
    <td align="right">        8.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2644.00</td>
    <td align="right">       19.22</td>
    <td align="right">     1117.00</td>
    <td align="right">     3217.67</td>
    <td align="right">     1425.00</td>
    <td align="right">       21.60</td>
    <td align="right">     1347.83</td>
    <td align="right">     2718.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       93.88</td>
    <td align="right">        5.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.28</td>
    <td align="right">        8.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.92</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4029.34</td>
    <td align="right">       21.69</td>
    <td align="right">      180.17</td>
    <td align="right">      490.83</td>
    <td align="right">     2106.84</td>
    <td align="right">       23.97</td>
    <td align="right">      189.33</td>
    <td align="right">      431.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.87</td>
    <td align="right">        0.73</td>
    <td align="right">21-JAN-12:30</td>
    <td align="right">      161.29</td>
    <td align="right">        7.10</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       94.46</td>
    <td align="right">        9.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">      355.13</td>
    <td align="right">       11.37</td>
    <td align="right">        0.00</td>
    <td align="right">      100.00</td>
    <td align="right">      210.40</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">      654.49</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">      265.17</td>
    <td align="right">      389.68</td>
    <td align="right">       17.57</td>
    <td align="right">        0.83</td>
    <td align="right">      188.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">      860.88</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">      393.17</td>
    <td align="right">      536.95</td>
    <td align="right">       19.88</td>
    <td align="right">       22.33</td>
    <td align="right">      333.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-04:40</td>
    <td align="right">     1047.05</td>
    <td align="right">       20.05</td>
    <td align="right">      104.67</td>
    <td align="right">      497.50</td>
    <td align="right">      642.63</td>
    <td align="right">       23.44</td>
    <td align="right">      191.33</td>
    <td align="right">      465.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-03:09</td>
    <td align="right">     1280.11</td>
    <td align="right">       21.37</td>
    <td align="right">      150.67</td>
    <td align="right">      532.83</td>
    <td align="right">      742.14</td>
    <td align="right">       23.25</td>
    <td align="right">      247.17</td>
    <td align="right">      496.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-03:39</td>
    <td align="right">     1161.83</td>
    <td align="right">       21.04</td>
    <td align="right">      138.67</td>
    <td align="right">      515.17</td>
    <td align="right">      651.14</td>
    <td align="right">       22.06</td>
    <td align="right">      182.67</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-04:40</td>
    <td align="right">      893.93</td>
    <td align="right">       18.77</td>
    <td align="right">       63.83</td>
    <td align="right">      421.33</td>
    <td align="right">      510.87</td>
    <td align="right">       19.37</td>
    <td align="right">       50.83</td>
    <td align="right">      356.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">      641.47</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">      290.67</td>
    <td align="right">      371.54</td>
    <td align="right">       17.53</td>
    <td align="right">        1.17</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      448.72</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">      180.67</td>
    <td align="right">      249.59</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">      215.96</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">      124.57</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.95</td>
    <td align="right">        0.85</td>
    <td align="right">04-DEC-11:30</td>
    <td align="right">       63.54</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.64</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      848.75</td>
    <td align="right">       17.09</td>
    <td align="right">      457.83</td>
    <td align="right">     3220.17</td>
    <td align="right">      497.18</td>
    <td align="right">       19.34</td>
    <td align="right">      696.33</td>
    <td align="right">     2534.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       63.54</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.64</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.95</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1280.11</td>
    <td align="right">       21.37</td>
    <td align="right">      150.67</td>
    <td align="right">      532.83</td>
    <td align="right">      742.14</td>
    <td align="right">       23.44</td>
    <td align="right">      247.17</td>
    <td align="right">      496.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">21-JAN-11:39</td>
    <td align="right">      235.26</td>
    <td align="right">        9.21</td>
    <td align="right">        1.33</td>
    <td align="right">       19.00</td>
    <td align="right">      143.07</td>
    <td align="right">       12.53</td>
    <td align="right">        1.83</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:20</td>
    <td align="right">      756.44</td>
    <td align="right">       16.61</td>
    <td align="right">       44.67</td>
    <td align="right">      146.50</td>
    <td align="right">      494.22</td>
    <td align="right">       21.68</td>
    <td align="right">       68.17</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">     1673.41</td>
    <td align="right">       18.57</td>
    <td align="right">       75.67</td>
    <td align="right">      285.50</td>
    <td align="right">     1054.40</td>
    <td align="right">       21.91</td>
    <td align="right">      101.67</td>
    <td align="right">      247.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     3468.32</td>
    <td align="right">       22.24</td>
    <td align="right">      139.50</td>
    <td align="right">      382.67</td>
    <td align="right">     1745.43</td>
    <td align="right">       22.59</td>
    <td align="right">      140.33</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">     2703.88</td>
    <td align="right">       18.92</td>
    <td align="right">      117.83</td>
    <td align="right">      473.83</td>
    <td align="right">     1353.31</td>
    <td align="right">       20.00</td>
    <td align="right">       70.67</td>
    <td align="right">      427.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-03:49</td>
    <td align="right">     2884.12</td>
    <td align="right">       18.34</td>
    <td align="right">      111.33</td>
    <td align="right">      500.17</td>
    <td align="right">     1458.10</td>
    <td align="right">       19.72</td>
    <td align="right">       61.83</td>
    <td align="right">      446.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-03:00</td>
    <td align="right">     2492.70</td>
    <td align="right">       18.29</td>
    <td align="right">      114.50</td>
    <td align="right">      492.33</td>
    <td align="right">     1291.31</td>
    <td align="right">       19.61</td>
    <td align="right">       76.67</td>
    <td align="right">      434.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-04:00</td>
    <td align="right">     2256.41</td>
    <td align="right">       19.37</td>
    <td align="right">      114.50</td>
    <td align="right">      417.17</td>
    <td align="right">     1372.60</td>
    <td align="right">       21.49</td>
    <td align="right">      113.83</td>
    <td align="right">      367.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1763.77</td>
    <td align="right">       19.72</td>
    <td align="right">      101.00</td>
    <td align="right">      310.17</td>
    <td align="right">     1103.31</td>
    <td align="right">       22.81</td>
    <td align="right">      111.00</td>
    <td align="right">      253.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">      878.68</td>
    <td align="right">       17.37</td>
    <td align="right">       67.50</td>
    <td align="right">      210.00</td>
    <td align="right">      526.82</td>
    <td align="right">       20.72</td>
    <td align="right">       65.17</td>
    <td align="right">      130.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">      365.91</td>
    <td align="right">       14.95</td>
    <td align="right">       33.83</td>
    <td align="right">       61.83</td>
    <td align="right">      248.31</td>
    <td align="right">       19.96</td>
    <td align="right">       45.17</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.93</td>
    <td align="right">        0.81</td>
    <td align="right">04-DEC-11:30</td>
    <td align="right">       81.77</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.62</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4053.17</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2153.03</td>
    <td align="right">       18.33</td>
    <td align="right">      921.67</td>
    <td align="right">     3299.17</td>
    <td align="right">     1166.37</td>
    <td align="right">       20.46</td>
    <td align="right">      856.33</td>
    <td align="right">     2755.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.77</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.62</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      583.50</td>
    <td align="right">        0.93</td>
    <td align="right">        0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3468.32</td>
    <td align="right">       22.24</td>
    <td align="right">      139.50</td>
    <td align="right">      500.17</td>
    <td align="right">     1745.43</td>
    <td align="right">       22.81</td>
    <td align="right">      140.33</td>
    <td align="right">      446.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">03-JAN-11:30</td>
    <td align="right">      513.84</td>
    <td align="right">        5.36</td>
    <td align="right">        0.00</td>
    <td align="right">       57.17</td>
    <td align="right">      413.70</td>
    <td align="right">       11.52</td>
    <td align="right">        5.83</td>
    <td align="right">       35.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:50</td>
    <td align="right">     1257.61</td>
    <td align="right">        9.23</td>
    <td align="right">        0.00</td>
    <td align="right">      165.33</td>
    <td align="right">     2130.94</td>
    <td align="right">       33.57</td>
    <td align="right">      171.17</td>
    <td align="right">      150.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     5678.66</td>
    <td align="right">       31.08</td>
    <td align="right">      266.83</td>
    <td align="right">      295.50</td>
    <td align="right">     5107.92</td>
    <td align="right">       33.48</td>
    <td align="right">      280.00</td>
    <td align="right">      279.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     8309.37</td>
    <td align="right">       29.61</td>
    <td align="right">      283.67</td>
    <td align="right">      375.83</td>
    <td align="right">     1502.55</td>
    <td align="right">       18.37</td>
    <td align="right">       30.33</td>
    <td align="right">      330.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">     3974.57</td>
    <td align="right">       18.10</td>
    <td align="right">      114.67</td>
    <td align="right">      444.33</td>
    <td align="right">     1096.88</td>
    <td align="right">       17.26</td>
    <td align="right">        9.83</td>
    <td align="right">      385.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:10</td>
    <td align="right">     1829.73</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">      466.00</td>
    <td align="right">     1006.22</td>
    <td align="right">       16.91</td>
    <td align="right">        8.00</td>
    <td align="right">      398.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-03:00</td>
    <td align="right">     2216.17</td>
    <td align="right">       13.80</td>
    <td align="right">       15.67</td>
    <td align="right">      462.83</td>
    <td align="right">     1027.62</td>
    <td align="right">       16.91</td>
    <td align="right">        9.00</td>
    <td align="right">      389.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-04:49</td>
    <td align="right">     5919.75</td>
    <td align="right">       24.46</td>
    <td align="right">      238.50</td>
    <td align="right">      399.17</td>
    <td align="right">     1159.56</td>
    <td align="right">       17.41</td>
    <td align="right">        9.83</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     4694.48</td>
    <td align="right">       28.95</td>
    <td align="right">      261.67</td>
    <td align="right">      314.00</td>
    <td align="right">     1572.70</td>
    <td align="right">       19.03</td>
    <td align="right">       38.50</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2423.50</td>
    <td align="right">       25.36</td>
    <td align="right">      170.50</td>
    <td align="right">      228.17</td>
    <td align="right">     2142.28</td>
    <td align="right">       32.11</td>
    <td align="right">      224.83</td>
    <td align="right">      206.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      135.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">      647.16</td>
    <td align="right">        7.18</td>
    <td align="right">        0.00</td>
    <td align="right">      108.00</td>
    <td align="right">      652.51</td>
    <td align="right">       21.75</td>
    <td align="right">       56.00</td>
    <td align="right">       76.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.17</td>
    <td align="right">        0.88</td>
    <td align="right">        0.73</td>
    <td align="right">04-DEC-11:09</td>
    <td align="right">      151.44</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
